<h4 id="field-zone-cooling-design-supply-air-temperature_2">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 14<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_3">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_3">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_2">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_3">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-heat-pump-coil-water-flow-mode">Field: Heat Pump Coil Water Flow Mode<a class="headerlink" href="#field-heat-pump-coil-water-flow-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Cycling</span></div>
<div class="field-choices"><code class="pill-choice">Constant</code> <code class="pill-choice">ConstantOnDemand</code> <code class="pill-choice">Cycling</code></div>

<p>This field specifies the way in which water flow through the heat pump coils will be modeled. For this template, WatertoAirHeatPump:EquationFit coil objects are generated and, therefore, there are three options:</p>
<ul>
<li>
<p>Cycling</p>
</li>
<li>
<p>Constant</p>
</li>
<li>
<p>ConstantOnDemand</p>
</li>
</ul>
<p><strong>Cycling</strong> varies water flow through the coil based on the heat pump Part Load Ratio. This control method is appropriate for modeling heat pumps that are outfitted with a soleniod valve which allows water to flow through the coil only when the compressor is active. This is the <strong>default</strong> for EnergyPlus V8 and later.</p>
<p><strong>Constant</strong> provides a constant water flow regardless of heat pump operation. Remember that EnergyPlus has two coils (a heating coil and a cooling coil) to approximate the operation of one coil that can operate in either heating mode or cooling mode. Therefore, when the water flow mode is constant, there will be full flow through either the heating coil or the cooling coil, but not both at the same time.</p>
<p><strong>ConstantOnDemand</strong> provides full flow through the coil whenever there is a load. When there is no load, there is zero flow through the coil. This control strategy represents the way EnergyPlus modeled heat pump water flow prior to Version 8.</p>
<h4 id="field-design-specification-outdoor-air-object-name_5">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_4">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-baseboard-heating-type_4">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_4">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_4">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the heat pump system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the heat pump system.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-6-1"><a id="__codelineno-6-1" name="__codelineno-6-1" href="#__codelineno-6-1"></a><span class="nc">HVACTemplate:Zone:WaterToAirHeatPump</span><span class="p">,</span>
</span><span id="__span-6-2"><a id="__codelineno-6-2" name="__codelineno-6-2" href="#__codelineno-6-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-6-3"><a id="__codelineno-6-3" name="__codelineno-6-3" href="#__codelineno-6-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-6-4"><a id="__codelineno-6-4" name="__codelineno-6-4" href="#__codelineno-6-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-6-5"><a id="__codelineno-6-5" name="__codelineno-6-5" href="#__codelineno-6-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-6-6"><a id="__codelineno-6-6" name="__codelineno-6-6" href="#__codelineno-6-6"></a>  <span class="p">,</span>                        <span class="c1">!- No Load Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-6-7"><a id="__codelineno-6-7" name="__codelineno-6-7" href="#__codelineno-6-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-6-8"><a id="__codelineno-6-8" name="__codelineno-6-8" href="#__codelineno-6-8"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-6-9"><a id="__codelineno-6-9" name="__codelineno-6-9" href="#__codelineno-6-9"></a>  <span class="s">Flow/Person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-6-10"><a id="__codelineno-6-10" name="__codelineno-6-10" href="#__codelineno-6-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-6-11"><a id="__codelineno-6-11" name="__codelineno-6-11" href="#__codelineno-6-11"></a>  <span class="p">,</span>                <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-6-12"><a id="__codelineno-6-12" name="__codelineno-6-12" href="#__codelineno-6-12"></a>  <span class="p">,</span>                        <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-6-13"><a id="__codelineno-6-13" name="__codelineno-6-13" href="#__codelineno-6-13"></a>  <span class="p">,</span>                        <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-6-14"><a id="__codelineno-6-14" name="__codelineno-6-14" href="#__codelineno-6-14"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-6-15"><a id="__codelineno-6-15" name="__codelineno-6-15" href="#__codelineno-6-15"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-6-16"><a id="__codelineno-6-16" name="__codelineno-6-16" href="#__codelineno-6-16"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-6-17"><a id="__codelineno-6-17" name="__codelineno-6-17" href="#__codelineno-6-17"></a>  <span class="mi">75</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-6-18"><a id="__codelineno-6-18" name="__codelineno-6-18" href="#__codelineno-6-18"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-6-19"><a id="__codelineno-6-19" name="__codelineno-6-19" href="#__codelineno-6-19"></a>  <span class="s">Coil:Cooling:WaterToAirHeatPump:EquationFit</span><span class="p">,</span>  <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-6-20"><a id="__codelineno-6-20" name="__codelineno-6-20" href="#__codelineno-6-20"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-6-21"><a id="__codelineno-6-21" name="__codelineno-6-21" href="#__codelineno-6-21"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-6-22"><a id="__codelineno-6-22" name="__codelineno-6-22" href="#__codelineno-6-22"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-6-23"><a id="__codelineno-6-23" name="__codelineno-6-23" href="#__codelineno-6-23"></a>  <span class="s">Coil:Heating:WaterToAirHeatPump:EquationFit</span><span class="p">,</span>  <span class="c1">!- HPump Heating Coil Type</span>
</span><span id="__span-6-24"><a id="__codelineno-6-24" name="__codelineno-6-24" href="#__codelineno-6-24"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heat Pump Heating Coil Gross Rated Capacity {W}</span>
</span><span id="__span-6-25"><a id="__codelineno-6-25" name="__codelineno-6-25" href="#__codelineno-6-25"></a>  <span class="mf">2.75</span><span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Gross Rated COP</span>
</span><span id="__span-6-26"><a id="__codelineno-6-26" name="__codelineno-6-26" href="#__codelineno-6-26"></a>  <span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Availability Schedule Name</span>
</span><span id="__span-6-27"><a id="__codelineno-6-27" name="__codelineno-6-27" href="#__codelineno-6-27"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Capacity {W}</span>
</span><span id="__span-6-28"><a id="__codelineno-6-28" name="__codelineno-6-28" href="#__codelineno-6-28"></a>  <span class="mf">2.5</span><span class="p">,</span>                     <span class="c1">!- Maximum Cycling Rate {cycles/hr}</span>
</span><span id="__span-6-29"><a id="__codelineno-6-29" name="__codelineno-6-29" href="#__codelineno-6-29"></a>  <span class="mi">60</span><span class="p">,</span>                      <span class="c1">!- Heat Pump Time Constant {s}</span>
</span><span id="__span-6-30"><a id="__codelineno-6-30" name="__codelineno-6-30" href="#__codelineno-6-30"></a>  <span class="mf">0.01</span><span class="p">,</span>                    <span class="c1">!- Fraction of On-Cycle Power Use</span>
</span><span id="__span-6-31"><a id="__codelineno-6-31" name="__codelineno-6-31" href="#__codelineno-6-31"></a>  <span class="mi">60</span><span class="p">,</span>                      <span class="c1">!- Heat Pump Fan Delay Time {s}</span>
</span><span id="__span-6-32"><a id="__codelineno-6-32" name="__codelineno-6-32" href="#__codelineno-6-32"></a>  <span class="p">,</span>                        <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-6-33"><a id="__codelineno-6-33" name="__codelineno-6-33" href="#__codelineno-6-33"></a>  <span class="s">Electric</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Type</span>
</span><span id="__span-6-34"><a id="__codelineno-6-34" name="__codelineno-6-34" href="#__codelineno-6-34"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air Temperature Input Method</span>
</span><span id="__span-6-35"><a id="__codelineno-6-35" name="__codelineno-6-35" href="#__codelineno-6-35"></a>  <span class="mf">14.0</span><span class="p">,</span>        <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-6-36"><a id="__codelineno-6-36" name="__codelineno-6-36" href="#__codelineno-6-36"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-6-37"><a id="__codelineno-6-37" name="__codelineno-6-37" href="#__codelineno-6-37"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-6-38"><a id="__codelineno-6-38" name="__codelineno-6-38" href="#__codelineno-6-38"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-6-39"><a id="__codelineno-6-39" name="__codelineno-6-39" href="#__codelineno-6-39"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-6-40"><a id="__codelineno-6-40" name="__codelineno-6-40" href="#__codelineno-6-40"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-6-41"><a id="__codelineno-6-41" name="__codelineno-6-41" href="#__codelineno-6-41"></a>  <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span></code></pre></div>
<h2 id="hvactemplatezonevrf">HVACTemplate:Zone:VRF<a class="headerlink" href="#hvactemplatezonevrf" title="Permanent link">&para;</a></h2>
<p>This object simulates a variable refrigerant flow (VRF) zone terminal unit which is served by an <a href="#hvactemplatesystemvrf">HVACTemplate:System:VRF</a> condenser unit. Reference <a href="#zonehvacterminalunitvariablerefrigerantflow">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</a> for more details about the VRF terminal unit model.</p>
<h3 id="inputs_7">Inputs<a class="headerlink" href="#inputs_7" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_6">Field: Zone Name<a class="headerlink" href="#field-zone-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_6">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-zone-heating-sizing-factor_5">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_4">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-rated-total-heating-capacity-sizing-ratio">Field: Rated Total Heating Capacity Sizing Ratio<a class="headerlink" href="#field-rated-total-heating-capacity-sizing-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 1.0</span></div>

<p>This numeric field defines the ratio of the heating coil to cooling coil size when autosizing is used. The model assumes that when used, this value will be greater than 1. This field supersedes the Rated Total Heating Capacity Sizing Ratio entered in the <a href="#airconditionervariablerefrigerantflow">AirConditioner:VariableRefrigerantFlow</a> object. If this field is left blank, the value entered in the parent object is used for sizing. If neither field is used, the sizing ratio is assumed to be 1.</p>
<h4 id="field-cooling-supply-air-flow-rate_3">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the terminal unit is operating in cooling mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-no-cooling-supply-air-flow-rate">Field: No Cooling Supply Air Flow Rate<a class="headerlink" href="#field-no-cooling-supply-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the terminal unit's cooling coil is not operating and the previous mode was cooling.. This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-heating-supply-air-flow-rate_3">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-no-heating-supply-air-flow-rate">Field: No Heating Supply Air Flow Rate<a class="headerlink" href="#field-no-heating-supply-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-cooling-outdoor-air-flow-rate">Field: Cooling Outdoor Air Flow Rate<a class="headerlink" href="#field-cooling-outdoor-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in cooling mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.</p>
<h4 id="field-heating-outdoor-air-flow-rate">Field: Heating Outdoor Air Flow Rate<a class="headerlink" href="#field-heating-outdoor-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in heating mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.</p>
<h4 id="field-no-load-outdoor-air-flow-rate">Field: No Load Outdoor Air Flow Rate<a class="headerlink" href="#field-no-load-outdoor-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is not operating in cooling or heating mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.</p>
<h4 id="field-outdoor-air-method_6">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_6">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_6">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_6">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-design-specification-outdoor-air-object-name_6">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_5">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-system-availability-schedule-name_5">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_3">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement_3">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_3" title="Permanent link">&para;</a></h4>
<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_4">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_3">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 75.</p>
<h4 id="field-supply-fan-motor-efficiency_4">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-cooling-coil-type_4">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> VariableRefrigerantFlowDX</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">VariableRefrigerantFlowDX</code></div>

<p>Enter the type of cooling coil. The options are <em>VariableRefrigerantFlowDX</em> or None. The default is <em>VariableRefrigerantFlowDX</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_3">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_3">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the gross cooling coil total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_3">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the gross sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. The default is autosize.</p>
<h4 id="field-heat-pump-heating-coil-type_2">Field: Heat Pump Heating Coil Type<a class="headerlink" href="#field-heat-pump-heating-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> VariableRefrigerantFlowDX</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">VariableRefrigerantFlowDX</code></div>

<p>Enter the type of heat pump heating coil. The options are <em>VariableRefrigerantFlowDX</em> or None. The default is <em>VariableRefrigerantFlowDX</em>.</p>
<h4 id="field-heat-pump-heating-coil-availability-schedule-name_1">Field: Heat Pump Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heat-pump-heating-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-capacity_2">Field: Heat Pump Heating Coil Gross Rated Capacity<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gorss rated capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-zone-terminal-unit-on-parasitic-electricity-energy-use">Field: Zone Terminal Unit On Parasitic Electricity Energy Use<a class="headerlink" href="#field-zone-terminal-unit-on-parasitic-electricity-energy-use" title="Permanent link">&para;</a></h4>
<p>This numeric field defines the parasitic electrical energy use of the zone terminal unit when either terminal unit coil is operating. When in cooling mode, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When in heating mode, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.</p>
<h4 id="field-zone-terminal-unit-off-parasitic-electricity-energy-use">Field: Zone Terminal Unit Off Parasitic Electricity Energy Use<a class="headerlink" href="#field-zone-terminal-unit-off-parasitic-electricity-energy-use" title="Permanent link">&para;</a></h4>
<p>This numeric field defines the parasitic electrical energy use of the zone terminal unit when the terminal unit coil(s) is not operating. When the previous mode was cooling, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When the previous mode was heating, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.</p>
<h4 id="field-dedicated-outdoor-air-system-name_5">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. <a href="#zonehvacterminalunitvariablerefrigerantflow">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</a>) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this VRF terminal unit will not be served by a DOAS.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_4">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_3">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 14<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_4">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_4">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_3">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_4">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-baseboard-heating-type_5">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_5">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_5">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTHP system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTHP system.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-7-1"><a id="__codelineno-7-1" name="__codelineno-7-1" href="#__codelineno-7-1"></a><span class="nc">HVACTemplate:Zone:VRF</span><span class="p">,</span>
</span><span id="__span-7-2"><a id="__codelineno-7-2" name="__codelineno-7-2" href="#__codelineno-7-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-7-3"><a id="__codelineno-7-3" name="__codelineno-7-3" href="#__codelineno-7-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-7-4"><a id="__codelineno-7-4" name="__codelineno-7-4" href="#__codelineno-7-4"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-7-5"><a id="__codelineno-7-5" name="__codelineno-7-5" href="#__codelineno-7-5"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-7-6"><a id="__codelineno-7-6" name="__codelineno-7-6" href="#__codelineno-7-6"></a>  <span class="p">,</span>                        <span class="c1">!- Rated Total Heating Capacity Sizing Ratio</span>
</span><span id="__span-7-7"><a id="__codelineno-7-7" name="__codelineno-7-7" href="#__codelineno-7-7"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate{m3/s}</span>
</span><span id="__span-7-8"><a id="__codelineno-7-8" name="__codelineno-7-8" href="#__codelineno-7-8"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- No Cooling Supply Air Flow Rate{m3/s}</span>
</span><span id="__span-7-9"><a id="__codelineno-7-9" name="__codelineno-7-9" href="#__codelineno-7-9"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate{m3/s}</span>
</span><span id="__span-7-10"><a id="__codelineno-7-10" name="__codelineno-7-10" href="#__codelineno-7-10"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- No Heating Supply Air Flow Rate{m3/s}</span>
</span><span id="__span-7-11"><a id="__codelineno-7-11" name="__codelineno-7-11" href="#__codelineno-7-11"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Outdoor Air Flow Rate{m3/s}</span>
</span><span id="__span-7-12"><a id="__codelineno-7-12" name="__codelineno-7-12" href="#__codelineno-7-12"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Outdoor Air Flow Rate{m3/s}</span>
</span><span id="__span-7-13"><a id="__codelineno-7-13" name="__codelineno-7-13" href="#__codelineno-7-13"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- No Load Outdoor Air Flow Rate{m3/s}</span>
</span><span id="__span-7-14"><a id="__codelineno-7-14" name="__codelineno-7-14" href="#__codelineno-7-14"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-7-15"><a id="__codelineno-7-15" name="__codelineno-7-15" href="#__codelineno-7-15"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-7-16"><a id="__codelineno-7-16" name="__codelineno-7-16" href="#__codelineno-7-16"></a>  <span class="p">,</span>            <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-7-17"><a id="__codelineno-7-17" name="__codelineno-7-17" href="#__codelineno-7-17"></a>  <span class="p">,</span>                        <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-7-18"><a id="__codelineno-7-18" name="__codelineno-7-18" href="#__codelineno-7-18"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-7-19"><a id="__codelineno-7-19" name="__codelineno-7-19" href="#__codelineno-7-19"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-7-20"><a id="__codelineno-7-20" name="__codelineno-7-20" href="#__codelineno-7-20"></a>  <span class="p">,</span>                        <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-7-21"><a id="__codelineno-7-21" name="__codelineno-7-21" href="#__codelineno-7-21"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-7-22"><a id="__codelineno-7-22" name="__codelineno-7-22" href="#__codelineno-7-22"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-7-23"><a id="__codelineno-7-23" name="__codelineno-7-23" href="#__codelineno-7-23"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-7-24"><a id="__codelineno-7-24" name="__codelineno-7-24" href="#__codelineno-7-24"></a>  <span class="mi">75</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-7-25"><a id="__codelineno-7-25" name="__codelineno-7-25" href="#__codelineno-7-25"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-7-26"><a id="__codelineno-7-26" name="__codelineno-7-26" href="#__codelineno-7-26"></a>  <span class="s">VariableRefrigerantFlowDX</span><span class="p">,</span>  <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-7-27"><a id="__codelineno-7-27" name="__codelineno-7-27" href="#__codelineno-7-27"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-7-28"><a id="__codelineno-7-28" name="__codelineno-7-28" href="#__codelineno-7-28"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-7-29"><a id="__codelineno-7-29" name="__codelineno-7-29" href="#__codelineno-7-29"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-7-30"><a id="__codelineno-7-30" name="__codelineno-7-30" href="#__codelineno-7-30"></a>  <span class="s">VariableRefrigerantFlowDX</span><span class="p">,</span>  <span class="c1">!- Heat Pump Heating Coil Type</span>
</span><span id="__span-7-31"><a id="__codelineno-7-31" name="__codelineno-7-31" href="#__codelineno-7-31"></a>  <span class="p">,</span>                        <span class="c1">!- Heat Pump Heating Coil Availability Schedule Name</span>
</span><span id="__span-7-32"><a id="__codelineno-7-32" name="__codelineno-7-32" href="#__codelineno-7-32"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heat Pump Heating Coil Gross Rated Capacity {W}</span>
</span><span id="__span-7-33"><a id="__codelineno-7-33" name="__codelineno-7-33" href="#__codelineno-7-33"></a>  <span class="mi">0</span><span class="p">,</span>           <span class="c1">!- Zone Terminal Unit On Parasitic Electric Energy Use {W}</span>
</span><span id="__span-7-34"><a id="__codelineno-7-34" name="__codelineno-7-34" href="#__codelineno-7-34"></a>  <span class="mi">0</span><span class="p">,</span>           <span class="c1">!- Zone Terminal Unit Off Parasitic Electric Energy Use {W}</span>
</span><span id="__span-7-35"><a id="__codelineno-7-35" name="__codelineno-7-35" href="#__codelineno-7-35"></a>  <span class="p">,</span>                        <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-7-36"><a id="__codelineno-7-36" name="__codelineno-7-36" href="#__codelineno-7-36"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air Temperature Input Method</span>
</span><span id="__span-7-37"><a id="__codelineno-7-37" name="__codelineno-7-37" href="#__codelineno-7-37"></a>  <span class="mf">14.0</span><span class="p">,</span>        <span class="c1">!- Zone Cooling Design Supply Air Temperature {C}</span>
</span><span id="__span-7-38"><a id="__codelineno-7-38" name="__codelineno-7-38" href="#__codelineno-7-38"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC}</span>
</span><span id="__span-7-39"><a id="__codelineno-7-39" name="__codelineno-7-39" href="#__codelineno-7-39"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-7-40"><a id="__codelineno-7-40" name="__codelineno-7-40" href="#__codelineno-7-40"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C}</span>
</span><span id="__span-7-41"><a id="__codelineno-7-41" name="__codelineno-7-41" href="#__codelineno-7-41"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC}</span>
</span><span id="__span-7-42"><a id="__codelineno-7-42" name="__codelineno-7-42" href="#__codelineno-7-42"></a>  <span class="s">None</span><span class="p">,</span>        <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-7-43"><a id="__codelineno-7-43" name="__codelineno-7-43" href="#__codelineno-7-43"></a>  <span class="p">,</span>            <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-7-44"><a id="__codelineno-7-44" name="__codelineno-7-44" href="#__codelineno-7-44"></a>  <span class="s">Autosize</span><span class="p">;</span>    <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span></code></pre></div>
<h2 id="hvactemplatezoneunitary">HVACTemplate:Zone:Unitary<a class="headerlink" href="#hvactemplatezoneunitary" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a constant volume direct-expansion based HVAC configuration with several different heating options. Often a single HVACTemplate:Zone:Unitary object will be used with a single <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a> (or <a href="#hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir</a> , or <a href="#hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem</a>) object to simulate single zone direct-expansion based air conditioning systems. In addition, multiple HVACTemplate:Zone:Unitary objects may appear that all reference the same HVACTemplate:System object in a multiple zone version. For a multizone system, only one zone is specified as the control zone (see <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>, <a href="#hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir</a> , or <a href="#hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem</a> for more information). Direct expansion includes single packaged rooftop systems commonly seen in commercial applications and split systems commonly seen in residential applications.</p>
<h3 id="inputs_8">Inputs<a class="headerlink" href="#inputs_8" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_7">Field: Zone Name<a class="headerlink" href="#field-zone-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-unitary-system-name">Field: Template Unitary System Name<a class="headerlink" href="#field-template-unitary-system-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>, <a href="#hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir</a> , or <a href="#hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_7">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate_1">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The template unitary system object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_6">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_5">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_7">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_7">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_7">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_7">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-supply-plenum-name">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_6">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_6">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_6">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the unitary air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the unitary system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_5">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Design Supply Air Temperature from the template unitary system serving this zone will be used. The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_4">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_5">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_5">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Heating Design Supply Air Temperature from the template unitary system serving this zone will be used. The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_4">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50°C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_5">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-design-specification-outdoor-air-object-name_7">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_6">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-8-1"><a id="__codelineno-8-1" name="__codelineno-8-1" href="#__codelineno-8-1"></a><span class="nc">HVACTemplate:Zone:Unitary</span><span class="p">,</span>
</span><span id="__span-8-2"><a id="__codelineno-8-2" name="__codelineno-8-2" href="#__codelineno-8-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-8-3"><a id="__codelineno-8-3" name="__codelineno-8-3" href="#__codelineno-8-3"></a>  <span class="s">Furnace</span> <span class="s">DX</span> <span class="mi">1-1</span><span class="p">,</span>          <span class="c1">!- Template Unitary System Name</span>
</span><span id="__span-8-4"><a id="__codelineno-8-4" name="__codelineno-8-4" href="#__codelineno-8-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-8-5"><a id="__codelineno-8-5" name="__codelineno-8-5" href="#__codelineno-8-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-8-6"><a id="__codelineno-8-6" name="__codelineno-8-6" href="#__codelineno-8-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-8-7"><a id="__codelineno-8-7" name="__codelineno-8-7" href="#__codelineno-8-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-8-8"><a id="__codelineno-8-8" name="__codelineno-8-8" href="#__codelineno-8-8"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-8-9"><a id="__codelineno-8-9" name="__codelineno-8-9" href="#__codelineno-8-9"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-8-10"><a id="__codelineno-8-10" name="__codelineno-8-10" href="#__codelineno-8-10"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-8-11"><a id="__codelineno-8-11" name="__codelineno-8-11" href="#__codelineno-8-11"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-8-12"><a id="__codelineno-8-12" name="__codelineno-8-12" href="#__codelineno-8-12"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-8-13"><a id="__codelineno-8-13" name="__codelineno-8-13" href="#__codelineno-8-13"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-8-14"><a id="__codelineno-8-14" name="__codelineno-8-14" href="#__codelineno-8-14"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-8-15"><a id="__codelineno-8-15" name="__codelineno-8-15" href="#__codelineno-8-15"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-8-16"><a id="__codelineno-8-16" name="__codelineno-8-16" href="#__codelineno-8-16"></a>  <span class="s">Autosize</span><span class="p">,</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-8-17"><a id="__codelineno-8-17" name="__codelineno-8-17" href="#__codelineno-8-17"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-8-18"><a id="__codelineno-8-18" name="__codelineno-8-18" href="#__codelineno-8-18"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-8-19"><a id="__codelineno-8-19" name="__codelineno-8-19" href="#__codelineno-8-19"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-8-20"><a id="__codelineno-8-20" name="__codelineno-8-20" href="#__codelineno-8-20"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air . . . Input Method</span>
</span><span id="__span-8-21"><a id="__codelineno-8-21" name="__codelineno-8-21" href="#__codelineno-8-21"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-8-22"><a id="__codelineno-8-22" name="__codelineno-8-22" href="#__codelineno-8-22"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-8-23"><a id="__codelineno-8-23" name="__codelineno-8-23" href="#__codelineno-8-23"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-8-24"><a id="__codelineno-8-24" name="__codelineno-8-24" href="#__codelineno-8-24"></a>  <span class="p">;</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span></code></pre></div>
<h2 id="hvactemplatezonevav">HVACTemplate:Zone:VAV<a class="headerlink" href="#hvactemplatezonevav" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a variable air volume HVAC configuration with several different heating options. When heating is required, this terminal unit will activate the reheat coil first, and then increase airflow if reverse action is specified. Multiple HVACTemplate:Zone:VAV, <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> or <a href="#hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool</a> objects are usually specified for each <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object. Reheat is specified at the zone level. Reference <a href="#airterminalsingleductvavreheat">AirTerminal:SingleDuct:VAV:Reheat</a> and <a href="#airterminalsingleductvavnoreheat">AirTerminal:SingleDuct:VAV:NoReheat</a> for more details about VAV terminal units.</p>
<h3 id="inputs_9">Inputs<a class="headerlink" href="#inputs_9" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_8">Field: Zone Name<a class="headerlink" href="#field-zone-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-vav-system-name">Field: Template VAV System Name<a class="headerlink" href="#field-template-vav-system-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_8">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate_2">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_7">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_6">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-minimum-air-flow-method">Field: Zone Minimum Air Flow Method<a class="headerlink" href="#field-zone-minimum-air-flow-method" title="Permanent link">&para;</a></h4>
<p>This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating. There are three choices for selecting how the minimum flow rate is specified: Constant, FixedFlowRate, and Scheduled. If Constant is entered, then the program will use the value for the constant minimum air flow fraction entered in the following field. If FixedFlowRate is entered, then the program will use the value entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name.</p>
<h4 id="field-constant-minimum-air-flow-fraction">Field: Constant Minimum Air Flow Fraction<a class="headerlink" href="#field-constant-minimum-air-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Constant. If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.</p>
<h4 id="field-fixed-minimum-air-flow-rate">Field: Fixed Minimum Air Flow Rate<a class="headerlink" href="#field-fixed-minimum-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span></div>

<p>The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the Zone Minimum Air Flow Method field is set to FixedFlowRate. If the Zone Minimum Air Flow Method field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. Only one of these two minimum air flow fields (i.e., this field and the previous field) should be used at any time. If this field and the previous field have values, the greater of the two is used for sizing.</p>
<h4 id="field-minimum-air-flow-fraction-schedule-name">Field: Minimum Air Flow Fraction Schedule Name<a class="headerlink" href="#field-minimum-air-flow-fraction-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of a schedule that determines the value of the minimum air flow fraction. The schedule should contain fractions from 0.0 to 1.0. These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Scheduled. If the previous field is left blank (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then the air flow rate usedfor sizing normal-action reheat coils is the average of the minimum and maximum values in this schedule. The air flow rate used for reheat coil sizing is reported with other component sizing information as "Reheat Coil Sizing Air Volume Flow Rate."</p>
<h4 id="field-outdoor-air-method_8">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name for Sizing and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_8">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_8">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_8">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-reheat-coil-type">Field: Reheat Coil Type<a class="headerlink" href="#field-reheat-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>A reheat coil may be added to the VAV box with this field. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-reheat-coil-availability-schedule-name">Field: Reheat Coil Availability Schedule Name<a class="headerlink" href="#field-reheat-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-damper-heating-action">Field: Damper Heating Action<a class="headerlink" href="#field-damper-heating-action" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Reverse</span></div>
<div class="field-choices"><code class="pill-choice">Normal</code> <code class="pill-choice">Reverse</code></div>

<p>The VAV box flow rate can be controlled in one of two ways during heating operation:</p>
<ul>
<li>
<p>Normal</p>
</li>
<li>
<p>Reverse</p>
</li>
</ul>
<p>Under "Normal" operation, the supply air flow into the zone is the minimum air flow rate of the VAV system during heating, essentially acting like a constant volume system during heating. Under "Reverse" the air flow rate through the VAV box may increase above the minimum air flow when the heating demand cannot be satisfied unless greater air flow is provided. The default value is Normal. Reverse action only applies when Reheat Coil Type is HotWater. For electric reheat coils, Normal and Reverse behave the same. For more details, please see the section for <a href="#airterminalsingleductvavreheat">AirTerminal:SingleDuct:VAV:Reheat</a>.</p>
<h4 id="control-fields-for-maximum-flow-during-reheat">Control Fields for Maximum Flow During Reheat:<a class="headerlink" href="#control-fields-for-maximum-flow-during-reheat" title="Permanent link">&para;</a></h4>
<p>The following two fields are used only when Reheat Coil Object Type = <a href="#coilheatingwater">Coil:Heating:Water</a> and Damper Heating Action = Reverse. Maximum Flow per Zone Floor Area During Reheat and Maximum Flow Fraction During Reheat are two optional methods to calculate the maximum allowable air flow rate during reheat operation. If both are entered, the greater resulting flow rate is used. If Design Specification Outdoor Air Object Name is also specified, it may increase this limit to meet the outdoor air flow rate requirement. At no time will the maximum flow rate calculated here exceed the value for Maximum Air Flow Rate. This limit is active only when the zone thermostat requests heating and the VAV box damper is reverse acting.</p>
<h4 id="field-maximum-flow-per-zone-floor-area-during-reheat">Field: Maximum Flow per Zone Floor Area During Reheat<a class="headerlink" href="#field-maximum-flow-per-zone-floor-area-during-reheat" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-flag">Autocalculatable</span></div>

<p>This factor (m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>) is multiplied by the zone area, to determine the maximum volume flow rate (m<span class="arithmatex">\(^{3}\)</span>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span> (0.4 cfm/ft<span class="arithmatex">\(^{2}\)</span>). If this field and the following field are entered, the greater of the two inputs is used. If this field and the following field are left blank, the maximum flow will not be limited.</p>
<h4 id="field-maximum-flow-fraction-during-reheat">Field: Maximum Flow Fraction During Reheat<a class="headerlink" href="#field-maximum-flow-fraction-during-reheat" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-flag">Autocalculatable</span></div>

<p>This fraction is multiplied by the Maximum Air Flow Rate to determine the maximum volume flow rate (m<span class="arithmatex">\(^{3}\)</span>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span> (0.4 cfm/ft<span class="arithmatex">\(^{2}\)</span>) multiplied by the zone floor area divided by the Maximum Air Flow Rate. If this field and the previous field are entered, the greater of the two inputs is used. If this field and the previous field are left blank, the maximum flow will not be limited.</p>
<h4 id="field-maximum-reheat-air-temperature">Field: Maximum Reheat Air Temperature<a class="headerlink" href="#field-maximum-reheat-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.</p>
<h4 id="field-design-specification-outdoor-air-object-name-for-control">Field: Design Specification Outdoor Air Object Name for Control<a class="headerlink" href="#field-design-specification-outdoor-air-object-name-for-control" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero (in the specified <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> object), then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> object).</p>
<p>Note that this field is used only for specifying the design outdoor air flow rate used for controlling the terminal unit air flow rate. The field <em>Design Specification Outdoor Air Object Name for Sizing</em> (see below) is used to specify the design outdoor air flow rate.</p>
<h4 id="field-supply-plenum-name_1">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name_1">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_7">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_7">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_7">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_6">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_5">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_6">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_6">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_5">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_6">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-design-specification-outdoor-air-object-name-for-sizing">Field: Design Specification Outdoor Air Object Name for Sizing<a class="headerlink" href="#field-design-specification-outdoor-air-object-name-for-sizing" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field <em>Design Specification Outdoor Air Object Name for Sizing</em> (see above) is used to actively control the VAV terminal air flow rate.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_7">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-9-1"><a id="__codelineno-9-1" name="__codelineno-9-1" href="#__codelineno-9-1"></a><span class="nc">HVACTemplate:Zone:VAV</span><span class="p">,</span>
</span><span id="__span-9-2"><a id="__codelineno-9-2" name="__codelineno-9-2" href="#__codelineno-9-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-9-3"><a id="__codelineno-9-3" name="__codelineno-9-3" href="#__codelineno-9-3"></a>  <span class="s">VAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!- Template VAV System Name</span>
</span><span id="__span-9-4"><a id="__codelineno-9-4" name="__codelineno-9-4" href="#__codelineno-9-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-9-5"><a id="__codelineno-9-5" name="__codelineno-9-5" href="#__codelineno-9-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-9-6"><a id="__codelineno-9-6" name="__codelineno-9-6" href="#__codelineno-9-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-9-7"><a id="__codelineno-9-7" name="__codelineno-9-7" href="#__codelineno-9-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-9-8"><a id="__codelineno-9-8" name="__codelineno-9-8" href="#__codelineno-9-8"></a>  <span class="s">Constant</span><span class="p">,</span>                <span class="c1">!- Zone Minimum Air Flow Input Method</span>
</span><span id="__span-9-9"><a id="__codelineno-9-9" name="__codelineno-9-9" href="#__codelineno-9-9"></a>  <span class="mf">0.3</span><span class="p">,</span>                     <span class="c1">!- Constant Minimum Air Flow Fraction</span>
</span><span id="__span-9-10"><a id="__codelineno-9-10" name="__codelineno-9-10" href="#__codelineno-9-10"></a>  <span class="p">,</span>                        <span class="c1">!- Fixed Minimum Air Flow Rate {m3/s}</span>
</span><span id="__span-9-11"><a id="__codelineno-9-11" name="__codelineno-9-11" href="#__codelineno-9-11"></a>  <span class="p">,</span>                        <span class="c1">!- Minimum Air Flow Fraction Schedule Name</span>
</span><span id="__span-9-12"><a id="__codelineno-9-12" name="__codelineno-9-12" href="#__codelineno-9-12"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-9-13"><a id="__codelineno-9-13" name="__codelineno-9-13" href="#__codelineno-9-13"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-9-14"><a id="__codelineno-9-14" name="__codelineno-9-14" href="#__codelineno-9-14"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-9-15"><a id="__codelineno-9-15" name="__codelineno-9-15" href="#__codelineno-9-15"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-9-16"><a id="__codelineno-9-16" name="__codelineno-9-16" href="#__codelineno-9-16"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Reheat Coil Type</span>
</span><span id="__span-9-17"><a id="__codelineno-9-17" name="__codelineno-9-17" href="#__codelineno-9-17"></a>  <span class="p">,</span>                        <span class="c1">!- Reheat Coil Availability Schedule Name</span>
</span><span id="__span-9-18"><a id="__codelineno-9-18" name="__codelineno-9-18" href="#__codelineno-9-18"></a>  <span class="s">Reverse</span><span class="p">,</span>                 <span class="c1">!- Heating Damper Action</span>
</span><span id="__span-9-19"><a id="__codelineno-9-19" name="__codelineno-9-19" href="#__codelineno-9-19"></a>  <span class="p">,</span>             <span class="c1">!- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}</span>
</span><span id="__span-9-20"><a id="__codelineno-9-20" name="__codelineno-9-20" href="#__codelineno-9-20"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Flow Fraction During Reheat</span>
</span><span id="__span-9-21"><a id="__codelineno-9-21" name="__codelineno-9-21" href="#__codelineno-9-21"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Reheat Air Temperature</span>
</span><span id="__span-9-22"><a id="__codelineno-9-22" name="__codelineno-9-22" href="#__codelineno-9-22"></a>  <span class="p">,</span>             <span class="c1">!- Design Specification Outdoor Air Object Name for Control</span>
</span><span id="__span-9-23"><a id="__codelineno-9-23" name="__codelineno-9-23" href="#__codelineno-9-23"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-9-24"><a id="__codelineno-9-24" name="__codelineno-9-24" href="#__codelineno-9-24"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-9-25"><a id="__codelineno-9-25" name="__codelineno-9-25" href="#__codelineno-9-25"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-9-26"><a id="__codelineno-9-26" name="__codelineno-9-26" href="#__codelineno-9-26"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-9-27"><a id="__codelineno-9-27" name="__codelineno-9-27" href="#__codelineno-9-27"></a>  <span class="k">autosize</span><span class="p">;</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-9-28"><a id="__codelineno-9-28" name="__codelineno-9-28" href="#__codelineno-9-28"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-9-29"><a id="__codelineno-9-29" name="__codelineno-9-29" href="#__codelineno-9-29"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-9-30"><a id="__codelineno-9-30" name="__codelineno-9-30" href="#__codelineno-9-30"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-9-31"><a id="__codelineno-9-31" name="__codelineno-9-31" href="#__codelineno-9-31"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-9-32"><a id="__codelineno-9-32" name="__codelineno-9-32" href="#__codelineno-9-32"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-9-33"><a id="__codelineno-9-33" name="__codelineno-9-33" href="#__codelineno-9-33"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-9-34"><a id="__codelineno-9-34" name="__codelineno-9-34" href="#__codelineno-9-34"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name for Sizing</span>
</span><span id="__span-9-35"><a id="__codelineno-9-35" name="__codelineno-9-35" href="#__codelineno-9-35"></a>  <span class="p">;</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span></code></pre></div>
<h2 id="hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered<a class="headerlink" href="#hvactemplatezonevavfanpowered" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a variable air volume HVAC configuration with a series or parallel fan powered terminal unit (also know as a powered induction unit or PIU) and several different heating options. Multiple <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a>, HVACTemplate:Zone:VAV:FanPowered or <a href="#hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool</a> objects are usually specified for each <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object. Reheat is specified at the zone level.</p>
<p>The series powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a fixed flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The fan runs at a constant volume flow rate whenever the unit is on (and the fan's availability schedule is on or it is activated by an availability manager). With HVACTemplate:Zone:VAV:FanPowered, the secondary fan will operate according to the Zone PIU Fan Schedule and any Night Cycle Control specified in the system it is served by.) The fan is downstream of the primary and secondary air inlets. The variable mixing is accomplished by a damper in the unit's primary air supply inlet duct. This damper can move from fully open (100% primary air. 0% secondary air) to a minimum stop that is specified in the input description. At full cooling the damper will be fully open. At minimum cooling and for heating the damper will be at the minimum stop and the secondary air flow will be at its maximum. Reference object <a href="#airterminalsingleductseriespiureheat">AirTerminal:SingleDuct:SeriesPIU:Reheat</a> for more details.</p>
<p><a id="fig:series-piu-terminal-unit-001"></a></p>
<p><img alt="Series PIU Terminal Unit" src="../../media/image608.png" /></p>
<p><em>Figure 204: Series PIU Terminal Unit</em></p>
<p>The parallel powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a variable total flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The secondary and primary air streams enter the unit in parallel. The fan sits in the secondary air stream and runs only when the primary air flow is below the Parallel Fan On Flow Fraction and the fan's availability schedule is on or it is activated by an availability manager. With HVACTemplate:Zone:VAV:FanPowered, the secondary fan will operate according to the Zone PIU Fan Schedule and any Night Cycle Control specified in the system it is served by.). The primary air inlet contains a damper that can move from fully open (maximum primary air) to a minimum stop (minimum primary air). At full cooling load the primary air damper is fully open and the fan is off. The primary air flow is at maximum and there is little or no secondary air flow. As the cooling load decreases, the primary air damper gradually closes and the secondary air flow remains close to zero. At some point, usually when the primary air flow has reached the minimum, the fan switches on and secondary air is induced. The heating coil will switch on as needed to meet any heating demand. Reference object <a href="#airterminalsingleductparallelpiureheat">AirTerminal:SingleDuct:ParallelPIU:Reheat</a> for more details.</p>
<p><a id="fig:parallel-piu-terminal-unit-001"></a></p>
<p><img alt="Parallel PIU Terminal Unit" src="../../media/image609.png" /></p>
<p><em>Figure 205: Parallel PIU Terminal Unit</em></p>
<h3 id="inputs_10">Inputs<a class="headerlink" href="#inputs_10" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_9">Field: Zone Name<a class="headerlink" href="#field-zone-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-vav-system-name_1">Field: Template VAV System Name<a class="headerlink" href="#field-template-vav-system-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_9">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-primary-supply-air-maximum-flow-rate">Field: Primary Supply Air Maximum Flow Rate<a class="headerlink" href="#field-primary-supply-air-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>In a fan powered VAV terminal unit, the primary air flow is the air supplied by the central air handler. By entering Autosize, the maximum primary supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_8">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Primary Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_7">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Primary Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-primary-supply-air-minimum-flow-fraction">Field: Primary Supply Air Minimum Flow Fraction<a class="headerlink" href="#field-primary-supply-air-minimum-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the fraction that the VAV box can reduce to based on the primary supply air maximum flow rate. This field may be sized automatically by entering Autosize.</p>
<h4 id="field-secondary-supply-air-maximum-flow-rate">Field: Secondary Supply Air Maximum Flow Rate<a class="headerlink" href="#field-secondary-supply-air-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>In a fan powered VAV terminal unit, the secondary air flow is the air taken from the zone by the terminal unit fan. By entering Autosize, the maximum secondary supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s.</p>
<h4 id="field-flow-type">Field: Flow Type<a class="headerlink" href="#field-flow-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Parallel</span></div>
<div class="field-choices"><code class="pill-choice">Parallel</code> <code class="pill-choice">ParallelFromPlenum</code> <code class="pill-choice">Series</code> <code class="pill-choice">SeriesFromPlenum</code></div>

<p>This field specifies the type of fan powered unit (PIU). The choices for this field are:</p>
<ul>
<li>
<p>Series -- Series configuration with recirculation directly from the zone</p>
</li>
<li>
<p>Parallel -- Parallel configuration with recirculation directly from the zone</p>
</li>
<li>
<p>SeriesFromPlenum -- Series configuration with recirculation from the return plenum</p>
</li>
<li>
<p>ParallelFromPlenum -- Parallel configuration with recirculation from the return plenum</p>
</li>
</ul>
<p>See descriptions of these configurations in the general description for this object, above. For all types, the secondary fan will run according to the Zone PIU Fan Schedule (see below) and any Night Cycle Control specified in the system which serves this terminal unit (see Template VAV System Name above). For Parallel PIU, there is an additional secondary fan control based on the primary air flow fraction (see Parallel Fan On Flow Fraction below). For recirculation from plenum, a Return Plenum Name must be specificed in this object or in the system object (<a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a>) which serves this terminal unit. The default is Parallel.</p>
<h4 id="field-parallel-fan-on-flow-fraction">Field: Parallel Fan On Flow Fraction<a class="headerlink" href="#field-parallel-fan-on-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>For parallel PIUs, this field specifies the fraction of the primary air flow at which fan turns on. In the parallel PIU the fan operation is intermittent. If the primary air flow is above this fraction of the maximum, the fan is off. Otherwise the secondary fan will run according to the System Availability Schedule and Night Cycle Control specified in the <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> which serves this terminal unit. This field does not apply to series PIUs.</p>
<h4 id="field-outdoor-air-method_9">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_9">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_9">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_9">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-reheat-coil-type_1">Field: Reheat Coil Type<a class="headerlink" href="#field-reheat-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electric</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code></div>

<p>A reheat coil may be added to the VAV box with this field. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
</ul>
<p>The default choice is Electric.</p>
<h4 id="field-reheat-coil-availability-schedule-name_1">Field: Reheat Coil Availability Schedule Name<a class="headerlink" href="#field-reheat-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-fan-total-efficiency">Field: Fan Total Efficiency<a class="headerlink" href="#field-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the zone induction fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-fan-delta-pressure">Field: Fan Delta Pressure<a class="headerlink" href="#field-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise of the zone induction fan in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa.</p>
<h4 id="field-fan-motor-efficiency">Field: Fan Motor Efficiency<a class="headerlink" href="#field-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the zone induction fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Note that the zone fan motor is assumed to be 100% in the air stream.</p>
<h4 id="field-supply-plenum-name_2">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name_2">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_8">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_8">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_8">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_7">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_6">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_7">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_7">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_6">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_7">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-zone-piu-fan-schedule-name">Field: Zone PIU Fan Schedule Name<a class="headerlink" href="#field-zone-piu-fan-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This is the operating schedule for the zone PIU fan. For a parallel PIU, the zone fan operates only when the primary air flow is below the Parallel Fan On Flow Fraction and the Zone PIU Fan Schedule is on, or when it is activated by an availability manager. For a series PIU, the zone fan operates whenever the Zone PIU Fan Schedule is on, or it is activated by an availability manager. If this field is left blank, the System Availability Schedule for the HVACTemplate:System serving this zone will be used.</p>
<h4 id="field-design-specification-outdoor-air-object-name_8">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_8">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-10-1"><a id="__codelineno-10-1" name="__codelineno-10-1" href="#__codelineno-10-1"></a><span class="nc">HVACTemplate:Zone:VAV:FanPowered</span><span class="p">,</span>
</span><span id="__span-10-2"><a id="__codelineno-10-2" name="__codelineno-10-2" href="#__codelineno-10-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-10-3"><a id="__codelineno-10-3" name="__codelineno-10-3" href="#__codelineno-10-3"></a>  <span class="s">VAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!- Template VAV System Name</span>
</span><span id="__span-10-4"><a id="__codelineno-10-4" name="__codelineno-10-4" href="#__codelineno-10-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-10-5"><a id="__codelineno-10-5" name="__codelineno-10-5" href="#__codelineno-10-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Primary Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-10-6"><a id="__codelineno-10-6" name="__codelineno-10-6" href="#__codelineno-10-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-10-7"><a id="__codelineno-10-7" name="__codelineno-10-7" href="#__codelineno-10-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-10-8"><a id="__codelineno-10-8" name="__codelineno-10-8" href="#__codelineno-10-8"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Primary Supply Air Minimum Flow Fraction</span>
</span><span id="__span-10-9"><a id="__codelineno-10-9" name="__codelineno-10-9" href="#__codelineno-10-9"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Secondary Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-10-10"><a id="__codelineno-10-10" name="__codelineno-10-10" href="#__codelineno-10-10"></a>  <span class="s">Series</span><span class="p">,</span>                  <span class="c1">!- Flow Type</span>
</span><span id="__span-10-11"><a id="__codelineno-10-11" name="__codelineno-10-11" href="#__codelineno-10-11"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Parallel Fan On Flow Fraction</span>
</span><span id="__span-10-12"><a id="__codelineno-10-12" name="__codelineno-10-12" href="#__codelineno-10-12"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-10-13"><a id="__codelineno-10-13" name="__codelineno-10-13" href="#__codelineno-10-13"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-10-14"><a id="__codelineno-10-14" name="__codelineno-10-14" href="#__codelineno-10-14"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-10-15"><a id="__codelineno-10-15" name="__codelineno-10-15" href="#__codelineno-10-15"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-10-16"><a id="__codelineno-10-16" name="__codelineno-10-16" href="#__codelineno-10-16"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Reheat Coil Type</span>
</span><span id="__span-10-17"><a id="__codelineno-10-17" name="__codelineno-10-17" href="#__codelineno-10-17"></a>  <span class="p">,</span>                        <span class="c1">!- Reheat Coil Availability Schedule Name</span>
</span><span id="__span-10-18"><a id="__codelineno-10-18" name="__codelineno-10-18" href="#__codelineno-10-18"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Fan Total Efficiency</span>
</span><span id="__span-10-19"><a id="__codelineno-10-19" name="__codelineno-10-19" href="#__codelineno-10-19"></a>  <span class="mi">1000</span><span class="p">,</span>                    <span class="c1">!- Fan Delta Pressure {Pa}</span>
</span><span id="__span-10-20"><a id="__codelineno-10-20" name="__codelineno-10-20" href="#__codelineno-10-20"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Fan Motor Efficiency</span>
</span><span id="__span-10-21"><a id="__codelineno-10-21" name="__codelineno-10-21" href="#__codelineno-10-21"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-10-22"><a id="__codelineno-10-22" name="__codelineno-10-22" href="#__codelineno-10-22"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-10-23"><a id="__codelineno-10-23" name="__codelineno-10-23" href="#__codelineno-10-23"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-10-24"><a id="__codelineno-10-24" name="__codelineno-10-24" href="#__codelineno-10-24"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-10-25"><a id="__codelineno-10-25" name="__codelineno-10-25" href="#__codelineno-10-25"></a>  <span class="k">autosize</span><span class="p">;</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-10-26"><a id="__codelineno-10-26" name="__codelineno-10-26" href="#__codelineno-10-26"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-10-27"><a id="__codelineno-10-27" name="__codelineno-10-27" href="#__codelineno-10-27"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-10-28"><a id="__codelineno-10-28" name="__codelineno-10-28" href="#__codelineno-10-28"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-10-29"><a id="__codelineno-10-29" name="__codelineno-10-29" href="#__codelineno-10-29"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-10-30"><a id="__codelineno-10-30" name="__codelineno-10-30" href="#__codelineno-10-30"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-10-31"><a id="__codelineno-10-31" name="__codelineno-10-31" href="#__codelineno-10-31"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-10-32"><a id="__codelineno-10-32" name="__codelineno-10-32" href="#__codelineno-10-32"></a>  <span class="p">,</span>            <span class="c1">!- Zone PIU Fan Schedule Name</span>
</span><span id="__span-10-33"><a id="__codelineno-10-33" name="__codelineno-10-33" href="#__codelineno-10-33"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-10-34"><a id="__codelineno-10-34" name="__codelineno-10-34" href="#__codelineno-10-34"></a>  <span class="p">;</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span></code></pre></div>
<h2 id="hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool<a class="headerlink" href="#hvactemplatezonevavheatandcool" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a variable air volume HVAC configuration with several different heating options. When heating is required, this terminal unit will increase airflow first and then activate the optional reheat coil. Multiple <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a>, <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a>, or HVACTemplate:Zone:VAV:HeatAndCool objects are usually specified for each <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object. Reheat is specified at the zone level. Reference <a href="#airterminalsingleductvavheatandcoolreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</a> and <a href="#airterminalsingleductvavheatandcoolnoreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</a> for more details about these VAV terminal units.</p>
<h3 id="inputs_11">Inputs<a class="headerlink" href="#inputs_11" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_10">Field: Zone Name<a class="headerlink" href="#field-zone-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-vav-system-name_2">Field: Template VAV System Name<a class="headerlink" href="#field-template-vav-system-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_10">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate_3">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a> object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_9">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_8">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-constant-minimum-air-flow-fraction_1">Field: Constant Minimum Air Flow Fraction<a class="headerlink" href="#field-constant-minimum-air-flow-fraction_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Constant. If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.</p>
<h4 id="field-outdoor-air-method_10">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name for Sizing and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_10">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_10">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_10">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-design-specification-outdoor-air-object-name-for-sizing_1">Field: Design Specification Outdoor Air Object Name for Sizing<a class="headerlink" href="#field-design-specification-outdoor-air-object-name-for-sizing_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field <em>Design Specification Outdoor Air Object Name for Sizing</em> (see above) is used to actively control the VAV terminal air flow rate.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_9">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-reheat-coil-type_2">Field: Reheat Coil Type<a class="headerlink" href="#field-reheat-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>A reheat coil may be added to the VAV box with this field. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-reheat-coil-availability-schedule-name_2">Field: Reheat Coil Availability Schedule Name<a class="headerlink" href="#field-reheat-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-maximum-reheat-air-temperature_1">Field: Maximum Reheat Air Temperature<a class="headerlink" href="#field-maximum-reheat-air-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.</p>
<h4 id="field-supply-plenum-name_3">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name_3">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_9">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_9">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_9">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_8">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. <a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a> or <a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_7">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_8">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_8">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_7">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_8">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-11-1"><a id="__codelineno-11-1" name="__codelineno-11-1" href="#__codelineno-11-1"></a><span class="nc">HVACTemplate:Zone:VAV:HeatAndCool</span><span class="p">,</span>
</span><span id="__span-11-2"><a id="__codelineno-11-2" name="__codelineno-11-2" href="#__codelineno-11-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-11-3"><a id="__codelineno-11-3" name="__codelineno-11-3" href="#__codelineno-11-3"></a>  <span class="s">VAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!- Template VAV System Name</span>
</span><span id="__span-11-4"><a id="__codelineno-11-4" name="__codelineno-11-4" href="#__codelineno-11-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-11-5"><a id="__codelineno-11-5" name="__codelineno-11-5" href="#__codelineno-11-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-11-6"><a id="__codelineno-11-6" name="__codelineno-11-6" href="#__codelineno-11-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-11-7"><a id="__codelineno-11-7" name="__codelineno-11-7" href="#__codelineno-11-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-11-8"><a id="__codelineno-11-8" name="__codelineno-11-8" href="#__codelineno-11-8"></a>  <span class="mf">0.3</span><span class="p">,</span>                     <span class="c1">!- Constant Minimum Air Flow Fraction</span>
</span><span id="__span-11-9"><a id="__codelineno-11-9" name="__codelineno-11-9" href="#__codelineno-11-9"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-11-10"><a id="__codelineno-11-10" name="__codelineno-11-10" href="#__codelineno-11-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-11-11"><a id="__codelineno-11-11" name="__codelineno-11-11" href="#__codelineno-11-11"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-11-12"><a id="__codelineno-11-12" name="__codelineno-11-12" href="#__codelineno-11-12"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-11-13"><a id="__codelineno-11-13" name="__codelineno-11-13" href="#__codelineno-11-13"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name for Sizing</span>
</span><span id="__span-11-14"><a id="__codelineno-11-14" name="__codelineno-11-14" href="#__codelineno-11-14"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-11-15"><a id="__codelineno-11-15" name="__codelineno-11-15" href="#__codelineno-11-15"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Reheat Coil Type</span>
</span><span id="__span-11-16"><a id="__codelineno-11-16" name="__codelineno-11-16" href="#__codelineno-11-16"></a>  <span class="p">,</span>                        <span class="c1">!- Reheat Coil Availability Schedule Name</span>
</span><span id="__span-11-17"><a id="__codelineno-11-17" name="__codelineno-11-17" href="#__codelineno-11-17"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Reheat Air Temperature</span>
</span><span id="__span-11-18"><a id="__codelineno-11-18" name="__codelineno-11-18" href="#__codelineno-11-18"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-11-19"><a id="__codelineno-11-19" name="__codelineno-11-19" href="#__codelineno-11-19"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-11-20"><a id="__codelineno-11-20" name="__codelineno-11-20" href="#__codelineno-11-20"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-11-21"><a id="__codelineno-11-21" name="__codelineno-11-21" href="#__codelineno-11-21"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-11-22"><a id="__codelineno-11-22" name="__codelineno-11-22" href="#__codelineno-11-22"></a>  <span class="k">autosize</span><span class="p">;</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-11-23"><a id="__codelineno-11-23" name="__codelineno-11-23" href="#__codelineno-11-23"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-11-24"><a id="__codelineno-11-24" name="__codelineno-11-24" href="#__codelineno-11-24"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-11-25"><a id="__codelineno-11-25" name="__codelineno-11-25" href="#__codelineno-11-25"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-11-26"><a id="__codelineno-11-26" name="__codelineno-11-26" href="#__codelineno-11-26"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-11-27"><a id="__codelineno-11-27" name="__codelineno-11-27" href="#__codelineno-11-27"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-11-28"><a id="__codelineno-11-28" name="__codelineno-11-28" href="#__codelineno-11-28"></a>  <span class="p">;</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span></code></pre></div>
<h2 id="hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume<a class="headerlink" href="#hvactemplatezoneconstantvolume" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a constant volume HVAC configuration with or without reheat. One or more HVACTemplate:Zone:ConstantVolume objects will be used with a single <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a> which has optional chilled water cooling and several types of heating. Reference <a href="#airterminalsingleductconstantvolumenoreheat">AirTerminal:SingleDuct:ConstantVolume:NoReheat</a> and <a href="#airterminalsingleductconstantvolumereheat">AirTerminal:SingleDuct:ConstantVolume:Reheat</a> for more details about the terminal units.</p>
<h3 id="inputs_12">Inputs<a class="headerlink" href="#inputs_12" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_11">Field: Zone Name<a class="headerlink" href="#field-zone-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-constant-volume-system-name">Field: Template Constant Volume System Name<a class="headerlink" href="#field-template-constant-volume-system-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_11">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate_4">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a> object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_10">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_9">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_11">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_11">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_11">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_11">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-design-specification-outdoor-air-object-name_9">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_10">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-reheat-coil-type_3">Field: Reheat Coil Type<a class="headerlink" href="#field-reheat-coil-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>A reheat coil may be added to the terminal unit with this field. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-reheat-coil-availability-schedule-name_3">Field: Reheat Coil Availability Schedule Name<a class="headerlink" href="#field-reheat-coil-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-maximum-reheat-air-temperature_2">Field: Maximum Reheat Air Temperature<a class="headerlink" href="#field-maximum-reheat-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.</p>
<h4 id="field-supply-plenum-name_4">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name_4">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_10">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_10">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_10">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the air handling system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the air handling system.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_9">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_8">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_9">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_9">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Heating Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_8">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_9">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-12-1"><a id="__codelineno-12-1" name="__codelineno-12-1" href="#__codelineno-12-1"></a><span class="nc">HVACTemplate:Zone:ConstantVolume</span><span class="p">,</span>
</span><span id="__span-12-2"><a id="__codelineno-12-2" name="__codelineno-12-2" href="#__codelineno-12-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-12-3"><a id="__codelineno-12-3" name="__codelineno-12-3" href="#__codelineno-12-3"></a>  <span class="s">CAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!- Template Constant Volume System Name</span>
</span><span id="__span-12-4"><a id="__codelineno-12-4" name="__codelineno-12-4" href="#__codelineno-12-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-12-5"><a id="__codelineno-12-5" name="__codelineno-12-5" href="#__codelineno-12-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-12-6"><a id="__codelineno-12-6" name="__codelineno-12-6" href="#__codelineno-12-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-12-7"><a id="__codelineno-12-7" name="__codelineno-12-7" href="#__codelineno-12-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-12-8"><a id="__codelineno-12-8" name="__codelineno-12-8" href="#__codelineno-12-8"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-12-9"><a id="__codelineno-12-9" name="__codelineno-12-9" href="#__codelineno-12-9"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-12-10"><a id="__codelineno-12-10" name="__codelineno-12-10" href="#__codelineno-12-10"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-12-11"><a id="__codelineno-12-11" name="__codelineno-12-11" href="#__codelineno-12-11"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-12-12"><a id="__codelineno-12-12" name="__codelineno-12-12" href="#__codelineno-12-12"></a>  <span class="p">,</span>                        <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-12-13"><a id="__codelineno-12-13" name="__codelineno-12-13" href="#__codelineno-12-13"></a>  <span class="p">,</span>                       <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-12-14"><a id="__codelineno-12-14" name="__codelineno-12-14" href="#__codelineno-12-14"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Reheat Coil Type</span>
</span><span id="__span-12-15"><a id="__codelineno-12-15" name="__codelineno-12-15" href="#__codelineno-12-15"></a>  <span class="p">,</span>                        <span class="c1">!- Reheat Coil Availability Schedule Name</span>
</span><span id="__span-12-16"><a id="__codelineno-12-16" name="__codelineno-12-16" href="#__codelineno-12-16"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Reheat Air Temperature {C}</span>
</span><span id="__span-12-17"><a id="__codelineno-12-17" name="__codelineno-12-17" href="#__codelineno-12-17"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-12-18"><a id="__codelineno-12-18" name="__codelineno-12-18" href="#__codelineno-12-18"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-12-19"><a id="__codelineno-12-19" name="__codelineno-12-19" href="#__codelineno-12-19"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-12-20"><a id="__codelineno-12-20" name="__codelineno-12-20" href="#__codelineno-12-20"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-12-21"><a id="__codelineno-12-21" name="__codelineno-12-21" href="#__codelineno-12-21"></a>  <span class="k">autosize</span><span class="p">;</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-12-22"><a id="__codelineno-12-22" name="__codelineno-12-22" href="#__codelineno-12-22"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-12-23"><a id="__codelineno-12-23" name="__codelineno-12-23" href="#__codelineno-12-23"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-12-24"><a id="__codelineno-12-24" name="__codelineno-12-24" href="#__codelineno-12-24"></a>  <span class="mf">11.11</span><span class="p">,</span>          <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-12-25"><a id="__codelineno-12-25" name="__codelineno-12-25" href="#__codelineno-12-25"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-12-26"><a id="__codelineno-12-26" name="__codelineno-12-26" href="#__codelineno-12-26"></a>  <span class="mi">50</span><span class="p">,</span>                      <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-12-27"><a id="__codelineno-12-27" name="__codelineno-12-27" href="#__codelineno-12-27"></a>  <span class="mi">30</span><span class="p">;</span>             <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span></code></pre></div>
<h2 id="hvactemplatezonedualduct">HVACTemplate:Zone:DualDuct<a class="headerlink" href="#hvactemplatezonedualduct" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a constant volume or variable volume dual-duct HVAC system. One or more HVACTemplate:Zone:DualDuct objects may be used with a single <a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a> object which has optional chilled water cooling and several types of heating. A constant air volume dual duct system is simulated by setting the Zone Minimum Air Flow Fraction = 1.0. A variable air volume duct duct system is simulated by setting the Zone Minimum Air Flow Fraction \&lt;1.0. . Reference <a href="#airterminaldualductconstantvolume">AirTerminal:DualDuct:ConstantVolume</a> and <a href="#airterminaldualductvav">AirTerminal:DualDuct:VAV</a> for more details about the terminal units.</p>
<h3 id="inputs_13">Inputs<a class="headerlink" href="#inputs_13" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_12">Field: Zone Name<a class="headerlink" href="#field-zone-name_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-dual-duct-system-name">Field: Template Dual Duct System Name<a class="headerlink" href="#field-template-dual-duct-system-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a> object serving this zone.</p>
<h4 id="field-template-thermostat-name_12">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate_5">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The <a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a> object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_11">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_10">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-minimum-air-flow-fraction">Field: Zone Minimum Air Flow Fraction<a class="headerlink" href="#field-zone-minimum-air-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This field is ignored is the system serving this zone is constant volume.</p>
<h4 id="field-outdoor-air-method_12">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<p>If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_12">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_12">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_12">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-design-specification-outdoor-air-object-name-for-sizing_2">Field: Design Specification Outdoor Air Object Name for Sizing<a class="headerlink" href="#field-design-specification-outdoor-air-object-name-for-sizing_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field <em>Design Specification Outdoor Air Object Name for Control</em> (see below) is used to actively control the VAV terminal air flow rate.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_11">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-outdoor-air-object-name-for-control_1">Field: Design Specification Outdoor Air Object Name for Control<a class="headerlink" href="#field-design-specification-outdoor-air-object-name-for-control_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person (in the specified <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> object) is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> object).</p>
<p>Note that this field is used only for specifying the design outdoor air flow rate used for controlling the terminal unit air flow rate. The field <em>Design Specification Outdoor Air Object Name for Sizing</em> (see above) is used to specify the design outdoor air flow rate.</p>
<h4 id="field-cold-supply-plenum-name">Field: Cold Supply Plenum Name<a class="headerlink" href="#field-cold-supply-plenum-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a cold supply plenum zone which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-hot-supply-plenum-name">Field: Hot Supply Plenum Name<a class="headerlink" href="#field-hot-supply-plenum-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a hot supply plenum zone which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-return-plenum-name_5">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.</p>
<h4 id="field-baseboard-heating-type_11">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_11">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_11">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_10">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Cooling Design Supply Air Temperature from the template system serving this zone will be used (Ref. <a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_9">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 12.8°C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_10">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_10">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SystemSupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">SystemSupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. <em>SystemSupplyAirTemperature</em> means that the Heating Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. <a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a>). The default is <em>SystemSupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_9">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_10">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-13-1"><a id="__codelineno-13-1" name="__codelineno-13-1" href="#__codelineno-13-1"></a><span class="nc">HVACTemplate:Zone:DualDuct</span><span class="p">,</span>
</span><span id="__span-13-2"><a id="__codelineno-13-2" name="__codelineno-13-2" href="#__codelineno-13-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-13-3"><a id="__codelineno-13-3" name="__codelineno-13-3" href="#__codelineno-13-3"></a>  <span class="s">DD</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>                <span class="c1">!- Template Dual Duct System Name</span>
</span><span id="__span-13-4"><a id="__codelineno-13-4" name="__codelineno-13-4" href="#__codelineno-13-4"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-13-5"><a id="__codelineno-13-5" name="__codelineno-13-5" href="#__codelineno-13-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-13-6"><a id="__codelineno-13-6" name="__codelineno-13-6" href="#__codelineno-13-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-13-7"><a id="__codelineno-13-7" name="__codelineno-13-7" href="#__codelineno-13-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-13-8"><a id="__codelineno-13-8" name="__codelineno-13-8" href="#__codelineno-13-8"></a>  <span class="mf">0.2</span><span class="p">,</span>                     <span class="c1">!- Zone Minimum Air Flow Fraction</span>
</span><span id="__span-13-9"><a id="__codelineno-13-9" name="__codelineno-13-9" href="#__codelineno-13-9"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-13-10"><a id="__codelineno-13-10" name="__codelineno-13-10" href="#__codelineno-13-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-13-11"><a id="__codelineno-13-11" name="__codelineno-13-11" href="#__codelineno-13-11"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-13-12"><a id="__codelineno-13-12" name="__codelineno-13-12" href="#__codelineno-13-12"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-13-13"><a id="__codelineno-13-13" name="__codelineno-13-13" href="#__codelineno-13-13"></a>  <span class="p">,</span>                    <span class="c1">!- Design Specification Outdoor Air Object Name for Sizing</span>
</span><span id="__span-13-14"><a id="__codelineno-13-14" name="__codelineno-13-14" href="#__codelineno-13-14"></a>  <span class="p">,</span>                      <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-13-15"><a id="__codelineno-13-15" name="__codelineno-13-15" href="#__codelineno-13-15"></a>  <span class="p">,</span>                    <span class="c1">!- Design Specification Outdoor Air Object Name for Control</span>
</span><span id="__span-13-16"><a id="__codelineno-13-16" name="__codelineno-13-16" href="#__codelineno-13-16"></a>  <span class="p">,</span>                        <span class="c1">!- Cold Supply Plenum Name</span>
</span><span id="__span-13-17"><a id="__codelineno-13-17" name="__codelineno-13-17" href="#__codelineno-13-17"></a>  <span class="p">,</span>                        <span class="c1">!- Hot Supply Plenum Name</span>
</span><span id="__span-13-18"><a id="__codelineno-13-18" name="__codelineno-13-18" href="#__codelineno-13-18"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-13-19"><a id="__codelineno-13-19" name="__codelineno-13-19" href="#__codelineno-13-19"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-13-20"><a id="__codelineno-13-20" name="__codelineno-13-20" href="#__codelineno-13-20"></a>  <span class="p">,</span>                        <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-13-21"><a id="__codelineno-13-21" name="__codelineno-13-21" href="#__codelineno-13-21"></a>  <span class="k">autosize</span><span class="p">;</span>                <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-13-22"><a id="__codelineno-13-22" name="__codelineno-13-22" href="#__codelineno-13-22"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air . . . Input Method</span>
</span><span id="__span-13-23"><a id="__codelineno-13-23" name="__codelineno-13-23" href="#__codelineno-13-23"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-13-24"><a id="__codelineno-13-24" name="__codelineno-13-24" href="#__codelineno-13-24"></a>  <span class="mf">11.11</span><span class="p">,</span>          <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-13-25"><a id="__codelineno-13-25" name="__codelineno-13-25" href="#__codelineno-13-25"></a>  <span class="s">SystemSupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air . . . Input Method</span>
</span><span id="__span-13-26"><a id="__codelineno-13-26" name="__codelineno-13-26" href="#__codelineno-13-26"></a>  <span class="mi">50</span><span class="p">,</span>                      <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-13-27"><a id="__codelineno-13-27" name="__codelineno-13-27" href="#__codelineno-13-27"></a>  <span class="mi">30</span><span class="p">;</span>             <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemvrf">HVACTemplate:System:VRF<a class="headerlink" href="#hvactemplatesystemvrf" title="Permanent link">&para;</a></h2>
<p>This model simulates a variable-refrigerant-flow (or variable-refrigerant-volume) air-conditioning system. This system type models direct-expansion cooling and/or heating coils configured in a zone terminal unit (ref. <a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a>). For more details about this system type see <a href="#airconditionervariablerefrigerantflow">AirConditioner:VariableRefrigerantFlow</a>.</p>
<h3 id="inputs_14">Inputs<a class="headerlink" href="#inputs_14" title="Permanent link">&para;</a></h3>
<h4 id="field-name_1">Field: Name<a class="headerlink" href="#field-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:VRF object. This name is used in the <a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_6">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value other than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (and all of its terminal units) as required. If this field is blank, the unit is enabled the entire simulation.</p>
<h4 id="field-gross-rated-total-cooling-capacity">Field: Gross Rated Total Cooling Capacity<a class="headerlink" href="#field-gross-rated-total-cooling-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the gross rated total cooling capacity of the DX cooling coil in watts. The total cooling capacity should be a "gross", i.e., the effect of supply air fan heat NOT accounted for.</p>
<h4 id="field-gross-rated-cooling-cop">Field: Gross Rated Cooling COP<a class="headerlink" href="#field-gross-rated-cooling-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.3</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numeric field defines the cooling coefficient of performance at rated conditions. The cooling coefficient of performance includes compressor power and condenser fan power. This COP value does not account for impacts due to the supply air fan. The nominal heat pump cooling COP must be greater than 0. If this field is left blank, a default coefficient of performance of 3.3 is assumed.</p>
<h4 id="field-minimum-outdoor-temperature-in-cooling-mode">Field: Minimum Outdoor Temperature in Cooling Mode<a class="headerlink" href="#field-minimum-outdoor-temperature-in-cooling-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -6.0</span></div>

<p>This numeric field defines the minimum outdoor dry-bulb temperature allowed for cooling operation. Below this temperature, cooling is disabled. If this field is left blank, the default value is -6ºC.</p>
<h4 id="field-maximum-outdoor-temperature-in-cooling-mode">Field: Maximum Outdoor Temperature in Cooling Mode<a class="headerlink" href="#field-maximum-outdoor-temperature-in-cooling-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 43.0</span></div>

<p>This numeric field defines the maximum outdoor dry-bulb temperature allowed for cooling operation. Above this temperature, cooling is disabled. If this field is left blank, the default value is 43ºC.</p>
<h4 id="field-gross-rated-heating-capacity">Field: Gross Rated Heating Capacity<a class="headerlink" href="#field-gross-rated-heating-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the gross total heat pump heating capacity at rated conditions in watts. The nominal heat pump heating capacity must be greater than 0 or set to autosize.</p>
<h4 id="field-rated-heating-capacity-sizing-ratio">Field: Rated Heating Capacity Sizing Ratio<a class="headerlink" href="#field-rated-heating-capacity-sizing-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 1.0</span></div>

<p>This numeric field defines the ratio of gross heating to gross cooling capacity. The model assumes that when used, this value will be greater than 1. A similar input is available in the <a href="#zonehvacterminalunitvariablerefrigerantflow">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</a> object. When the heating capacity is autosized, if this field is non-blank, this ratio is used to scale the heating capacity to the gross rated total cooling capacity regardless of the value entered in the terminal unit objects. When the heating capacity is not autosized, the gross rated heating capacity will be equal to the sum of the terminal unit heating coil size. If this field is blank and the terminal unit sizing ratio input is also blank, then the heating capacity sizing ratio is assumed to be 1. If this field is not blank and the heating capacity sizing ratio in the terminal unit object(s) is blank, then this ratio also applies to each heating coil. If this field is not blank and the heating capacity sizing ratio in the terminal units is also not blank, then the terminal unit heating coil capacity sizing ratio input applies to each heating coil.</p>
<h4 id="field-gross-rated-heating-cop">Field: Gross Rated Heating COP<a class="headerlink" href="#field-gross-rated-heating-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.4</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numeric field defines the heating coefficient of performance at rated conditions. The heating coefficient of performance includes compressor power and condenser fan power. This gross COP value does NOT account for the supply air fan. The nominal heat pump heating COP must be greater than 0. If this field is left blank, a coefficient of performance of 3.4 is assumed.</p>
<h4 id="field-minimum-outdoor-temperature-in-heating-mode">Field: Minimum Outdoor Temperature in Heating Mode<a class="headerlink" href="#field-minimum-outdoor-temperature-in-heating-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -20.0</span></div>

<p>This numeric field defines the minimum outdoor temperature allowed for heating operation. Below this temperature, heating is disabled. If this field is left blank, the default value is -20ºC.</p>
<h4 id="field-maximum-outdoor-temperature-in-heating-mode">Field: Maximum Outdoor Temperature in Heating Mode<a class="headerlink" href="#field-maximum-outdoor-temperature-in-heating-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 16.0</span></div>

<p>This numeric field defines the maximum outdoor temperature allowed for heating operation. Above this temperature, heating is disabled. If this field is left blank, the default value is 16ºC.</p>
<h4 id="field-minimum-heat-pump-part-load-ratio">Field: Minimum Heat Pump Part-Load Ratio<a class="headerlink" href="#field-minimum-heat-pump-part-load-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.15</span></div>

<p>This numeric field specifies the minimum operating part-load ratio (PLR) of the heat pump. When the heat pump operates at a PLR below this value, the heat pump's compressor will cycle to meet the cooling or heating demand. Above this value, the heat pump's compressor operates the entire time step to meet the cooling or heating demand. The minimum value for this field is 0. If this field is left blank, the default value is 0.15. When the heat pump compressor cycles, the previous field is used to determine cycling losses.</p>
<h4 id="field-zone-name-for-master-thermostat-location">Field: Zone Name for Master Thermostat Location<a class="headerlink" href="#field-zone-name-for-master-thermostat-location" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field defines the name of the zone where the "master" thermostat is located. When the heat pump is connected to multiple zone terminal units, one terminal unit must be selected as the master thermostat. The remaining thermostats are slaves and can operate only in the same mode as the master thermostat.</p>
<h4 id="field-master-thermostat-priority-control-type">Field: Master Thermostat Priority Control Type<a class="headerlink" href="#field-master-thermostat-priority-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> MasterThermostatPriority</span></div>
<div class="field-choices"><code class="pill-choice">LoadPriority</code> <code class="pill-choice">MasterThermostatPriority</code> <code class="pill-choice">Scheduled</code> <code class="pill-choice">ThermostatOffsetPriority</code> <code class="pill-choice">ZonePriority</code></div>

<p>This choice field determines the logic used to simulate the "master" thermostat. Valid choices are LoadPriority, ZonePriority, ThermostatOffsetPriority, MasterThermostatPriority, and Scheduled. The default value is MasterThermostatPriority. When LoadPriority is selected, the total zone load is used to choose the operating mode as either cooling or heating. When ZonePriority is selected, the number of zones requiring cooling or heating determines the operating mode. When ThermostatOffsetPriority is selected, the zone farthest from the thermostat set point determines the operating mode. The MasterThermostatPriority choice operates the system according the zone load where the master thermostat is located. The heat pump can also be scheduled to operate in either cooling or heating mode. For scheduled operation, a schedule name is entered in the following field.</p>
<h4 id="field-thermostat-priority-schedule-name">Field: Thermostat Priority Schedule Name<a class="headerlink" href="#field-thermostat-priority-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field identifies the schedule used when the previous field is set to Scheduled. Schedule values of 0 denote cooling mode while values of 1 denote heating mode. Any other values will force the system off.</p>
<h4 id="field-heat-pump-waste-heat-recovery">Field: Heat Pump Waste Heat Recovery<a class="headerlink" href="#field-heat-pump-waste-heat-recovery" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>This choice field defines the configuration of the heat pump refrigeration system. Valid choices are <strong>Yes</strong> and <strong>No</strong>. If Yes is selected, heat recovery is enabled and the heat pump can independently cool and heat different zones. If No is selected, the heat pump is only able to cool or heat for any given time step.</p>
<h4 id="field-equivalent-piping-length-used-for-piping-correction-factor-in-cooling-mode">Field: Equivalent Piping Length used for Piping Correction Factor in Cooling Mode<a class="headerlink" href="#field-equivalent-piping-length-used-for-piping-correction-factor-in-cooling-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the gas refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in cooling mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in cooling mode.</p>
<h4 id="field-vertical-height-used-for-piping-correction-factor">Field: Vertical Height used for Piping Correction Factor<a class="headerlink" href="#field-vertical-height-used-for-piping-correction-factor" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 10.0</span></div>

<p>This numeric field defines the vertical pipe height in meters between the highest or lowest terminal unit and the heat pump condenser. This value defines the gravitational losses due to a change in height between the highest (positive value), or lowest (negative value) terminal unit and the heat pump condenser. The distance specified here is applied to the piping correction factor calculation for both cooling and heating. If the distance between the highest terminal unit above the heat pump condenser is greater than the distance between the lowest terminal unit below the condenser enter the difference between the highest and lowest terminal units as a positive distance, otherwise enter this difference as a negative distance. Example: if the distance from the heat pump condenser to the highest terminal unit above the condenser is 10 m and the distance from the heat pump condenser to the lowest terminal unit below the condenser is -15 m, then enter a value of -5 m in this field. This head loss impacts the maximum available capacity in cooling mode.</p>
<h4 id="field-equivalent-piping-length-used-for-piping-correction-factor-in-heating-mode">Field: Equivalent Piping Length used for Piping Correction Factor in Heating Mode<a class="headerlink" href="#field-equivalent-piping-length-used-for-piping-correction-factor-in-heating-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the liquid refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in heating mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in heating mode.</p>
<h4 id="field-crankcase-heater-power-per-compressor">Field: Crankcase Heater Power per Compressor<a class="headerlink" href="#field-crankcase-heater-power-per-compressor" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 33.0</span></div>

<p>This numeric field defines the electrical power consumed by the crankcase heater in watts for <em>each</em> compressor. This crankcase heater power is consumed when the outdoor temperature is below the maximum outdoor dry-bulb temperature for crankcase heater operation. The minimum value for this field is 0. If this field is left blank, the default value is 33 watts. Crankcase heater electrical consumption is applied only when the compressor is off or is applied during the off cycle when the compressor is cycling below the Minimum Heat Pump Part-Load Ratio. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-number-of-compressors">Field: Number of Compressors<a class="headerlink" href="#field-number-of-compressors" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Integer</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2</span></div>

<p>This numeric field defines the number of compressors in the heat pump condensing unit and is used exclusively to determine the operating characteristics of the crankcase heater. For example, if the number of compressors is 3, one crankcase heater will operate when the heat pump condensing unit's part-load ratio is less than or equal to 0.67 (when the ratio of compressor size to total compressor capacity input is 0.33) and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. Similarly, two crankcase heaters will operate when the heat pump condensing unit's PLR is less than or equal to 0.33 and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. If the heat pump condensing unit is off, all 3 crankcase heaters will operate if the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. The minimum value for this field is 1. If this field is left blank, the default value is 2. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-ratio-of-compressor-size-to-total-compressor-capacity">Field: Ratio of Compressor Size to Total Compressor Capacity<a class="headerlink" href="#field-ratio-of-compressor-size-to-total-compressor-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.5</span></div>

<p>This numeric field defines the size of the first stage compressor to the total compressor capacity and is used exclusively for calculating crankcase heater energy. If this field and the previous field are left blank, the default value is 0.5. If this field is left blank and the previous field is not blank, the compressors are assumed to be equally sized. When the number of compressors is greater than 2, the 2<span class="arithmatex">\(^{nd}\)</span> stage compressor and all additional compressors are assumed to be equally sized. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-crankcase-heater">Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater<a class="headerlink" href="#field-maximum-outdoor-dry-bulb-temperature-for-crankcase-heater" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span></div>

<p>This numeric field defines the maximum outdoor temperature, in degrees Celsius, below which the crankcase heater will operate. If this field is left blank, the default value is 0°C. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-defrost-strategy">Field: Defrost Strategy<a class="headerlink" href="#field-defrost-strategy" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Resistive</span></div>
<div class="field-choices"><code class="pill-choice">Resistive</code> <code class="pill-choice">ReverseCycle</code></div>

<p>This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle. Defrost can be disabled by entering a resistive defrost strategy using a timed defrost control, a 0 defrost time period fraction and a 0 resistive defrost heater capacity in the following inputs fields. This method is used when the Maximum Outdoor Dry-Bulb Temperature for Defrost Operation field value is greater than the expected minimum outdoor dry-bulb temperature simulated in the weather file.</p>
<h4 id="field-defrost-control">Field: Defrost Control<a class="headerlink" href="#field-defrost-control" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Timed</span></div>
<div class="field-choices"><code class="pill-choice">OnDemand</code> <code class="pill-choice">Timed</code></div>

<p>This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value of compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field "Defrost Time Period Fraction" described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field "Maximum Outdoor Dry-bulb Temperature for Defrost Operation" described above. If this input field is left blank, the default defrost control is timed.</p>
<h4 id="field-defrost-time-period-fraction">Field: Defrost Time Period Fraction<a class="headerlink" href="#field-defrost-time-period-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.058333</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active. For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-resistive-defrost-heater-capacity">Field: Resistive Defrost Heater Capacity<a class="headerlink" href="#field-resistive-defrost-heater-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is 'resistive' (see input field "Defrost Strategy" above). The value for this input field must be greater than or equal to 0 and it is auotsizable. If this input field is left blank, the default is autosize.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-defrost-operation">Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation<a class="headerlink" href="#field-maximum-outdoor-dry-bulb-temperature-for-defrost-operation" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. If this input field is left blank, the default value is 5 C. Defrost can be completely eliminated by selecting a temperature lower than the minimum expected outdoor temperature found in the weather file.</p>
<h4 id="field-condenser-type">Field: Condenser Type<a class="headerlink" href="#field-condenser-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> AirCooled</span></div>
<div class="field-choices"><code class="pill-choice">AirCooled</code> <code class="pill-choice">EvaporativelyCooled</code> <code class="pill-choice">WaterCooled</code></div>

<p>This choice field defines the configuration of the heat pump condenser. Valid choices are <strong>AirCooled</strong>, <strong>EvaporativelyCooled</strong>, and <strong>WaterCooled</strong>. If WaterCooled is specified, then this unit will be served by an <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>.</p>
<h4 id="field-water-condenser-volume-flow-rate">Field: Water Condenser Volume Flow Rate<a class="headerlink" href="#field-water-condenser-volume-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This numeric field defines the condenser water volume flow rate in cubic meters per second. This field is autosizable and only used for water-cooled systems.</p>
<h4 id="field-evaporative-condenser-effectiveness">Field: Evaporative Condenser Effectiveness<a class="headerlink" href="#field-evaporative-condenser-effectiveness" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:</p>
<div class="arithmatex">\[
\begin{equation}
Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)
\end{equation}
\]</div>
<p>where</p>
<p><em>T<span class="arithmatex">\(_{cond\\ inlet}\)</span></em> = the temperature of the air entering the condenser coil (C)</p>
<p><em>T<span class="arithmatex">\(_{wb,o}\)</span></em> = the wet-bulb temperature of the outdoor air (C)</p>
<p><em>T<span class="arithmatex">\(_{db,o}\)</span></em> = the dry-bulb temperature of the outdoor air (C)</p>
<p>The resulting condenser inlet air temperature is used by the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled and the simulation is calculating heating performance.</p>
<p>If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.</p>
<p>If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.</p>
<p>If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Cooling Capacity and Cooling EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.</p>
<h4 id="field-evaporative-condenser-air-flow-rate">Field: Evaporative Condenser Air Flow Rate<a class="headerlink" href="#field-evaporative-condenser-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The air volume flow rate, in m³/s, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<span class="arithmatex">\(^{3}\)</span>/s per watt of rated total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = AirCooled.</p>
<h4 id="field-evaporative-condenser-pump-rated-power-consumption">Field: Evaporative Condenser Pump Rated Power Consumption<a class="headerlink" href="#field-evaporative-condenser-pump-rated-power-consumption" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = AirCooled.</p>
<h4 id="field-basin-heater-capacity">Field: Basin Heater Capacity<a class="headerlink" href="#field-basin-heater-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/K</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the capacity of the heat pump's electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the heat pump compressor(s) is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature">Field: Basin Heater Setpoint Temperature<a class="headerlink" href="#field-basin-heater-setpoint-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 2.0</span></div>

<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the heat pump is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name">Field: Basin Heater Operating Schedule Name<a class="headerlink" href="#field-basin-heater-operating-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the heat pump is off.</p>
<h4 id="field-fuel-type">Field: Fuel Type<a class="headerlink" href="#field-fuel-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electricity</span></div>
<div class="field-choices"><code class="pill-choice">Diesel</code> <code class="pill-choice">Electricity</code> <code class="pill-choice">FuelOilNo1</code> <code class="pill-choice">FuelOilNo2</code> <code class="pill-choice">Gasoline</code> <code class="pill-choice">NaturalGas</code> <code class="pill-choice">OtherFuel1</code> <code class="pill-choice">OtherFuel2</code> <code class="pill-choice">Propane</code></div>

<p>This alpha field determines the type of fuel that this variable refrigerant flow system uses. This field has seven choices: Electricity, NaturalGas, Propane, Diesel, Gasoline, FuelOilNo1, FuelOilNo2, OtherFuel1, and OtherFuel2. The default is Electricity. The use of alternate fuel types assumes an engine drives the variable speed compression system and also accounts for condenser air flow (i.e., a fan attached to the engine provides air flow through the outdoor condenser.</p>
<h4 id="field-minimum-outdoor-temperature-in-heat-recovery-mode">Field: Minimum Outdoor Temperature in Heat Recovery Mode<a class="headerlink" href="#field-minimum-outdoor-temperature-in-heat-recovery-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -15.0</span></div>

<p>This numeric field defines the minimum outdoor dry-bulb temperature allowed for heat recovery operation. Below this temperature, heat recovery is disabled. This input must be greater than the larger of the minimum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the higher of the Minimum Outdoor Temperature in Cooling Mode or Minimum Outdoor Temperature in Heating Mode inputs. This system may still operate in cooling or heating only mode when outdoor temperatures are below the minimum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.</p>
<h4 id="field-maximum-outdoor-temperature-in-heat-recovery-mode">Field: Maximum Outdoor Temperature in Heat Recovery Mode<a class="headerlink" href="#field-maximum-outdoor-temperature-in-heat-recovery-mode" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 45.0</span></div>

<p>This numeric field defines the maximum outdoor dry-bulb temperature allowed for heat recovery operation. Above this temperature, heat recovery is disabled. This input must be less than the smaller of the maximum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the lower of the Maximum Outdoor Temperature in Cooling Mode or Maximum Outdoor Temperature in Heating Mode inputs.. This system may still operate in cooling or heating only mode when outdoor temperatures are above the maximum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.</p>
<p>Following is an example input for a <a href="#airconditionervariablerefrigerantflow">AirConditioner:VariableRefrigerantFlow</a> system.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-14-1"><a id="__codelineno-14-1" name="__codelineno-14-1" href="#__codelineno-14-1"></a><span class="nc">HVACTemplate:System:VRF</span><span class="p">,</span>
</span><span id="__span-14-2"><a id="__codelineno-14-2" name="__codelineno-14-2" href="#__codelineno-14-2"></a>  <span class="s">VRF</span> <span class="s">Heat</span> <span class="s">Pump</span><span class="p">,</span>        <span class="c1">!- Name</span>
</span><span id="__span-14-3"><a id="__codelineno-14-3" name="__codelineno-14-3" href="#__codelineno-14-3"></a>  <span class="s">VRFCondAvailSched</span><span class="p">,</span>    <span class="c1">!- Availability Schedule Name</span>
</span><span id="__span-14-4"><a id="__codelineno-14-4" name="__codelineno-14-4" href="#__codelineno-14-4"></a>  <span class="k">autosize</span><span class="p">,</span>             <span class="c1">!- Gross Rated Total Cooling Capacity {W}</span>
</span><span id="__span-14-5"><a id="__codelineno-14-5" name="__codelineno-14-5" href="#__codelineno-14-5"></a>  <span class="mf">3.16038</span><span class="p">,</span>              <span class="c1">!- Gross Rated Cooling COP {W}</span>
</span><span id="__span-14-6"><a id="__codelineno-14-6" name="__codelineno-14-6" href="#__codelineno-14-6"></a>  <span class="mi">-5</span><span class="p">,</span>                   <span class="c1">!- Minimum Outdoor Temperature in Cooling Mode {C}</span>
</span><span id="__span-14-7"><a id="__codelineno-14-7" name="__codelineno-14-7" href="#__codelineno-14-7"></a>  <span class="mi">43</span><span class="p">,</span>                   <span class="c1">!- Maximum Outdoor Temperature in Cooling Mode {C}</span>
</span><span id="__span-14-8"><a id="__codelineno-14-8" name="__codelineno-14-8" href="#__codelineno-14-8"></a>  <span class="k">autosize</span><span class="p">,</span>             <span class="c1">!- Gross Rated Heating Capacity {W}</span>
</span><span id="__span-14-9"><a id="__codelineno-14-9" name="__codelineno-14-9" href="#__codelineno-14-9"></a>  <span class="p">,</span>                     <span class="c1">!- Rated Heating Capacity Sizing Ratio (W/W)</span>
</span><span id="__span-14-10"><a id="__codelineno-14-10" name="__codelineno-14-10" href="#__codelineno-14-10"></a>  <span class="mf">3.40909</span><span class="p">,</span>              <span class="c1">!- Gross Rated Heating COP</span>
</span><span id="__span-14-11"><a id="__codelineno-14-11" name="__codelineno-14-11" href="#__codelineno-14-11"></a>  <span class="mi">-20</span><span class="p">,</span>                  <span class="c1">!- Minimum Outdoor Temperature in Heating Mode {C}</span>
</span><span id="__span-14-12"><a id="__codelineno-14-12" name="__codelineno-14-12" href="#__codelineno-14-12"></a>  <span class="mf">15.5</span><span class="p">,</span>                 <span class="c1">!- Maximum Outdoor Temperature in Heating Mode {C}</span>
</span><span id="__span-14-13"><a id="__codelineno-14-13" name="__codelineno-14-13" href="#__codelineno-14-13"></a>  <span class="mf">0.25</span><span class="p">,</span>                 <span class="c1">!- Minimum Heat Pump Part-Load Ratio</span>
</span><span id="__span-14-14"><a id="__codelineno-14-14" name="__codelineno-14-14" href="#__codelineno-14-14"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>             <span class="c1">!- Zone Name for Master Thermostat Location</span>
</span><span id="__span-14-15"><a id="__codelineno-14-15" name="__codelineno-14-15" href="#__codelineno-14-15"></a>  <span class="s">LoadPriority</span><span class="p">,</span>         <span class="c1">!- Master Thermostat Priority Control Type</span>
</span><span id="__span-14-16"><a id="__codelineno-14-16" name="__codelineno-14-16" href="#__codelineno-14-16"></a>  <span class="p">,</span>                     <span class="c1">!- Thermostat Priority Schedule Name</span>
</span><span id="__span-14-17"><a id="__codelineno-14-17" name="__codelineno-14-17" href="#__codelineno-14-17"></a>  <span class="s">No</span><span class="p">,</span>                   <span class="c1">!- Heat Pump Waste Heat Recovery</span>
</span><span id="__span-14-18"><a id="__codelineno-14-18" name="__codelineno-14-18" href="#__codelineno-14-18"></a>  <span class="mi">30</span><span class="p">,</span>  <span class="c1">!- Equivalent Piping Length . . . Factor in Cooling Mode {m}</span>
</span><span id="__span-14-19"><a id="__codelineno-14-19" name="__codelineno-14-19" href="#__codelineno-14-19"></a>  <span class="mi">10</span><span class="p">,</span>  <span class="c1">!- Vertical Height used for Piping Correction Factor {m}</span>
</span><span id="__span-14-20"><a id="__codelineno-14-20" name="__codelineno-14-20" href="#__codelineno-14-20"></a>  <span class="mi">30</span><span class="p">,</span>  <span class="c1">!- Equivalent Piping Length . . . Factor in Heating Mode {m}</span>
</span><span id="__span-14-21"><a id="__codelineno-14-21" name="__codelineno-14-21" href="#__codelineno-14-21"></a>  <span class="mi">15</span><span class="p">,</span>  <span class="c1">!- Crankcase Heater Power per Compressor {W}</span>
</span><span id="__span-14-22"><a id="__codelineno-14-22" name="__codelineno-14-22" href="#__codelineno-14-22"></a>  <span class="mi">3</span><span class="p">,</span>   <span class="c1">!- Number of Compressors</span>
</span><span id="__span-14-23"><a id="__codelineno-14-23" name="__codelineno-14-23" href="#__codelineno-14-23"></a>  <span class="mf">0.33</span><span class="p">,</span><span class="c1">!- Ratio of Compressor Size to Total Compressor Capacity</span>
</span><span id="__span-14-24"><a id="__codelineno-14-24" name="__codelineno-14-24" href="#__codelineno-14-24"></a>  <span class="mi">7</span><span class="p">,</span>   <span class="c1">!- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}</span>
</span><span id="__span-14-25"><a id="__codelineno-14-25" name="__codelineno-14-25" href="#__codelineno-14-25"></a>  <span class="s">Resistive</span><span class="p">,</span>            <span class="c1">!- Defrost Strategy</span>
</span><span id="__span-14-26"><a id="__codelineno-14-26" name="__codelineno-14-26" href="#__codelineno-14-26"></a>  <span class="s">Timed</span><span class="p">,</span>                <span class="c1">!- Defrost Control</span>
</span><span id="__span-14-27"><a id="__codelineno-14-27" name="__codelineno-14-27" href="#__codelineno-14-27"></a>  <span class="p">,</span>                     <span class="c1">!- Defrost Time Period Fraction</span>
</span><span id="__span-14-28"><a id="__codelineno-14-28" name="__codelineno-14-28" href="#__codelineno-14-28"></a>  <span class="k">autosize</span><span class="p">,</span>             <span class="c1">!- Resistive Defrost Heater Capacity {W}</span>
</span><span id="__span-14-29"><a id="__codelineno-14-29" name="__codelineno-14-29" href="#__codelineno-14-29"></a>  <span class="mi">7</span><span class="p">,</span>   <span class="c1">!- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}</span>
</span><span id="__span-14-30"><a id="__codelineno-14-30" name="__codelineno-14-30" href="#__codelineno-14-30"></a>  <span class="s">EvaporativelyCooled</span><span class="p">,</span>  <span class="c1">!- Condenser Type</span>
</span><span id="__span-14-31"><a id="__codelineno-14-31" name="__codelineno-14-31" href="#__codelineno-14-31"></a>  <span class="s">MyVRFOANode</span><span class="p">,</span>          <span class="c1">!- Condenser Inlet Node Name</span>
</span><span id="__span-14-32"><a id="__codelineno-14-32" name="__codelineno-14-32" href="#__codelineno-14-32"></a>  <span class="p">,</span>                     <span class="c1">!- Condenser Outlet Node Name</span>
</span><span id="__span-14-33"><a id="__codelineno-14-33" name="__codelineno-14-33" href="#__codelineno-14-33"></a>  <span class="p">,</span>                     <span class="c1">!- Water Condenser Volume Flow Rate</span>
</span><span id="__span-14-34"><a id="__codelineno-14-34" name="__codelineno-14-34" href="#__codelineno-14-34"></a>  <span class="p">,</span>             <span class="c1">!- Evaporative Condenser Effectiveness {dimensionless}</span>
</span><span id="__span-14-35"><a id="__codelineno-14-35" name="__codelineno-14-35" href="#__codelineno-14-35"></a>  <span class="k">autosize</span><span class="p">,</span>     <span class="c1">!- Evaporative Condenser Air Flow Rate {m3/s}</span>
</span><span id="__span-14-36"><a id="__codelineno-14-36" name="__codelineno-14-36" href="#__codelineno-14-36"></a>  <span class="k">autosize</span><span class="p">,</span>     <span class="c1">!- Evaporative Condenser Pump Rated Power Consumption {W}</span>
</span><span id="__span-14-37"><a id="__codelineno-14-37" name="__codelineno-14-37" href="#__codelineno-14-37"></a>  <span class="p">,</span>                     <span class="c1">!- Supply Water Storage Tank Name</span>
</span><span id="__span-14-38"><a id="__codelineno-14-38" name="__codelineno-14-38" href="#__codelineno-14-38"></a>  <span class="mi">200</span><span class="p">,</span>                  <span class="c1">!- Basin Heater Capacity {W/K}</span>
</span><span id="__span-14-39"><a id="__codelineno-14-39" name="__codelineno-14-39" href="#__codelineno-14-39"></a>  <span class="p">,</span>                     <span class="c1">!- Basin Heater Set Point Temperature {C}</span>
</span><span id="__span-14-40"><a id="__codelineno-14-40" name="__codelineno-14-40" href="#__codelineno-14-40"></a>  <span class="p">,</span>                     <span class="c1">!- Basin Heater Operating Schedule Name</span>
</span><span id="__span-14-41"><a id="__codelineno-14-41" name="__codelineno-14-41" href="#__codelineno-14-41"></a>  <span class="p">,</span>                     <span class="c1">!- Fuel Type</span>
</span><span id="__span-14-42"><a id="__codelineno-14-42" name="__codelineno-14-42" href="#__codelineno-14-42"></a>  <span class="p">,</span>    <span class="c1">!- Minimum Outdoor Temperature in Heat Recovery Mode {C}</span>
</span><span id="__span-14-43"><a id="__codelineno-14-43" name="__codelineno-14-43" href="#__codelineno-14-43"></a>  <span class="p">;</span>    <span class="c1">!- Maximum Outdoor Temperature in Heat Recovery Mode {C}</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemunitary">HVACTemplate:System:Unitary<a class="headerlink" href="#hvactemplatesystemunitary" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a constant volume air handler with electric, gas, or hot water heating and optional direct-expansion (DX) cooling. This system may serve one or more <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects. If this system serves more than one zone, only one zone is specified as the control zone. Common names for this sytem type include packaged rooftop systems commonly seen in commercial buildings and split systems (furnace with air conditioner) commonly seen in residential buildings.</p>
<h3 id="inputs_15">Inputs<a class="headerlink" href="#inputs_15" title="Permanent link">&para;</a></h3>
<h4 id="field-name_2">Field: Name<a class="headerlink" href="#field-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:Unitary object. This name is used in the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_7">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. If the "Supply Fan Operating Mode" (see below) is set to Cycling, then this is the supply fan operating schedule. If the fan mode is Cycling this is not a schedule of when the system is providing heating, cooling or air flow but a schedule of when it can provide either heating, cooling, or air flow.</p>
<h4 id="field-control-zone-or-thermostat-location-name">Field: Control Zone or Thermostat Location Name<a class="headerlink" href="#field-control-zone-or-thermostat-location-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object that contains the thermostat. While multiple <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects can be part of a HVACTemplate:System:Unitary system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.</p>
<h4 id="field-supply-fan-maximum-flow-rate">Field: Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-supply-fan-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m3/s.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_4">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-total-efficiency_5">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_4">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 600.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_5">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_1">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cooling-coil-type_5">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">SingleSpeedDX</code></div>

<p>Enter the type of cooling coil. The choices for this field are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>SingleSpeedDX</p>
</li>
</ul>
<p>Set this value to "SingleSpeedDX" if you want to simulate a system that provides cooling. You may set this value to "None" if no cooling is desired. The default value is SingleSpeedDX. Future versions may have additional cooling coil types.</p>
<h4 id="field-cooling-coil-availability-schedule-name_4">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-design-supply-air-temperature">Field: Cooling Design Supply Air Temperature<a class="headerlink" href="#field-cooling-design-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_4">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the cooling coil gross capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_4">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for.</p>
<h4 id="field-cooling-coil-gross-rated-cop_2">Field: Cooling Coil Gross Rated COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cop_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan.</p>
<h4 id="field-heating-coil-type_2">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-required pill-flag">Required</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code></div>

<p>Enter the type of heating used in the unitary system. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<h4 id="field-heating-coil-availability-schedule-name_2">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-design-supply-air-temperature">Field: Heating Design Supply Air Temperature<a class="headerlink" href="#field-heating-design-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.</p>
<h4 id="field-heating-coil-capacity_1">Field: Heating Coil Capacity<a class="headerlink" href="#field-heating-coil-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_1">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_1">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name">Field: Minimum Outdoor Air Schedule Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type">Field: Economizer Type<a class="headerlink" href="#field-economizer-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">LockoutWithCompressor</code> <code class="pill-choice">LockoutWithHeating</code> <code class="pill-choice">NoLockout</code></div>

<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a "nonintegrated" economizer.</p>
<h4 id="field-economizer-upper-temperature-limit">Field: Economizer Upper Temperature Limit<a class="headerlink" href="#field-economizer-upper-temperature-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature high limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit">Field: Economizer Lower Temperature Limit<a class="headerlink" href="#field-economizer-lower-temperature-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit">Field: Economizer Upper Enthalpy Limit<a class="headerlink" href="#field-economizer-upper-enthalpy-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-supply-plenum-name_5">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_6">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-supply-fan-placement_4">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> BlowThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>BlowThrough</em>.</p>
<h4 id="field-night-cycle-control">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, or <em>CycleOnControlZone</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>CycleOnControlZone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_1">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_1">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_1">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-dehumidification-control-type_1">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheatDesuperheater</code> <code class="pill-choice">CoolReheatHeatingCoil</code> <code class="pill-choice">None</code></div>

<p>There are three dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheatHeatingCoil</p>
</li>
<li>
<p>CoolReheatDesuperheater</p>
</li>
</ul>
<p>The <em>CoolReheatHeatingCoil</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the heating coil. In the simulation, two instances of the heating coil are modeled, one for heating, and one for reheat. The two coil objects represent the same physical coil and never operate simultaneously.</p>
<p>The <em>CollReheatDesuperheater</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (see object <a href="#coilheatingdesuperheater">Coil:Heating:Desuperheater</a>).</p>
<p>The default is <em>None</em> which meets the sensible cooling load only. The humidistat is located in the same zone that is specified above as the Control Zone or Thermostat Location Name.</p>
<h4 id="field-dehumidification-setpoint_1">Field: Dehumidification Setpoint<a class="headerlink" href="#field-dehumidification-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%.</p>
<h4 id="field-humidifier-type">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint">Field: Humidifier Setpoint<a class="headerlink" href="#field-humidifier-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%.</p>
<h4 id="field-return-fan-delta-pressure">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 500.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-15-1"><a id="__codelineno-15-1" name="__codelineno-15-1" href="#__codelineno-15-1"></a><span class="nc">HVACTemplate:System:Unitary</span><span class="p">,</span>
</span><span id="__span-15-2"><a id="__codelineno-15-2" name="__codelineno-15-2" href="#__codelineno-15-2"></a>  <span class="s">AHU</span> <span class="mi">1</span><span class="p">,</span>                   <span class="c1">!- Air Handling System Name</span>
</span><span id="__span-15-3"><a id="__codelineno-15-3" name="__codelineno-15-3" href="#__codelineno-15-3"></a>  <span class="s">FanAndCoilAvailSched</span><span class="p">,</span>    <span class="c1">!- System Availability Schedule</span>
</span><span id="__span-15-4"><a id="__codelineno-15-4" name="__codelineno-15-4" href="#__codelineno-15-4"></a>  <span class="s">EAST</span> <span class="s">ZONE</span><span class="p">,</span>               <span class="c1">!- Control Zone Name or Thermostat Location</span>
</span><span id="__span-15-5"><a id="__codelineno-15-5" name="__codelineno-15-5" href="#__codelineno-15-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Max Flow Rate {m3/s}</span>
</span><span id="__span-15-6"><a id="__codelineno-15-6" name="__codelineno-15-6" href="#__codelineno-15-6"></a>  <span class="s">Fan</span> <span class="s">Mode</span> <span class="s">Schedule</span><span class="p">,</span>       <span class="c1">!- Supply Fan Operating Mode Schedule</span>
</span><span id="__span-15-7"><a id="__codelineno-15-7" name="__codelineno-15-7" href="#__codelineno-15-7"></a>  <span class="s">.7</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-15-8"><a id="__codelineno-15-8" name="__codelineno-15-8" href="#__codelineno-15-8"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-15-9"><a id="__codelineno-15-9" name="__codelineno-15-9" href="#__codelineno-15-9"></a>  <span class="s">.9</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-15-10"><a id="__codelineno-15-10" name="__codelineno-15-10" href="#__codelineno-15-10"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-15-11"><a id="__codelineno-15-11" name="__codelineno-15-11" href="#__codelineno-15-11"></a>  <span class="s">SingleSspeedDX</span><span class="p">,</span>          <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-15-12"><a id="__codelineno-15-12" name="__codelineno-15-12" href="#__codelineno-15-12"></a>  <span class="s">FanAndCoilAvailSched</span><span class="p">,</span>    <span class="c1">!- Cooling Coil Availability Schedule</span>
</span><span id="__span-15-13"><a id="__codelineno-15-13" name="__codelineno-15-13" href="#__codelineno-15-13"></a>  <span class="mf">14.0</span><span class="p">,</span>                    <span class="c1">!- Cooling Design Supply Air Temperature {C}</span>
</span><span id="__span-15-14"><a id="__codelineno-15-14" name="__codelineno-15-14" href="#__codelineno-15-14"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-15-15"><a id="__codelineno-15-15" name="__codelineno-15-15" href="#__codelineno-15-15"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-15-16"><a id="__codelineno-15-16" name="__codelineno-15-16" href="#__codelineno-15-16"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-15-17"><a id="__codelineno-15-17" name="__codelineno-15-17" href="#__codelineno-15-17"></a>  <span class="s">Gas</span><span class="p">,</span>                     <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-15-18"><a id="__codelineno-15-18" name="__codelineno-15-18" href="#__codelineno-15-18"></a>  <span class="s">FanAndCoilAvailSched</span><span class="p">,</span>    <span class="c1">!- Heating Coil Availability Schedule</span>
</span><span id="__span-15-19"><a id="__codelineno-15-19" name="__codelineno-15-19" href="#__codelineno-15-19"></a>  <span class="mf">50.0</span><span class="p">,</span>                    <span class="c1">!- Heating Design Supply Air Temperature {C}</span>
</span><span id="__span-15-20"><a id="__codelineno-15-20" name="__codelineno-15-20" href="#__codelineno-15-20"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Coil Capacity {W}</span>
</span><span id="__span-15-21"><a id="__codelineno-15-21" name="__codelineno-15-21" href="#__codelineno-15-21"></a>  <span class="s">.8</span><span class="p">,</span>                      <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-15-22"><a id="__codelineno-15-22" name="__codelineno-15-22" href="#__codelineno-15-22"></a>  <span class="mi">0</span><span class="p">,</span>                       <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-15-23"><a id="__codelineno-15-23" name="__codelineno-15-23" href="#__codelineno-15-23"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor air Flow Rate {m3/s}</span>
</span><span id="__span-15-24"><a id="__codelineno-15-24" name="__codelineno-15-24" href="#__codelineno-15-24"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor air Flow Rate {m3/s}</span>
</span><span id="__span-15-25"><a id="__codelineno-15-25" name="__codelineno-15-25" href="#__codelineno-15-25"></a>  <span class="p">,</span>                        <span class="c1">!- Minimum Outdoor air Schedule Name</span>
</span><span id="__span-15-26"><a id="__codelineno-15-26" name="__codelineno-15-26" href="#__codelineno-15-26"></a>  <span class="s">NoEconomizer</span><span class="p">,</span>            <span class="c1">!- Economizer Type</span>
</span><span id="__span-15-27"><a id="__codelineno-15-27" name="__codelineno-15-27" href="#__codelineno-15-27"></a>  <span class="s">NoLockout</span><span class="p">,</span>               <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-15-28"><a id="__codelineno-15-28" name="__codelineno-15-28" href="#__codelineno-15-28"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Upper Temperature Limit {C}</span>
</span><span id="__span-15-29"><a id="__codelineno-15-29" name="__codelineno-15-29" href="#__codelineno-15-29"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Lower Temperature Limit {C}</span>
</span><span id="__span-15-30"><a id="__codelineno-15-30" name="__codelineno-15-30" href="#__codelineno-15-30"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Upper Enthalpy Limit {J/kg}</span>
</span><span id="__span-15-31"><a id="__codelineno-15-31" name="__codelineno-15-31" href="#__codelineno-15-31"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-15-32"><a id="__codelineno-15-32" name="__codelineno-15-32" href="#__codelineno-15-32"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-15-33"><a id="__codelineno-15-33" name="__codelineno-15-33" href="#__codelineno-15-33"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-15-34"><a id="__codelineno-15-34" name="__codelineno-15-34" href="#__codelineno-15-34"></a>  <span class="s">BlowThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-15-35"><a id="__codelineno-15-35" name="__codelineno-15-35" href="#__codelineno-15-35"></a>  <span class="s">CycleOnAny</span><span class="p">,</span>              <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-15-36"><a id="__codelineno-15-36" name="__codelineno-15-36" href="#__codelineno-15-36"></a>  <span class="p">,</span>                        <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-15-37"><a id="__codelineno-15-37" name="__codelineno-15-37" href="#__codelineno-15-37"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-15-38"><a id="__codelineno-15-38" name="__codelineno-15-38" href="#__codelineno-15-38"></a>  <span class="p">,</span>                        <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-15-39"><a id="__codelineno-15-39" name="__codelineno-15-39" href="#__codelineno-15-39"></a>  <span class="p">,</span>                        <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-15-40"><a id="__codelineno-15-40" name="__codelineno-15-40" href="#__codelineno-15-40"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-15-41"><a id="__codelineno-15-41" name="__codelineno-15-41" href="#__codelineno-15-41"></a>  <span class="mi">60</span><span class="p">,</span>                      <span class="c1">!- Dehumidification Setpoint {percent}</span>
</span><span id="__span-15-42"><a id="__codelineno-15-42" name="__codelineno-15-42" href="#__codelineno-15-42"></a>  <span class="s">ElectricSteam</span><span class="p">,</span>           <span class="c1">!- Humidifier Type</span>
</span><span id="__span-15-43"><a id="__codelineno-15-43" name="__codelineno-15-43" href="#__codelineno-15-43"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule</span>
</span><span id="__span-15-44"><a id="__codelineno-15-44" name="__codelineno-15-44" href="#__codelineno-15-44"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-15-45"><a id="__codelineno-15-45" name="__codelineno-15-45" href="#__codelineno-15-45"></a>  <span class="mi">2690</span><span class="p">,</span>                    <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-15-46"><a id="__codelineno-15-46" name="__codelineno-15-46" href="#__codelineno-15-46"></a>  <span class="s">EAST</span> <span class="s">ZONE</span><span class="p">,</span>               <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-15-47"><a id="__codelineno-15-47" name="__codelineno-15-47" href="#__codelineno-15-47"></a>  <span class="mi">30</span><span class="p">,</span>                      <span class="c1">!- Humidifier Setpoint {percent}</span>
</span><span id="__span-15-48"><a id="__codelineno-15-48" name="__codelineno-15-48" href="#__codelineno-15-48"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-15-49"><a id="__codelineno-15-49" name="__codelineno-15-49" href="#__codelineno-15-49"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-15-50"><a id="__codelineno-15-50" name="__codelineno-15-50" href="#__codelineno-15-50"></a>  <span class="mi">300</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-15-51"><a id="__codelineno-15-51" name="__codelineno-15-51" href="#__codelineno-15-51"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-15-52"><a id="__codelineno-15-52" name="__codelineno-15-52" href="#__codelineno-15-52"></a>  <span class="mf">1.0</span><span class="p">;</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir<a class="headerlink" href="#hvactemplatesystemunitaryheatpumpairtoair" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a constant volume air handler with a direct-expansion (DX) air-to-air heat pump and supplemental heating (electric, gas, or hot water). This system may serve one or more <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects. If this system serves more than one zone, only one zone is specified as the control zone. Common names for this sytem type include packaged rooftop heat pumps commonly seen in commercial buildings and split system heat pumps commonly seen in residential buildings.</p>
<h3 id="inputs_16">Inputs<a class="headerlink" href="#inputs_16" title="Permanent link">&para;</a></h3>
<h4 id="field-name_3">Field: Name<a class="headerlink" href="#field-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>HeatPump:AirToAir object. This name is used in the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_8">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. During times when the system is available, the supply fan operating mode controls fan operation. (See "Supply Fan Operating Mode Schedule Name" below)</p>
<h4 id="field-control-zone-or-thermostat-location-name_1">Field: Control Zone or Thermostat Location Name<a class="headerlink" href="#field-control-zone-or-thermostat-location-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object that contains the thermostat. While multiple <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects can be part of a <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>HeatPump:AirToAir system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.</p>
<h4 id="field-cooling-supply-air-flow-rate_4">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-heating-supply-air-flow-rate_4">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-no-load-supply-air-flow-rate_3">Field: No Load Supply Air Flow Rate<a class="headerlink" href="#field-no-load-supply-air-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_5">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement_5">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> BlowThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the dx cooling/heating coil and before the supplemental heating coil. <em>BlowThrough</em> models a system where the supply air fan is before the dx cooling/heating coil and the supplemental heating coil. The default is <em>BlowThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_6">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_5">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 600.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20 C at sea level, 101325 Pa. The default is 600 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_6">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_2">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-cooling-coil-type_6">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeedDX</code></div>

<p>Enter the type of cooling coil. There is currently only one choices for this field,</p>
<p>SingleSpeedDX. Future versions may have additional cooling coil types.</p>
<h4 id="field-cooling-coil-availability-schedule-name_5">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
