<h4 id="field-cooling-design-supply-air-temperature_1">Field: Cooling Design Supply Air Temperature<a class="headerlink" href="#field-cooling-design-supply-air-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_5">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross" capacity where the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_5">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross" capacity where the effect of supply air fan heat is not accounted for. The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-cop_3">Field: Cooling Coil Gross Rated COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cop_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.</p>
<h4 id="field-heat-pump-heating-coil-type_3">Field: Heat Pump Heating Coil Type<a class="headerlink" href="#field-heat-pump-heating-coil-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDXHeatPump</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeedDXHeatPump</code></div>

<p>Enter the type of heat pump heating coil. There is currently only one choice for this field, SingleSpeedDXHeatPump.</p>
<h4 id="field-heating-design-supply-air-temperature_1">Field: Heating Design Supply Air Temperature<a class="headerlink" href="#field-heating-design-supply-air-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.</p>
<h4 id="field-heat-pump-heating-coil-availability-schedule-name_2">Field: Heat Pump Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heat-pump-heating-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-capacity_3">Field: Heat Pump Heating Coil Gross Rated Capacity<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-capacity_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the heat pump heating coil gross capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the "gross" capacity where the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-cop_2">Field: Heat Pump Heating Coil Gross Rated COP<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-cop_2" title="Permanent link">&para;</a></h4>
<p>Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75.</p>
<h4 id="field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_1">Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -8.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ -20.0</span></div>

<p>This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.</p>
<h4 id="field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_1">Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 7.22</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.</p>
<h4 id="field-heat-pump-defrost-strategy_1">Field: Heat Pump Defrost Strategy<a class="headerlink" href="#field-heat-pump-defrost-strategy_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ReverseCycle</span></div>
<div class="field-choices"><code class="pill-choice">Resistive</code> <code class="pill-choice">ReverseCycle</code></div>

<p>This alpha field has two choices: <em>ReverseCycle</em> or <em>Resistive</em>. If the <em>ReverseCycle</em> strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a <em>Resistive</em> defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is <em>ReverseCycle</em>.</p>
<h4 id="field-heat-pump-defrost-control_1">Field: Heat Pump Defrost Control<a class="headerlink" href="#field-heat-pump-defrost-control_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Timed</span></div>
<div class="field-choices"><code class="pill-choice">OnDemand</code> <code class="pill-choice">Timed</code></div>

<p>This alpha field has two choices: <em>Timed</em> or <em>OnDemand</em>. If <em>Timed</em> control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For <em>Timed</em> defrost control, the fractional amount of time the unit is in defrost is entered in the input field "Defrost Time Period Fraction" described below. If <em>OnDemand</em> defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field "Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature" described above. If this input field is left blank, the default defrost control is <em>Timed</em>.</p>
<h4 id="field-heat-pump-defrost-time-period-fraction_1">Field: Heat Pump Defrost Time Period Fraction<a class="headerlink" href="#field-heat-pump-defrost-time-period-fraction_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.058333</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to "timed" defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-supplemental-heating-coil-type_2">Field: Supplemental Heating Coil Type<a class="headerlink" href="#field-supplemental-heating-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electric</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code></div>

<p>Enter the type of supplemental heating coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<p>The default is Electric.</p>
<h4 id="field-supplemental-heating-coil-availability-schedule-name_2">Field: Supplemental Heating Coil Availability Schedule Name<a class="headerlink" href="#field-supplemental-heating-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period</p>
<h4 id="field-supplemental-heating-coil-capacity_2">Field: Supplemental Heating Coil Capacity<a class="headerlink" href="#field-supplemental-heating-coil-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is Autosize.</p>
<h4 id="field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature_1">Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 21.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≤ 21.0</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-supplemental-gas-heating-coil-efficiency_1">Field: Supplemental Gas Heating Coil Efficiency<a class="headerlink" href="#field-supplemental-gas-heating-coil-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-supplemental-gas-heating-coil-parasitic-electric-load_1">Field: Supplemental Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-supplemental-gas-heating-coil-parasitic-electric-load_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_1">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_1">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_1">Field: Minimum Outdoor Air Schedule Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_1">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong></p>
<h4 id="field-economizer-lockout_1">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">LockoutWithCompressor</code> <code class="pill-choice">LockoutWithHeating</code> <code class="pill-choice">NoLockout</code></div>

<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a "nonintegrated" economizer.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature">Field: Economizer Maximum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type 'FixedDryBulb' or 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-maximum-limit-enthalpy">Field: Economizer Maximum Limit Enthalpy<a class="headerlink" href="#field-economizer-maximum-limit-enthalpy" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_1">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature">Field: Economizer Minimum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-minimum-limit-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-supply-plenum-name_6">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_7">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-night-cycle-control_1">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, or <em>CycleOnControlZone</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_1">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>CycleOnControlZone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_2">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_2">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_2">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-humidifier-type_1">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_1">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_1">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_1">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_1">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint_1">Field: Humidifier Setpoint<a class="headerlink" href="#field-humidifier-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%.</p>
<h4 id="field-return-fan-delta-pressure_1">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 500.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_1">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_1">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-16-1"><a id="__codelineno-16-1" name="__codelineno-16-1" href="#__codelineno-16-1"></a><span class="nc">HVACTemplate:System:UnitaryHeatPump:AirToAir</span><span class="p">,</span>
</span><span id="__span-16-2"><a id="__codelineno-16-2" name="__codelineno-16-2" href="#__codelineno-16-2"></a>  <span class="s">Heat</span> <span class="s">Pump</span> <span class="mi">1</span><span class="p">,</span>             <span class="c1">!- Name</span>
</span><span id="__span-16-3"><a id="__codelineno-16-3" name="__codelineno-16-3" href="#__codelineno-16-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-16-4"><a id="__codelineno-16-4" name="__codelineno-16-4" href="#__codelineno-16-4"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Control Zone or Thermostat Location Name</span>
</span><span id="__span-16-5"><a id="__codelineno-16-5" name="__codelineno-16-5" href="#__codelineno-16-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-16-6"><a id="__codelineno-16-6" name="__codelineno-16-6" href="#__codelineno-16-6"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-16-7"><a id="__codelineno-16-7" name="__codelineno-16-7" href="#__codelineno-16-7"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- No Load Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-16-8"><a id="__codelineno-16-8" name="__codelineno-16-8" href="#__codelineno-16-8"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-16-9"><a id="__codelineno-16-9" name="__codelineno-16-9" href="#__codelineno-16-9"></a>  <span class="s">BlowThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-16-10"><a id="__codelineno-16-10" name="__codelineno-16-10" href="#__codelineno-16-10"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-16-11"><a id="__codelineno-16-11" name="__codelineno-16-11" href="#__codelineno-16-11"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-16-12"><a id="__codelineno-16-12" name="__codelineno-16-12" href="#__codelineno-16-12"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-16-13"><a id="__codelineno-16-13" name="__codelineno-16-13" href="#__codelineno-16-13"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-16-14"><a id="__codelineno-16-14" name="__codelineno-16-14" href="#__codelineno-16-14"></a>  <span class="s">SingleSpeedDX</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-16-15"><a id="__codelineno-16-15" name="__codelineno-16-15" href="#__codelineno-16-15"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-16-16"><a id="__codelineno-16-16" name="__codelineno-16-16" href="#__codelineno-16-16"></a>  <span class="mi">14</span><span class="p">,</span>                      <span class="c1">!- Cooling Design Supply Air Temperature {C}</span>
</span><span id="__span-16-17"><a id="__codelineno-16-17" name="__codelineno-16-17" href="#__codelineno-16-17"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated TotalCapacity {W}</span>
</span><span id="__span-16-18"><a id="__codelineno-16-18" name="__codelineno-16-18" href="#__codelineno-16-18"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-16-19"><a id="__codelineno-16-19" name="__codelineno-16-19" href="#__codelineno-16-19"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-16-20"><a id="__codelineno-16-20" name="__codelineno-16-20" href="#__codelineno-16-20"></a>  <span class="s">SingleSpeedDXHeatPump</span><span class="p">,</span>   <span class="c1">!- Heat Pump Heating Coil Type</span>
</span><span id="__span-16-21"><a id="__codelineno-16-21" name="__codelineno-16-21" href="#__codelineno-16-21"></a>  <span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Availability Schedule Name</span>
</span><span id="__span-16-22"><a id="__codelineno-16-22" name="__codelineno-16-22" href="#__codelineno-16-22"></a>  <span class="mf">50.0</span><span class="p">,</span>                    <span class="c1">!- Heating Design Supply Air Temperature {C}</span>
</span><span id="__span-16-23"><a id="__codelineno-16-23" name="__codelineno-16-23" href="#__codelineno-16-23"></a>  <span class="k">autosize</span><span class="p">,</span>            <span class="c1">!- Heat Pump Heating Coil Gross Rated Capacity {W}</span>
</span><span id="__span-16-24"><a id="__codelineno-16-24" name="__codelineno-16-24" href="#__codelineno-16-24"></a>  <span class="mf">2.75</span><span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Gross Rated COP</span>
</span><span id="__span-16-25"><a id="__codelineno-16-25" name="__codelineno-16-25" href="#__codelineno-16-25"></a>  <span class="mi">-8</span><span class="p">,</span>         <span class="c1">!- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-16-26"><a id="__codelineno-16-26" name="__codelineno-16-26" href="#__codelineno-16-26"></a>  <span class="mi">5</span><span class="p">,</span>          <span class="c1">!- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-16-27"><a id="__codelineno-16-27" name="__codelineno-16-27" href="#__codelineno-16-27"></a>  <span class="s">ReverseCycle</span><span class="p">,</span>            <span class="c1">!- Heat Pump Defrost Strategy</span>
</span><span id="__span-16-28"><a id="__codelineno-16-28" name="__codelineno-16-28" href="#__codelineno-16-28"></a>  <span class="s">Timed</span><span class="p">,</span>                   <span class="c1">!- Heat Pump Defrost Control</span>
</span><span id="__span-16-29"><a id="__codelineno-16-29" name="__codelineno-16-29" href="#__codelineno-16-29"></a>  <span class="mf">0.058333</span><span class="p">,</span>                <span class="c1">!- Heat Pump Defrost Time Period Fraction</span>
</span><span id="__span-16-30"><a id="__codelineno-16-30" name="__codelineno-16-30" href="#__codelineno-16-30"></a>  <span class="s">Electric</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Type</span>
</span><span id="__span-16-31"><a id="__codelineno-16-31" name="__codelineno-16-31" href="#__codelineno-16-31"></a>  <span class="p">,</span>           <span class="c1">!- Supplemental Heating Coil Availability Schedule Name</span>
</span><span id="__span-16-32"><a id="__codelineno-16-32" name="__codelineno-16-32" href="#__codelineno-16-32"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Capacity {W}</span>
</span><span id="__span-16-33"><a id="__codelineno-16-33" name="__codelineno-16-33" href="#__codelineno-16-33"></a>  <span class="mi">21</span><span class="p">,</span>    <span class="c1">!-  Supplemental Heating Coil Max Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-16-34"><a id="__codelineno-16-34" name="__codelineno-16-34" href="#__codelineno-16-34"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Supplemental Gas Heating Coil Efficiency</span>
</span><span id="__span-16-35"><a id="__codelineno-16-35" name="__codelineno-16-35" href="#__codelineno-16-35"></a>  <span class="p">,</span>           <span class="c1">!- Supplemental Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-16-36"><a id="__codelineno-16-36" name="__codelineno-16-36" href="#__codelineno-16-36"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-16-37"><a id="__codelineno-16-37" name="__codelineno-16-37" href="#__codelineno-16-37"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-16-38"><a id="__codelineno-16-38" name="__codelineno-16-38" href="#__codelineno-16-38"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-16-39"><a id="__codelineno-16-39" name="__codelineno-16-39" href="#__codelineno-16-39"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>     <span class="c1">!- Economizer Type</span>
</span><span id="__span-16-40"><a id="__codelineno-16-40" name="__codelineno-16-40" href="#__codelineno-16-40"></a>  <span class="s">NoLockout</span><span class="p">,</span>               <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-16-41"><a id="__codelineno-16-41" name="__codelineno-16-41" href="#__codelineno-16-41"></a>  <span class="mi">19</span><span class="p">,</span>                 <span class="c1">!- Economizer Maximum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-16-42"><a id="__codelineno-16-42" name="__codelineno-16-42" href="#__codelineno-16-42"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Maximum Limit Enthalpy {J/kg}</span>
</span><span id="__span-16-43"><a id="__codelineno-16-43" name="__codelineno-16-43" href="#__codelineno-16-43"></a>  <span class="p">,</span>                   <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-16-44"><a id="__codelineno-16-44" name="__codelineno-16-44" href="#__codelineno-16-44"></a>  <span class="mi">4</span><span class="p">,</span>                  <span class="c1">!- Economizer Minimum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-16-45"><a id="__codelineno-16-45" name="__codelineno-16-45" href="#__codelineno-16-45"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-16-46"><a id="__codelineno-16-46" name="__codelineno-16-46" href="#__codelineno-16-46"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-16-47"><a id="__codelineno-16-47" name="__codelineno-16-47" href="#__codelineno-16-47"></a>  <span class="s">CycleOnAny</span><span class="p">,</span>              <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-16-48"><a id="__codelineno-16-48" name="__codelineno-16-48" href="#__codelineno-16-48"></a>  <span class="p">,</span>                        <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-16-49"><a id="__codelineno-16-49" name="__codelineno-16-49" href="#__codelineno-16-49"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-16-50"><a id="__codelineno-16-50" name="__codelineno-16-50" href="#__codelineno-16-50"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-16-51"><a id="__codelineno-16-51" name="__codelineno-16-51" href="#__codelineno-16-51"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-16-52"><a id="__codelineno-16-52" name="__codelineno-16-52" href="#__codelineno-16-52"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-16-53"><a id="__codelineno-16-53" name="__codelineno-16-53" href="#__codelineno-16-53"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-16-54"><a id="__codelineno-16-54" name="__codelineno-16-54" href="#__codelineno-16-54"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-16-55"><a id="__codelineno-16-55" name="__codelineno-16-55" href="#__codelineno-16-55"></a>  <span class="mi">2690</span><span class="p">,</span>                    <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-16-56"><a id="__codelineno-16-56" name="__codelineno-16-56" href="#__codelineno-16-56"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-16-57"><a id="__codelineno-16-57" name="__codelineno-16-57" href="#__codelineno-16-57"></a>  <span class="mi">30</span><span class="p">,</span>                      <span class="c1">!- Humidifier Setpoint {percent}</span>
</span><span id="__span-16-58"><a id="__codelineno-16-58" name="__codelineno-16-58" href="#__codelineno-16-58"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-16-59"><a id="__codelineno-16-59" name="__codelineno-16-59" href="#__codelineno-16-59"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-16-60"><a id="__codelineno-16-60" name="__codelineno-16-60" href="#__codelineno-16-60"></a>  <span class="mi">300</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-16-61"><a id="__codelineno-16-61" name="__codelineno-16-61" href="#__codelineno-16-61"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-16-62"><a id="__codelineno-16-62" name="__codelineno-16-62" href="#__codelineno-16-62"></a>  <span class="mf">1.0</span><span class="p">;</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem<a class="headerlink" href="#hvactemplatesystemunitarysystem" title="Permanent link">&para;</a></h2>
<p>This object simulates a unitary system with option cooling coil (air-cooled DX, water-cooled DX, and chilled water), options heating coil (gas, electric, hot water, air-to-air heat pump, and water-to-air heat pump) with cycling or continous fan controls. Often a single <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object will be used with a single <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>System object to simulate single zone system. In addition, multiple <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects may reference the same <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>System object in a multiple zone version. For a multiple zone system, only one zone is specified as the control zone. The model can simulate chilled water or heat pump systems seen in commercial buildings and split systems commonly seen in residential buildings. <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>System is similar to <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a> and <a href="#hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir</a>, but it offers more flexilbility by using the more general <a href="#airloophvacunitarysystem">AirLoopHVAC:UnitarySystem</a> object instead of the more specific unitary furnace and heat pump objects.</p>
<h3 id="inputs_17">Inputs<a class="headerlink" href="#inputs_17" title="Permanent link">&para;</a></h3>
<h4 id="field-name_4">Field: Name<a class="headerlink" href="#field-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>System object. This name is used in the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_9">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. During times when the system is available, the supply fan operating mode controls fan operation. (See "Supply Fan Operating Mode Schedule Name" below)</p>
<h4 id="field-control-type">Field: Control Type<a class="headerlink" href="#field-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Load</span></div>
<div class="field-choices"><code class="pill-choice">Load</code> <code class="pill-choice">SetPoint</code></div>

<p>This alpha field contains control type i.e. load based or setpoint based for the unitary system. Valid choices are <em>Load</em> and <em>SetPoint</em>. <em>Load</em> control requires a Controlling Zone name and <em>SetPoint</em> control is an advanced option which requires set points at each coil outlet node. A single set point at the outlet of the system is allowed but not recommended. The user must add the desired setpoint managers to the idf file. The default is <em>Load</em>.</p>
<h4 id="field-control-zone-or-thermostat-location-name_2">Field: Control Zone or Thermostat Location Name<a class="headerlink" href="#field-control-zone-or-thermostat-location-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> object that contains the thermostat. While multiple <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a> objects can be part of a <a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a>System system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.</p>
<h4 id="field-cooling-supply-air-flow-rate_5">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-heating-supply-air-flow-rate_5">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-no-load-supply-air-flow-rate_4">Field: No Load Supply Air Flow Rate<a class="headerlink" href="#field-no-load-supply-air-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is Autosize.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_6">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement_6">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> BlowThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils and before the supplemental heating (or reheat) coil. <em>BlowThrough</em> models a system where the supply air fan is before all of the coils. The default is <em>BlowThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_7">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_6">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 600.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20 C at sea level, 101325 Pa. The default is 600 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_7">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_3">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-cooling-coil-type_7">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code> <code class="pill-choice">HeatExchangerAssistedChilledWater</code> <code class="pill-choice">HeatExchangerAssistedDX</code> <code class="pill-choice">MultiSpeedDX</code> <code class="pill-choice">None</code> <code class="pill-choice">SingleSpeedDX</code> <code class="pill-choice">SingleSpeedDXWaterCooled</code> <code class="pill-choice">TwoSpeedDX</code> <code class="pill-choice">TwoStageDX</code> <code class="pill-choice">TwoStageHumidityControlDX</code></div>

<p>There are seven coil types available:</p>
<ul>
<li>
<p>SingleSpeedDX (the default)</p>
</li>
<li>
<p>TwoSpeedDX</p>
</li>
<li>
<p>MultiSpeedDX</p>
</li>
<li>
<p>TwoStageDX</p>
</li>
<li>
<p>TwoStageHumidityControlDX</p>
</li>
<li>
<p>HeatExchangerAssistedDX</p>
</li>
<li>
<p>SingleSpeedDXWaterCooled</p>
</li>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>HeatExchangerAssistedChilledWater</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>SingleSpeedDX</em> uses the <a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a> object.</p>
<p><em>TwoSpeedDX</em> uses the <a href="#coilcoolingdxtwospeed">Coil:Cooling:DX:TwoSpeed</a> object.</p>
<p><em>MultiSpeedDX</em> uses the <a href="#coilcoolingdxmultispeed">Coil:Cooling:DX:MultiSpeed</a> object.</p>
<p><em>TwoStageDX</em> and <em>TwoStageHumidityControlDX</em> use the <a href="#coilcoolingdxtwostagewithhumiditycontrolmode">Coil:Cooling:DX:TwoStageWithHumidityControlMode</a> object.</p>
<p><em>HeatExchangerAssistedDX</em> uses the <a href="#coilsystemcoolingdxheatexchangerassisted">CoilSystem:Cooling:DX:HeatExchangerAssisted</a>, <a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a>, and <a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a> objects.</p>
<p><em>SingleSpeedDXWaterCooled</em> uses the <a href="#coilcoolingwatertoairheatpumpequationfit">Coil:Cooling:WaterToAirHeatPump:EquationFit</a> object. This option requires an <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a> to serve as the water source.</p>
<p>The default type is <em>SingleSpeedDX</em></p>
<p><em>ChilledWater</em> uses the <a href="#coilcoolingwater">Coil:Cooling:Water</a> object with the DetailedAnalysis option. This is the preferred coil model for most chilled water applications.</p>
<p><em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications.</p>
<p><em>HeatExchangerAssistedChilledWater</em> uses the <a href="#coilsystemcoolingdxheatexchangerassisted">CoilSystem:Cooling:DX:HeatExchangerAssisted</a>, <a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a>, and <a href="#coilcoolingwater">Coil:Cooling:Water</a> objects.</p>
<h4 id="field-number-of-speeds-for-cooling">Field: Number of Speeds for Cooling<a class="headerlink" href="#field-number-of-speeds-for-cooling" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Integer</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0, ≤ 4</span></div>

<p>This field defines the number of cooling speeds is a multi-speed cooling coil is specifiedl. The default is 1, and the maximum allowed is 10. This field only applies if Cooling Coil Type is MultiSpeedDX.</p>
<h4 id="field-cooling-coil-availability-schedule-name_6">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-design-supply-air-temperature_2">Field: Cooling Design Supply Air Temperature<a class="headerlink" href="#field-cooling-design-supply-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.</p>
<h4 id="field-dx-cooling-coil-gross-rated-total-capacity">Field: DX Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-total-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value. For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.</p>
<h4 id="field-dx-cooling-coil-gross-rated-sensible-heat-ratio">Field: DX Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-sensible-heat-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. This field is only used when the cooling coil type is set to one of the DX options. The default is Autosize.</p>
<p>For air-cooled DX coils the rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb.</p>
<p>For water-cooled DX coilst the rated conditions are 26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature.</p>
<p>For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).</p>
<h4 id="field-dx-cooling-coil-gross-rated-cop">Field: DX Cooling Coil Gross Rated COP<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value. For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.</p>
<h4 id="field-heating-coil-type_3">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Gas</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">MultiSpeedDXHeatPumpAirSource</code> <code class="pill-choice">MultiStageElectric</code> <code class="pill-choice">MultiStageGas</code> <code class="pill-choice">None</code> <code class="pill-choice">SingleSpeedDXHeatPumpAirSource</code> <code class="pill-choice">SingleSpeedDXHeatPumpWaterSource</code></div>

<p>The heating coil is located in the supply air stream, downstream of the cooling coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
<li>
<p>SingleSpeedDXHeatPumpAirSource (air-to-air heat pump)</p>
</li>
<li>
<p>MultiSpeedDXHeatPumpAirSource (air-to-air heat pump)</p>
</li>
<li>
<p>SingleSpeedDXHeatPumpWaterSource (water-to-air heat pump). This option requires an <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a> to serve as the water source.</p>
</li>
<li>
<p>MultiStageElectric (uses coil object type <a href="#coilheatingelectricmultistage">Coil:Heating:Electric:MultiStage</a>)</p>
</li>
<li>
<p>MultiStageGas (uses coil object type <a href="#coilheatinggasmultistage">Coil:Heating:Gas:MultiStage</a>)</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is Gas.</p>
<h4 id="field-number-of-speeds-or-stages-for-heating">Field: Number of Speeds or Stages for Heating<a class="headerlink" href="#field-number-of-speeds-or-stages-for-heating" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Integer</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0, ≤ 4</span></div>

<p>This field defines the number of heating speeds or stages if a multi-speed heatpump or multi-stage heating coil is specified. The default is 1. For heating coil type MultiSpeedDXHeatPumpAirSource, the maximum number of speeds allowed is 10. For heating coil types MultiStageElectric and MultiStageGas, the maximum number of stages allowed is 4. For other heating coil types, this field is ignored.</p>
<h4 id="field-heating-coil-availability-schedule-name_3">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-design-supply-air-temperature_2">Field: Heating Design Supply Air Temperature<a class="headerlink" href="#field-heating-design-supply-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.</p>
<h4 id="field-heating-coil-gross-rated-capacity">Field: Heating Coil Gross Rated Capacity<a class="headerlink" href="#field-heating-coil-gross-rated-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the heating coil gross capacity based on the maximum heating loads during the heating design day. The units are in W. The default is Autosize.</p>
<p>If the Heating Coil Type is Electric or Gas, this field is the rated output of the heating coil not including any effect of the supply air fan.</p>
<p>If the Heating Coil Type is HotWater, this field is the rated output of the heating coil not including any effect of the supply air fan at the following conditions: inlet water temperature is is 82.2 degrees C (180 degrees F), output water temperature is 71.1 degrees C (160 degrees F), inlet air temperature is 16.6 degrees C (60 degrees F), and outlet air temperature is 32.2 degrees C (90 degrees F).</p>
<p>If the Heating Coil Type is SingleSpeedDXHeatPumpAir this field represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the "gross" capacity where the effect of supply air fan heat is not accounted for.</p>
<p>If the Heating Coil Type is SingleSpeedDXHeatPumpWater this field represents the full load heating capacity, in watts of the DX heat pump unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for.</p>
<h4 id="field-gas-heating-coil-efficiency_2">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the heating coil type is gas.</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_2">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field applies only if the heating coil type is gas.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-cop_3">Field: Heat Pump Heating Coil Gross Rated COP<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-cop_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.75</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heat pump heating coil unit at rated conditions. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75 which is appropriate for an air-to-air heat pump. This value should be changed for a water-to-air heat pump. The rated conditions are described above under Heating Coil Gross Rated Capacity.</p>
<h4 id="field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_2">Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -8.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ -20.0</span></div>

<p>This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.</p>
<h4 id="field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_2">Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 7.22</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.</p>
<h4 id="field-heat-pump-defrost-strategy_2">Field: Heat Pump Defrost Strategy<a class="headerlink" href="#field-heat-pump-defrost-strategy_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ReverseCycle</span></div>
<div class="field-choices"><code class="pill-choice">Resistive</code> <code class="pill-choice">ReverseCycle</code></div>

<p>This alpha field has two choices: <em>ReverseCycle</em> or <em>Resistive</em>. If the <em>ReverseCycle</em> strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a <em>Resistive</em> defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is <em>ReverseCycle</em>.</p>
<h4 id="field-heat-pump-defrost-control_2">Field: Heat Pump Defrost Control<a class="headerlink" href="#field-heat-pump-defrost-control_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Timed</span></div>
<div class="field-choices"><code class="pill-choice">OnDemand</code> <code class="pill-choice">Timed</code></div>

<p>This alpha field has two choices: <em>Timed</em> or <em>OnDemand</em>. If <em>Timed</em> control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For <em>Timed</em> defrost control, the fractional amount of time the unit is in defrost is entered in the input field "Defrost Time Period Fraction" described below. If <em>OnDemand</em> defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field "Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature" described above. If this input field is left blank, the default defrost control is <em>Timed</em>.</p>
<h4 id="field-heat-pump-defrost-time-period-fraction_2">Field: Heat Pump Defrost Time Period Fraction<a class="headerlink" href="#field-heat-pump-defrost-time-period-fraction_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.058333</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to "timed" defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-type">Field: Supplemental Heating or Reheat Coil Type<a class="headerlink" href="#field-supplemental-heating-or-reheat-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">DesuperHeater</code> <code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>Enter the type of supplemental heating coil or reheat coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
<li>
<p>DesuperHeater (applicable only if cooling coil type is air-cooled DX)</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default is None.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-availability-schedule-name">Field: Supplemental Heating or Reheat Coil Availability Schedule Name<a class="headerlink" href="#field-supplemental-heating-or-reheat-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period</p>
<h4 id="field-supplemental-heating-or-reheat-coil-capacity">Field: Supplemental Heating or Reheat Coil Capacity<a class="headerlink" href="#field-supplemental-heating-or-reheat-coil-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is Autosize.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-maximum-outdoor-dry-bulb-temperature">Field: Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-supplemental-heating-or-reheat-coil-maximum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 21.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≤ 21.0</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-supplemental-gas-heating-coil-efficiency_2">Field: Supplemental Gas Heating Coil Efficiency<a class="headerlink" href="#field-supplemental-gas-heating-coil-efficiency_2" title="Permanent link">&para;</a></h4>
<p>Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-supplemental-gas-heating-coil-parasitic-electric-load_2">Field: Supplemental Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-supplemental-gas-heating-coil-parasitic-electric-load_2" title="Permanent link">&para;</a></h4>
<p>Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_2">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template. The default is Autosize.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_2">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_2">Field: Minimum Outdoor Air Schedule Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_2">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong></p>
<h4 id="field-economizer-lockout_2">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">LockoutWithCompressor</code> <code class="pill-choice">LockoutWithHeating</code> <code class="pill-choice">NoLockout</code></div>

<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a "nonintegrated" economizer.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature_1">Field: Economizer Maximum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dry-bulb-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type 'FixedDryBulb' or 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-maximum-limit-enthalpy_1">Field: Economizer Maximum Limit Enthalpy<a class="headerlink" href="#field-economizer-maximum-limit-enthalpy_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_2">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature_1">Field: Economizer Minimum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-minimum-limit-dry-bulb-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-supply-plenum-name_7">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_8">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-heat-recovery-type_3">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_3">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_3">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type">Field: Heat Recovery Heat Exchanger Type<a class="headerlink" href="#field-heat-recovery-heat-exchanger-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Plate</span></div>
<div class="field-choices"><code class="pill-choice">Plate</code> <code class="pill-choice">Rotary</code></div>

<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is "Plate". The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type">Field: Heat Recovery Frost Control Type<a class="headerlink" href="#field-heat-recovery-frost-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ExhaustAirRecirculation</code> <code class="pill-choice">ExhaustOnly</code> <code class="pill-choice">MinimumExhaustTemperature</code> <code class="pill-choice">None</code></div>

<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is "None". For modeling preheat frost control, specify "None" for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_2">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheat</code> <code class="pill-choice">Multimode</code> <code class="pill-choice">None</code></div>

<p>There are three dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
<li>
<p>Multimode</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the reheat coil. In the simulation, two instances of the heating coil are modeled, even if the main heating coil acts as the reheat coil in the actual system.</p>
<p><em>Multimode</em> is only applicable for cooling coil type <em>TwoStageHumidityControlDX</em>. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.</p>
<p>The default is <em>None</em> which meets the sensible cooling load only. The humidistat is located in the same zone that is specified above as the Control Zone or Thermostat Location Name.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint">Field: Dehumidification Relative Humidity Setpoint<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name">Field: Dehumidification Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_2">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_2">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_2">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_2">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_2">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint">Field: Humidifier Relative Humidity Setpoint<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name">Field: Humidifier Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-sizing-option">Field: Sizing Option<a class="headerlink" href="#field-sizing-option" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NonCoincident</span></div>
<div class="field-choices"><code class="pill-choice">Coincident</code> <code class="pill-choice">NonCoincident</code></div>

<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan">Field: Return Fan<a class="headerlink" href="#field-return-fan" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency">Field: Return Fan Total Efficiency<a class="headerlink" href="#field-return-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.</p>
<h4 id="field-return-fan-delta-pressure_2">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 300.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_2">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_2">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-17-1"><a id="__codelineno-17-1" name="__codelineno-17-1" href="#__codelineno-17-1"></a><span class="nc">HVACTemplate:System:UnitarySystem</span><span class="p">,</span>
</span><span id="__span-17-2"><a id="__codelineno-17-2" name="__codelineno-17-2" href="#__codelineno-17-2"></a>  <span class="s">AHU</span> <span class="mi">1</span><span class="p">,</span>                   <span class="c1">!- Name</span>
</span><span id="__span-17-3"><a id="__codelineno-17-3" name="__codelineno-17-3" href="#__codelineno-17-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-17-4"><a id="__codelineno-17-4" name="__codelineno-17-4" href="#__codelineno-17-4"></a>  <span class="s">Load</span><span class="p">,</span>                    <span class="c1">!- Control Type</span>
</span><span id="__span-17-5"><a id="__codelineno-17-5" name="__codelineno-17-5" href="#__codelineno-17-5"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Control Zone or Thermostat Location Name</span>
</span><span id="__span-17-6"><a id="__codelineno-17-6" name="__codelineno-17-6" href="#__codelineno-17-6"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-17-7"><a id="__codelineno-17-7" name="__codelineno-17-7" href="#__codelineno-17-7"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-17-8"><a id="__codelineno-17-8" name="__codelineno-17-8" href="#__codelineno-17-8"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- No Load Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-17-9"><a id="__codelineno-17-9" name="__codelineno-17-9" href="#__codelineno-17-9"></a>  <span class="s">FanModeSchedule</span><span class="p">,</span>         <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-17-10"><a id="__codelineno-17-10" name="__codelineno-17-10" href="#__codelineno-17-10"></a>  <span class="s">BlowThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-17-11"><a id="__codelineno-17-11" name="__codelineno-17-11" href="#__codelineno-17-11"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-17-12"><a id="__codelineno-17-12" name="__codelineno-17-12" href="#__codelineno-17-12"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-17-13"><a id="__codelineno-17-13" name="__codelineno-17-13" href="#__codelineno-17-13"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-17-14"><a id="__codelineno-17-14" name="__codelineno-17-14" href="#__codelineno-17-14"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-17-15"><a id="__codelineno-17-15" name="__codelineno-17-15" href="#__codelineno-17-15"></a>  <span class="s">SingleSpeedDX</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-17-16"><a id="__codelineno-17-16" name="__codelineno-17-16" href="#__codelineno-17-16"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Number of Speeds for Cooling</span>
</span><span id="__span-17-17"><a id="__codelineno-17-17" name="__codelineno-17-17" href="#__codelineno-17-17"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-17-18"><a id="__codelineno-17-18" name="__codelineno-17-18" href="#__codelineno-17-18"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Cooling Design Supply Air Temperature {C}</span>
</span><span id="__span-17-19"><a id="__codelineno-17-19" name="__codelineno-17-19" href="#__codelineno-17-19"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- DX Cooling Coil Gross Rated Total Capacity{W}</span>
</span><span id="__span-17-20"><a id="__codelineno-17-20" name="__codelineno-17-20" href="#__codelineno-17-20"></a>  <span class="k">autosize</span><span class="p">,</span>            <span class="c1">!- DX Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-17-21"><a id="__codelineno-17-21" name="__codelineno-17-21" href="#__codelineno-17-21"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- DX Cooling Coil Gross Rated COP</span>
</span><span id="__span-17-22"><a id="__codelineno-17-22" name="__codelineno-17-22" href="#__codelineno-17-22"></a>  <span class="s">Gas</span><span class="p">,</span>                     <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-17-23"><a id="__codelineno-17-23" name="__codelineno-17-23" href="#__codelineno-17-23"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Number of Speeds for Heating</span>
</span><span id="__span-17-24"><a id="__codelineno-17-24" name="__codelineno-17-24" href="#__codelineno-17-24"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-17-25"><a id="__codelineno-17-25" name="__codelineno-17-25" href="#__codelineno-17-25"></a>  <span class="mf">50.0</span><span class="p">,</span>                    <span class="c1">!- Heating Design Supply Air Temperature {C}</span>
</span><span id="__span-17-26"><a id="__codelineno-17-26" name="__codelineno-17-26" href="#__codelineno-17-26"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Coil Gross Rated Capacity{W}</span>
</span><span id="__span-17-27"><a id="__codelineno-17-27" name="__codelineno-17-27" href="#__codelineno-17-27"></a>  <span class="s">.8</span><span class="p">,</span>                      <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-17-28"><a id="__codelineno-17-28" name="__codelineno-17-28" href="#__codelineno-17-28"></a>  <span class="mi">0</span><span class="p">,</span>                       <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-17-29"><a id="__codelineno-17-29" name="__codelineno-17-29" href="#__codelineno-17-29"></a>  <span class="mf">2.75</span><span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Gross Rated COP</span>
</span><span id="__span-17-30"><a id="__codelineno-17-30" name="__codelineno-17-30" href="#__codelineno-17-30"></a>  <span class="mi">-8</span><span class="p">,</span>         <span class="c1">!- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-17-31"><a id="__codelineno-17-31" name="__codelineno-17-31" href="#__codelineno-17-31"></a>  <span class="mi">5</span><span class="p">,</span>          <span class="c1">!- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-17-32"><a id="__codelineno-17-32" name="__codelineno-17-32" href="#__codelineno-17-32"></a>  <span class="s">ReverseCycle</span><span class="p">,</span>            <span class="c1">!- Heat Pump Defrost Strategy</span>
</span><span id="__span-17-33"><a id="__codelineno-17-33" name="__codelineno-17-33" href="#__codelineno-17-33"></a>  <span class="s">Timed</span><span class="p">,</span>                   <span class="c1">!- Heat Pump Defrost Control</span>
</span><span id="__span-17-34"><a id="__codelineno-17-34" name="__codelineno-17-34" href="#__codelineno-17-34"></a>  <span class="mf">0.058333</span><span class="p">,</span>                <span class="c1">!- Heat Pump Defrost Time Period Fraction</span>
</span><span id="__span-17-35"><a id="__codelineno-17-35" name="__codelineno-17-35" href="#__codelineno-17-35"></a>  <span class="s">Electric</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating or Reheat Coil Type</span>
</span><span id="__span-17-36"><a id="__codelineno-17-36" name="__codelineno-17-36" href="#__codelineno-17-36"></a>  <span class="p">,</span>     <span class="c1">!- Supplemental Heating  or ReheatCoil Availability Schedule Name</span>
</span><span id="__span-17-37"><a id="__codelineno-17-37" name="__codelineno-17-37" href="#__codelineno-17-37"></a>  <span class="k">autosize</span><span class="p">,</span>         <span class="c1">!- Supplemental Heating or Reheat Coil Capacity {W}</span>
</span><span id="__span-17-38"><a id="__codelineno-17-38" name="__codelineno-17-38" href="#__codelineno-17-38"></a>  <span class="mi">21</span><span class="p">,</span>   <span class="c1">!-  Supplemental Heating or Reheat Coil Max . . . Temperature {C}</span>
</span><span id="__span-17-39"><a id="__codelineno-17-39" name="__codelineno-17-39" href="#__codelineno-17-39"></a>  <span class="mf">0.8</span><span class="p">,</span>  <span class="c1">!- Supplemental Gas Heating or Reheat Coil Efficiency</span>
</span><span id="__span-17-40"><a id="__codelineno-17-40" name="__codelineno-17-40" href="#__codelineno-17-40"></a>  <span class="p">,</span>     <span class="c1">!- Supplemental Gas Heating or Reheat Coil Parasitic . . . Load {W}</span>
</span><span id="__span-17-41"><a id="__codelineno-17-41" name="__codelineno-17-41" href="#__codelineno-17-41"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-17-42"><a id="__codelineno-17-42" name="__codelineno-17-42" href="#__codelineno-17-42"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-17-43"><a id="__codelineno-17-43" name="__codelineno-17-43" href="#__codelineno-17-43"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-17-44"><a id="__codelineno-17-44" name="__codelineno-17-44" href="#__codelineno-17-44"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>     <span class="c1">!- Economizer Type</span>
</span><span id="__span-17-45"><a id="__codelineno-17-45" name="__codelineno-17-45" href="#__codelineno-17-45"></a>  <span class="s">NoLockout</span><span class="p">,</span>               <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-17-46"><a id="__codelineno-17-46" name="__codelineno-17-46" href="#__codelineno-17-46"></a>  <span class="mi">19</span><span class="p">,</span>                 <span class="c1">!- Economizer Maximum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-17-47"><a id="__codelineno-17-47" name="__codelineno-17-47" href="#__codelineno-17-47"></a>  <span class="p">,</span>                   <span class="c1">!- Economizer Maximum Limit Enthalpy {J/kg}</span>
</span><span id="__span-17-48"><a id="__codelineno-17-48" name="__codelineno-17-48" href="#__codelineno-17-48"></a>  <span class="p">,</span>                   <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-17-49"><a id="__codelineno-17-49" name="__codelineno-17-49" href="#__codelineno-17-49"></a>  <span class="mi">4</span><span class="p">,</span>                  <span class="c1">!- Economizer Minimum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-17-50"><a id="__codelineno-17-50" name="__codelineno-17-50" href="#__codelineno-17-50"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-17-51"><a id="__codelineno-17-51" name="__codelineno-17-51" href="#__codelineno-17-51"></a>  <span class="p">,</span>                        <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-17-52"><a id="__codelineno-17-52" name="__codelineno-17-52" href="#__codelineno-17-52"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-17-53"><a id="__codelineno-17-53" name="__codelineno-17-53" href="#__codelineno-17-53"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-17-54"><a id="__codelineno-17-54" name="__codelineno-17-54" href="#__codelineno-17-54"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-17-55"><a id="__codelineno-17-55" name="__codelineno-17-55" href="#__codelineno-17-55"></a>  <span class="p">,</span>                        <span class="c1">!- Heat Recovery Heat Exchanger Type</span>
</span><span id="__span-17-56"><a id="__codelineno-17-56" name="__codelineno-17-56" href="#__codelineno-17-56"></a>  <span class="p">,</span>                        <span class="c1">!- Heat Recovery Frost Control Type</span>
</span><span id="__span-17-57"><a id="__codelineno-17-57" name="__codelineno-17-57" href="#__codelineno-17-57"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-17-58"><a id="__codelineno-17-58" name="__codelineno-17-58" href="#__codelineno-17-58"></a>  <span class="mf">60.0</span><span class="p">,</span>       <span class="c1">!- Dehumidification Relative Humidity Setpoint {percent}</span>
</span><span id="__span-17-59"><a id="__codelineno-17-59" name="__codelineno-17-59" href="#__codelineno-17-59"></a>  <span class="p">,</span>           <span class="c1">!- Dehumidification Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-17-60"><a id="__codelineno-17-60" name="__codelineno-17-60" href="#__codelineno-17-60"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-17-61"><a id="__codelineno-17-61" name="__codelineno-17-61" href="#__codelineno-17-61"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-17-62"><a id="__codelineno-17-62" name="__codelineno-17-62" href="#__codelineno-17-62"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-17-63"><a id="__codelineno-17-63" name="__codelineno-17-63" href="#__codelineno-17-63"></a>  <span class="mf">2690.0</span><span class="p">,</span>                  <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-17-64"><a id="__codelineno-17-64" name="__codelineno-17-64" href="#__codelineno-17-64"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-17-65"><a id="__codelineno-17-65" name="__codelineno-17-65" href="#__codelineno-17-65"></a>  <span class="mf">30.0</span><span class="p">,</span>       <span class="c1">!- Humidifier Relative Humidity Setpoint {percent}</span>
</span><span id="__span-17-66"><a id="__codelineno-17-66" name="__codelineno-17-66" href="#__codelineno-17-66"></a>  <span class="p">,</span>           <span class="c1">!- Humidifier Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-17-67"><a id="__codelineno-17-67" name="__codelineno-17-67" href="#__codelineno-17-67"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-17-68"><a id="__codelineno-17-68" name="__codelineno-17-68" href="#__codelineno-17-68"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-17-69"><a id="__codelineno-17-69" name="__codelineno-17-69" href="#__codelineno-17-69"></a>  <span class="mi">300</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-17-70"><a id="__codelineno-17-70" name="__codelineno-17-70" href="#__codelineno-17-70"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-17-71"><a id="__codelineno-17-71" name="__codelineno-17-71" href="#__codelineno-17-71"></a>  <span class="mf">1.0</span><span class="p">;</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemvav">HVACTemplate:System:VAV<a class="headerlink" href="#hvactemplatesystemvav" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a variable air volume HVAC configuration with chilled water cooling and several different heating options. Multiple <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> objects are usually specified for each HVACTemplate:System:VAV object.</p>
<h3 id="inputs_18">Inputs<a class="headerlink" href="#inputs_18" title="Permanent link">&para;</a></h3>
<h4 id="field-name_5">Field: Name<a class="headerlink" href="#field-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:VAV object. This name is used in the <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_10">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_1">Field: Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-supply-fan-maximum-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-supply-fan-minimum-flow-rate">Field: Supply Fan Minimum Flow Rate<a class="headerlink" href="#field-supply-fan-minimum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-supply-fan-total-efficiency_8">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_7">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_8">Field: Supply Fan Motor efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_4">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cooling-coil-type_8">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ChilledWater</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code></div>

<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. <em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications. The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_7">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name">Field: Cooling Coil Setpoint Schedule Name<a class="headerlink" href="#field-cooling-coil-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-cooling-coil-design-setpoint_1">Field: Cooling Coil Design Setpoint<a class="headerlink" href="#field-cooling-coil-design-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-heating-coil-type_4">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the VAV system, then the option "none" should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. Note that the configuration of HVACTemplate:System:VAV assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_4">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-setpoint-schedule-name">Field: Heating Coil Setpoint Schedule Name<a class="headerlink" href="#field-heating-coil-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-heating-coil-design-setpoint_1">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 10.0</span></div>

<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.</p>
<h4 id="field-gas-heating-coil-efficiency_3">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_3">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type">Field: Preheat Coil Type<a class="headerlink" href="#field-preheat-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the VAV system, then the option "none" should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name">Field: Preheat Coil Availability Schedule Name<a class="headerlink" href="#field-preheat-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-setpoint-schedule-name">Field: Preheat Coil Setpoint Schedule Name<a class="headerlink" href="#field-preheat-coil-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-preheat-coil-design-setpoint">Field: Preheat Coil Design Setpoint<a class="headerlink" href="#field-preheat-coil-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.2</span></div>

<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-gas-preheat-coil-efficiency">Field: Gas Preheat Coil Efficiency<a class="headerlink" href="#field-gas-preheat-coil-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load">Field: Gas Preheat Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-preheat-coil-parasitic-electric-load" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_3">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_3">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type">Field: Minimum Outdoor Air Control Type<a class="headerlink" href="#field-minimum-outdoor-air-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ProportionalMinimum</span></div>
<div class="field-choices"><code class="pill-choice">FixedMinimum</code> <code class="pill-choice">ProportionalMinimum</code></div>

<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name-name">Field: Minimum Outdoor Air Schedule Name Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name-name" title="Permanent link">&para;</a></h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_3">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_3">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">NoLockout</code></div>

<p>The only choice for this field is</p>
<ul>
<li>NoLockout</li>
</ul>
<p>The default value is NoLockout. Future versions may have additional options.</p>
<h4 id="field-economizer-upper-temperature-limit_1">Field: Economizer Upper Temperature Limit<a class="headerlink" href="#field-economizer-upper-temperature-limit_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature high limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_1">Field: Economizer Lower Temperature Limit<a class="headerlink" href="#field-economizer-lower-temperature-limit_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_1">Field: Economizer Upper Enthalpy Limit<a class="headerlink" href="#field-economizer-upper-enthalpy-limit_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_3">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-supply-plenum-name_8">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_9">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-supply-fan-placement_7">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-supply-fan-part-load-power-coefficients">Field: Supply Fan Part-Load Power Coefficients<a class="headerlink" href="#field-supply-fan-part-load-power-coefficients" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><a id="fig:vav-supply-fan-part-load-power-coefficient"></a></p>
<p><img alt="VAV Supply Fan Part-Load Power Coefficient Options" src="../../media/image611.png" /></p>
<p><em>Figure 206: VAV Supply Fan Part-Load Power Coefficient Options</em></p>
<h4 id="field-night-cycle-control_2">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnAnyZoneFansOnly</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControl Zone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_2">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_4">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_4">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_4">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-cooling-coil-setpoint-reset-type">Field: Cooling Coil Setpoint Reset Type<a class="headerlink" href="#field-cooling-coil-setpoint-reset-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Warmest</code> <code class="pill-choice">WarmestTemperatureFirst</code></div>

<p>Select the type of automatic reset control for the cooling supply air temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.</p>
</li>
<li>
<p>Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagerwarmest">SetpointManager:Warmest</a>)</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is the Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>)</p>
</li>
<li>
<p>WarmestTemperatureFirst -- find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagerwarmesttemperatureflow">SetpointManager:WarmestTemperatureFlow</a>)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-heating-coil-setpoint-reset-type">Field: Heating Coil Setpoint Reset Type<a class="headerlink" href="#field-heating-coil-setpoint-reset-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code></div>

<p>Select the type of automatic reset control for the central heating supply air temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint is the Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>).</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-dehumidification-control-type_3">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheat</code> <code class="pill-choice">None</code></div>

<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name">Field: Dehumidification Control Zone Name<a class="headerlink" href="#field-dehumidification-control-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-setpoint_2">Field: Dehumidification Setpoint<a class="headerlink" href="#field-dehumidification-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%.</p>
<h4 id="field-humidifier-type_3">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_3">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_3">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_3">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_3">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint_2">Field: Humidifier Setpoint<a class="headerlink" href="#field-humidifier-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%.</p>
<h4 id="field-sizing-option_1">Field: Sizing Option<a class="headerlink" href="#field-sizing-option_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NonCoincident</span></div>
<div class="field-choices"><code class="pill-choice">Coincident</code> <code class="pill-choice">NonCoincident</code></div>

<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_1">Field: Return Fan<a class="headerlink" href="#field-return-fan_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_1">Field: Return Fan Total Efficiency<a class="headerlink" href="#field-return-fan-total-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_3">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 500.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_3">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_3">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients">Field: Return Fan Part-Load Power Coefficients<a class="headerlink" href="#field-return-fan-part-load-power-coefficients" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-18-1"><a id="__codelineno-18-1" name="__codelineno-18-1" href="#__codelineno-18-1"></a><span class="nc">HVACTemplate:System:VAV</span><span class="p">,</span>
</span><span id="__span-18-2"><a id="__codelineno-18-2" name="__codelineno-18-2" href="#__codelineno-18-2"></a>  <span class="s">VAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!-Name</span>
</span><span id="__span-18-3"><a id="__codelineno-18-3" name="__codelineno-18-3" href="#__codelineno-18-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-18-4"><a id="__codelineno-18-4" name="__codelineno-18-4" href="#__codelineno-18-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-18-5"><a id="__codelineno-18-5" name="__codelineno-18-5" href="#__codelineno-18-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Minimum Flow Rate {m3/s}</span>
</span><span id="__span-18-6"><a id="__codelineno-18-6" name="__codelineno-18-6" href="#__codelineno-18-6"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-18-7"><a id="__codelineno-18-7" name="__codelineno-18-7" href="#__codelineno-18-7"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-18-8"><a id="__codelineno-18-8" name="__codelineno-18-8" href="#__codelineno-18-8"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-18-9"><a id="__codelineno-18-9" name="__codelineno-18-9" href="#__codelineno-18-9"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-18-10"><a id="__codelineno-18-10" name="__codelineno-18-10" href="#__codelineno-18-10"></a>  <span class="s">ChilledWater</span><span class="p">,</span>            <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-18-11"><a id="__codelineno-18-11" name="__codelineno-18-11" href="#__codelineno-18-11"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-18-12"><a id="__codelineno-18-12" name="__codelineno-18-12" href="#__codelineno-18-12"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Setpoint Schedule Name</span>
</span><span id="__span-18-13"><a id="__codelineno-18-13" name="__codelineno-18-13" href="#__codelineno-18-13"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-18-14"><a id="__codelineno-18-14" name="__codelineno-18-14" href="#__codelineno-18-14"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-18-15"><a id="__codelineno-18-15" name="__codelineno-18-15" href="#__codelineno-18-15"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-18-16"><a id="__codelineno-18-16" name="__codelineno-18-16" href="#__codelineno-18-16"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Setpoint Schedule Name</span>
</span><span id="__span-18-17"><a id="__codelineno-18-17" name="__codelineno-18-17" href="#__codelineno-18-17"></a>  <span class="mf">10.0</span><span class="p">,</span>                    <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-18-18"><a id="__codelineno-18-18" name="__codelineno-18-18" href="#__codelineno-18-18"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-18-19"><a id="__codelineno-18-19" name="__codelineno-18-19" href="#__codelineno-18-19"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-18-20"><a id="__codelineno-18-20" name="__codelineno-18-20" href="#__codelineno-18-20"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Preheat Coil Type</span>
</span><span id="__span-18-21"><a id="__codelineno-18-21" name="__codelineno-18-21" href="#__codelineno-18-21"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Availability Schedule Name</span>
</span><span id="__span-18-22"><a id="__codelineno-18-22" name="__codelineno-18-22" href="#__codelineno-18-22"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Setpoint Schedule Name</span>
</span><span id="__span-18-23"><a id="__codelineno-18-23" name="__codelineno-18-23" href="#__codelineno-18-23"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Design Setpoint {C}</span>
</span><span id="__span-18-24"><a id="__codelineno-18-24" name="__codelineno-18-24" href="#__codelineno-18-24"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Preheat Coil Efficiency</span>
</span><span id="__span-18-25"><a id="__codelineno-18-25" name="__codelineno-18-25" href="#__codelineno-18-25"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Gas Preheat Coil Parasitic Electric Load {W}</span>
</span><span id="__span-18-26"><a id="__codelineno-18-26" name="__codelineno-18-26" href="#__codelineno-18-26"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-18-27"><a id="__codelineno-18-27" name="__codelineno-18-27" href="#__codelineno-18-27"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-18-28"><a id="__codelineno-18-28" name="__codelineno-18-28" href="#__codelineno-18-28"></a>  <span class="s">FixedMinimum</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Control Type</span>
</span><span id="__span-18-29"><a id="__codelineno-18-29" name="__codelineno-18-29" href="#__codelineno-18-29"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-18-30"><a id="__codelineno-18-30" name="__codelineno-18-30" href="#__codelineno-18-30"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>     <span class="c1">!- Economizer Type</span>
</span><span id="__span-18-31"><a id="__codelineno-18-31" name="__codelineno-18-31" href="#__codelineno-18-31"></a>  <span class="s">NoLockout</span><span class="p">,</span>               <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-18-32"><a id="__codelineno-18-32" name="__codelineno-18-32" href="#__codelineno-18-32"></a>  <span class="mi">19</span><span class="p">,</span>                      <span class="c1">!- Economizer Upper Temperature Limit {C}</span>
</span><span id="__span-18-33"><a id="__codelineno-18-33" name="__codelineno-18-33" href="#__codelineno-18-33"></a>  <span class="mi">4</span><span class="p">,</span>                       <span class="c1">!- Economizer Lower Temperature Limit {C}</span>
</span><span id="__span-18-34"><a id="__codelineno-18-34" name="__codelineno-18-34" href="#__codelineno-18-34"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Upper Enthalpy Limit {J/kg}</span>
</span><span id="__span-18-35"><a id="__codelineno-18-35" name="__codelineno-18-35" href="#__codelineno-18-35"></a>  <span class="p">,</span>                    <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-18-36"><a id="__codelineno-18-36" name="__codelineno-18-36" href="#__codelineno-18-36"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-18-37"><a id="__codelineno-18-37" name="__codelineno-18-37" href="#__codelineno-18-37"></a>  <span class="s">PLENUM-1</span><span class="p">,</span>                <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-18-38"><a id="__codelineno-18-38" name="__codelineno-18-38" href="#__codelineno-18-38"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-18-39"><a id="__codelineno-18-39" name="__codelineno-18-39" href="#__codelineno-18-39"></a>  <span class="s">InletVaneDampers</span><span class="p">,</span>        <span class="c1">!- Supply Fan Part-Load Power Coefficients</span>
</span><span id="__span-18-40"><a id="__codelineno-18-40" name="__codelineno-18-40" href="#__codelineno-18-40"></a>  <span class="s">CycleOnAnyZoneFansOnly</span><span class="p">,</span>  <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-18-41"><a id="__codelineno-18-41" name="__codelineno-18-41" href="#__codelineno-18-41"></a>  <span class="p">,</span>                        <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-18-42"><a id="__codelineno-18-42" name="__codelineno-18-42" href="#__codelineno-18-42"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-18-43"><a id="__codelineno-18-43" name="__codelineno-18-43" href="#__codelineno-18-43"></a>  <span class="mf">0.70</span><span class="p">,</span>                    <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-18-44"><a id="__codelineno-18-44" name="__codelineno-18-44" href="#__codelineno-18-44"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-18-45"><a id="__codelineno-18-45" name="__codelineno-18-45" href="#__codelineno-18-45"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Setpoint Reset Type</span>
</span><span id="__span-18-46"><a id="__codelineno-18-46" name="__codelineno-18-46" href="#__codelineno-18-46"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heating Coil Setpoint Reset Type</span>
</span><span id="__span-18-47"><a id="__codelineno-18-47" name="__codelineno-18-47" href="#__codelineno-18-47"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-18-48"><a id="__codelineno-18-48" name="__codelineno-18-48" href="#__codelineno-18-48"></a>  <span class="p">,</span>                        <span class="c1">!- Dehumidification Control Zone Name</span>
</span><span id="__span-18-49"><a id="__codelineno-18-49" name="__codelineno-18-49" href="#__codelineno-18-49"></a>  <span class="mf">60.0</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Setpoint {percent}</span>
</span><span id="__span-18-50"><a id="__codelineno-18-50" name="__codelineno-18-50" href="#__codelineno-18-50"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-18-51"><a id="__codelineno-18-51" name="__codelineno-18-51" href="#__codelineno-18-51"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-18-52"><a id="__codelineno-18-52" name="__codelineno-18-52" href="#__codelineno-18-52"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-18-53"><a id="__codelineno-18-53" name="__codelineno-18-53" href="#__codelineno-18-53"></a>  <span class="mf">2690.0</span><span class="p">,</span>                  <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-18-54"><a id="__codelineno-18-54" name="__codelineno-18-54" href="#__codelineno-18-54"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-18-55"><a id="__codelineno-18-55" name="__codelineno-18-55" href="#__codelineno-18-55"></a>  <span class="mf">30.0</span><span class="p">,</span>                    <span class="c1">!- Humidifier Setpoint {percent}</span>
</span><span id="__span-18-56"><a id="__codelineno-18-56" name="__codelineno-18-56" href="#__codelineno-18-56"></a>  <span class="s">NonCoincident</span><span class="p">,</span>           <span class="c1">!- Sizing Option</span>
</span><span id="__span-18-57"><a id="__codelineno-18-57" name="__codelineno-18-57" href="#__codelineno-18-57"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-18-58"><a id="__codelineno-18-58" name="__codelineno-18-58" href="#__codelineno-18-58"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-18-59"><a id="__codelineno-18-59" name="__codelineno-18-59" href="#__codelineno-18-59"></a>  <span class="mi">500</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-18-60"><a id="__codelineno-18-60" name="__codelineno-18-60" href="#__codelineno-18-60"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-18-61"><a id="__codelineno-18-61" name="__codelineno-18-61" href="#__codelineno-18-61"></a>  <span class="mf">1.0</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span><span id="__span-18-62"><a id="__codelineno-18-62" name="__codelineno-18-62" href="#__codelineno-18-62"></a>  <span class="s">InletVaneDampers</span><span class="p">;</span>        <span class="c1">!- Return Fan Part-Load Power Coefficients</span>
</span></code></pre></div>
<h2 id="hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV<a class="headerlink" href="#hvactemplatesystempackagedvav" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a packaged direct-expansion based variable air volume HVAC configuration with several different heating options. Multiple <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> objects are usually specified for each HVACTemplate:System:PackagedVAV object.</p>
<h3 id="inputs_19">Inputs<a class="headerlink" href="#inputs_19" title="Permanent link">&para;</a></h3>
<h4 id="field-name_6">Field: Name<a class="headerlink" href="#field-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:PackagedVAV object. This name is used in the <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_11">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_2">Field: Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-supply-fan-maximum-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s. The default is Autosize.</p>
<h4 id="field-supply-fan-minimum-flow-rate_1">Field: Supply Fan Minimum Flow Rate<a class="headerlink" href="#field-supply-fan-minimum-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-supply-fan-placement_8">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_9">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_8">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_9">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_5">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-cooling-coil-type_9">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> TwoSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">TwoSpeedDX</code> <code class="pill-choice">TwoSpeedHumidControlDX</code></div>

<p>The coil types available:</p>
<ul>
<li>
<p>TwoSpeedDX</p>
</li>
<li>
<p>TwoSpeedHumidControlDX</p>
</li>
</ul>
<p><em>TwoSpeedDX</em> uses the <a href="#coilcoolingdxtwospeed">Coil:Cooling:DX:TwoSpeed</a> object. This is the preferred coil model for most applications. The <em>TwoSpeedHumidControlDX</em> option uses the <a href="#coilcoolingdxtwostagewithhumiditycontrolmode">Coil:Cooling:DX:TwoStageWithHumidityControlMode</a> object.</p>
<h4 id="field-cooling-coil-availability-schedule-name_8">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_1">Field: Cooling Coil Setpoint Schedule Name<a class="headerlink" href="#field-cooling-coil-setpoint-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below). The default is None.</p>
<h4 id="field-cooling-coil-design-setpoint_2">Field: Cooling Coil Design Setpoint<a class="headerlink" href="#field-cooling-coil-design-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in degrees C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_6">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. For Cooling Coil Type = TwoSpeedDX, the low-speed capacity is assumed to be 0.33 times this value. For Cooling Coil Type = TwoSpeedHumidControlDX, the stage 1 capacity is assumed to be 0.5 times this value. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_6">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-cop_4">Field: Cooling Coil Gross Rated COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cop_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.</p>
<h4 id="field-heating-coil-type_5">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>Enter the type of heating used in the unitary system. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<h4 id="field-heating-coil-availability-schedule-name_5">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-setpoint-schedule-name_1">Field: Heating Coil Setpoint Schedule Name<a class="headerlink" href="#field-heating-coil-setpoint-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-heating-coil-design-setpoint_2">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 10.0</span></div>

<p>Enter the heating supply air temperature in degrees C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.</p>
<h4 id="field-heating-coil-capacity_2">Field: Heating Coil Capacity<a class="headerlink" href="#field-heating-coil-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_4">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_4">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. The default is 0.0 W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_4">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template. The default is Autosize.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_4">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type_1">Field: Minimum Outdoor Air Control Type<a class="headerlink" href="#field-minimum-outdoor-air-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ProportionalMinimum</span></div>
<div class="field-choices"><code class="pill-choice">FixedMinimum</code> <code class="pill-choice">ProportionalMinimum</code></div>

<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_3">Field: Minimum Outdoor Air Schedule Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_4">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_4">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">LockoutWithCompressor</code> <code class="pill-choice">LockoutWithHeating</code> <code class="pill-choice">NoLockout</code></div>

<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a "nonintegrated" economizer.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature_2">Field: Economizer Maximum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dry-bulb-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type 'FixedDryBulb' or 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-maximum-limit-enthalpy_2">Field: Economizer Maximum Limit Enthalpy<a class="headerlink" href="#field-economizer-maximum-limit-enthalpy_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_4">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature_2">Field: Economizer Minimum Limit Dry-Bulb Temperature<a class="headerlink" href="#field-economizer-minimum-limit-dry-bulb-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-supply-plenum-name_9">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_10">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-supply-fan-part-load-power-coefficients_1">Field: Supply Fan Part-Load Power Coefficients<a class="headerlink" href="#field-supply-fan-part-load-power-coefficients_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient-001">Figure 210</a> below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><a id="fig:vav-supply-fan-part-load-power-coefficient-001"></a></p>
<p><img alt="VAV Supply Fan Part-Load Power Coefficient Options" src="../../media/image612.png" /></p>
<p><em>Figure 207: VAV Supply Fan Part-Load Power Coefficient Options</em></p>
<h4 id="field-night-cycle-control_3">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnAnyZoneFansOnly</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControl Zone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_3">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_5">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_5">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_5">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-cooling-coil-setpoint-reset-type_1">Field: Cooling Coil Setpoint Reset Type<a class="headerlink" href="#field-cooling-coil-setpoint-reset-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Warmest</code> <code class="pill-choice">WarmestTemperatureFirst</code></div>

<p>Select the type of automatic reset control for the cooling supply air temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.</p>
</li>
<li>
<p>Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagerwarmest">SetpointManager:Warmest</a>)</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint isthe Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>)</p>
</li>
<li>
<p>WarmestTemperatureFirst -- find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagerwarmesttemperatureflow">SetpointManager:WarmestTemperatureFlow</a>)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-heating-coil-setpoint-reset-type_1">Field: Heating Coil Setpoint Reset Type<a class="headerlink" href="#field-heating-coil-setpoint-reset-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code></div>

<p>Select the type of automatic reset control for the central heating supply air temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint isthe Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>).</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-dehumidification-control-type_4">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheat</code> <code class="pill-choice">None</code></div>

<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_1">Field: Dehumidification Control Zone Name<a class="headerlink" href="#field-dehumidification-control-zone-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-setpoint_3">Field: Dehumidification Setpoint<a class="headerlink" href="#field-dehumidification-setpoint_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%.</p>
<h4 id="field-humidifier-type_4">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_4">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_4">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_4">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_4">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint_3">Field: Humidifier Setpoint<a class="headerlink" href="#field-humidifier-setpoint_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%.</p>
<h4 id="field-sizing-option_2">Field: Sizing Option<a class="headerlink" href="#field-sizing-option_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NonCoincident</span></div>
<div class="field-choices"><code class="pill-choice">Coincident</code> <code class="pill-choice">NonCoincident</code></div>

<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_2">Field: Return Fan<a class="headerlink" href="#field-return-fan_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_2">Field: Return Fan Total Efficiency<a class="headerlink" href="#field-return-fan-total-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_4">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 500.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_4">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_4">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients_1">Field: Return Fan Part-Load Power Coefficients<a class="headerlink" href="#field-return-fan-part-load-power-coefficients_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-19-1"><a id="__codelineno-19-1" name="__codelineno-19-1" href="#__codelineno-19-1"></a><span class="nc">HVACTemplate:System:PackagedVAV</span><span class="p">,</span>
</span><span id="__span-19-2"><a id="__codelineno-19-2" name="__codelineno-19-2" href="#__codelineno-19-2"></a>  <span class="s">DXVAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>             <span class="c1">!-Name</span>
</span><span id="__span-19-3"><a id="__codelineno-19-3" name="__codelineno-19-3" href="#__codelineno-19-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-19-4"><a id="__codelineno-19-4" name="__codelineno-19-4" href="#__codelineno-19-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-19-5"><a id="__codelineno-19-5" name="__codelineno-19-5" href="#__codelineno-19-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Minimum Flow Rate {m3/s}</span>
</span><span id="__span-19-6"><a id="__codelineno-19-6" name="__codelineno-19-6" href="#__codelineno-19-6"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-19-7"><a id="__codelineno-19-7" name="__codelineno-19-7" href="#__codelineno-19-7"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-19-8"><a id="__codelineno-19-8" name="__codelineno-19-8" href="#__codelineno-19-8"></a>  <span class="mi">1000</span><span class="p">,</span>                    <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-19-9"><a id="__codelineno-19-9" name="__codelineno-19-9" href="#__codelineno-19-9"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-19-10"><a id="__codelineno-19-10" name="__codelineno-19-10" href="#__codelineno-19-10"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-19-11"><a id="__codelineno-19-11" name="__codelineno-19-11" href="#__codelineno-19-11"></a>  <span class="s">TwoSpeedDX</span><span class="p">,</span>              <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-19-12"><a id="__codelineno-19-12" name="__codelineno-19-12" href="#__codelineno-19-12"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-19-13"><a id="__codelineno-19-13" name="__codelineno-19-13" href="#__codelineno-19-13"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Setpoint Schedule Name</span>
</span><span id="__span-19-14"><a id="__codelineno-19-14" name="__codelineno-19-14" href="#__codelineno-19-14"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-19-15"><a id="__codelineno-19-15" name="__codelineno-19-15" href="#__codelineno-19-15"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-19-16"><a id="__codelineno-19-16" name="__codelineno-19-16" href="#__codelineno-19-16"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-19-17"><a id="__codelineno-19-17" name="__codelineno-19-17" href="#__codelineno-19-17"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-19-18"><a id="__codelineno-19-18" name="__codelineno-19-18" href="#__codelineno-19-18"></a>  <span class="s">Gas</span><span class="p">,</span>                     <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-19-19"><a id="__codelineno-19-19" name="__codelineno-19-19" href="#__codelineno-19-19"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-19-20"><a id="__codelineno-19-20" name="__codelineno-19-20" href="#__codelineno-19-20"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Setpoint Schedule Name</span>
</span><span id="__span-19-21"><a id="__codelineno-19-21" name="__codelineno-19-21" href="#__codelineno-19-21"></a>  <span class="mi">10</span><span class="p">,</span>                      <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-19-22"><a id="__codelineno-19-22" name="__codelineno-19-22" href="#__codelineno-19-22"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Coil Capacity {W}</span>
</span><span id="__span-19-23"><a id="__codelineno-19-23" name="__codelineno-19-23" href="#__codelineno-19-23"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-19-24"><a id="__codelineno-19-24" name="__codelineno-19-24" href="#__codelineno-19-24"></a>  <span class="p">,</span>                        <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-19-25"><a id="__codelineno-19-25" name="__codelineno-19-25" href="#__codelineno-19-25"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-19-26"><a id="__codelineno-19-26" name="__codelineno-19-26" href="#__codelineno-19-26"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-19-27"><a id="__codelineno-19-27" name="__codelineno-19-27" href="#__codelineno-19-27"></a>  <span class="s">ProportionalMinimum</span><span class="p">,</span>     <span class="c1">!- Minimum Outdoor Air Control Type</span>
</span><span id="__span-19-28"><a id="__codelineno-19-28" name="__codelineno-19-28" href="#__codelineno-19-28"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-19-29"><a id="__codelineno-19-29" name="__codelineno-19-29" href="#__codelineno-19-29"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>     <span class="c1">!- Economizer Type</span>
</span><span id="__span-19-30"><a id="__codelineno-19-30" name="__codelineno-19-30" href="#__codelineno-19-30"></a>  <span class="s">NoLockout</span><span class="p">,</span>               <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-19-31"><a id="__codelineno-19-31" name="__codelineno-19-31" href="#__codelineno-19-31"></a>  <span class="mi">19</span><span class="p">,</span>                  <span class="c1">!- Economizer Maximum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-19-32"><a id="__codelineno-19-32" name="__codelineno-19-32" href="#__codelineno-19-32"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Maximum Limit Enthalpy {J/kg}</span>
</span><span id="__span-19-33"><a id="__codelineno-19-33" name="__codelineno-19-33" href="#__codelineno-19-33"></a>  <span class="p">,</span>                    <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-19-34"><a id="__codelineno-19-34" name="__codelineno-19-34" href="#__codelineno-19-34"></a>  <span class="mi">4</span><span class="p">,</span>                   <span class="c1">!- Economizer Minimum Limit Dry-Bulb Temperature {C}</span>
</span><span id="__span-19-35"><a id="__codelineno-19-35" name="__codelineno-19-35" href="#__codelineno-19-35"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-19-36"><a id="__codelineno-19-36" name="__codelineno-19-36" href="#__codelineno-19-36"></a>  <span class="s">PLENUM-1</span><span class="p">,</span>                <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-19-37"><a id="__codelineno-19-37" name="__codelineno-19-37" href="#__codelineno-19-37"></a>  <span class="s">InletVaneDampers</span><span class="p">,</span>        <span class="c1">!- Supply Fan Part-Load Power Coefficients</span>
</span><span id="__span-19-38"><a id="__codelineno-19-38" name="__codelineno-19-38" href="#__codelineno-19-38"></a>  <span class="s">CycleOnAny</span><span class="p">,</span>              <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-19-39"><a id="__codelineno-19-39" name="__codelineno-19-39" href="#__codelineno-19-39"></a>  <span class="p">,</span>                        <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-19-40"><a id="__codelineno-19-40" name="__codelineno-19-40" href="#__codelineno-19-40"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-19-41"><a id="__codelineno-19-41" name="__codelineno-19-41" href="#__codelineno-19-41"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-19-42"><a id="__codelineno-19-42" name="__codelineno-19-42" href="#__codelineno-19-42"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-19-43"><a id="__codelineno-19-43" name="__codelineno-19-43" href="#__codelineno-19-43"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Setpoint Reset Type</span>
</span><span id="__span-19-44"><a id="__codelineno-19-44" name="__codelineno-19-44" href="#__codelineno-19-44"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heating Coil Setpoint Reset Type</span>
</span><span id="__span-19-45"><a id="__codelineno-19-45" name="__codelineno-19-45" href="#__codelineno-19-45"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-19-46"><a id="__codelineno-19-46" name="__codelineno-19-46" href="#__codelineno-19-46"></a>  <span class="p">,</span>                        <span class="c1">!- Dehumidification Control Zone Name</span>
</span><span id="__span-19-47"><a id="__codelineno-19-47" name="__codelineno-19-47" href="#__codelineno-19-47"></a>  <span class="mi">60</span><span class="p">,</span>                      <span class="c1">!- Dehumidification Setpoint {percent}</span>
</span><span id="__span-19-48"><a id="__codelineno-19-48" name="__codelineno-19-48" href="#__codelineno-19-48"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-19-49"><a id="__codelineno-19-49" name="__codelineno-19-49" href="#__codelineno-19-49"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-19-50"><a id="__codelineno-19-50" name="__codelineno-19-50" href="#__codelineno-19-50"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-19-51"><a id="__codelineno-19-51" name="__codelineno-19-51" href="#__codelineno-19-51"></a>  <span class="mi">2690</span><span class="p">,</span>                    <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-19-52"><a id="__codelineno-19-52" name="__codelineno-19-52" href="#__codelineno-19-52"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-19-53"><a id="__codelineno-19-53" name="__codelineno-19-53" href="#__codelineno-19-53"></a>  <span class="mi">30</span><span class="p">,</span>                      <span class="c1">!- Humidifier Setpoint {percent}</span>
</span><span id="__span-19-54"><a id="__codelineno-19-54" name="__codelineno-19-54" href="#__codelineno-19-54"></a>  <span class="s">NonCoincident</span><span class="p">,</span>           <span class="c1">!- Sizing Option</span>
</span><span id="__span-19-55"><a id="__codelineno-19-55" name="__codelineno-19-55" href="#__codelineno-19-55"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-19-56"><a id="__codelineno-19-56" name="__codelineno-19-56" href="#__codelineno-19-56"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-19-57"><a id="__codelineno-19-57" name="__codelineno-19-57" href="#__codelineno-19-57"></a>  <span class="mi">500</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-19-58"><a id="__codelineno-19-58" name="__codelineno-19-58" href="#__codelineno-19-58"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-19-59"><a id="__codelineno-19-59" name="__codelineno-19-59" href="#__codelineno-19-59"></a>  <span class="mf">1.0</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span><span id="__span-19-60"><a id="__codelineno-19-60" name="__codelineno-19-60" href="#__codelineno-19-60"></a>  <span class="s">InletVaneDampers</span><span class="p">;</span>        <span class="c1">!- Return Fan Part-Load Power Coefficients</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume<a class="headerlink" href="#hvactemplatesystemconstantvolume" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a constant air volume HVAC configuration with option chilled water cooling and several different heating options. One or more <a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a> objects are specified for each zone served by the HVACTemplate:System:ConstantVolume object.</p>
<h3 id="inputs_20">Inputs<a class="headerlink" href="#inputs_20" title="Permanent link">&para;</a></h3>
<h4 id="field-name_7">Field: Name<a class="headerlink" href="#field-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:ConstantVolume object. This name is used in the <a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_12">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_3">Field: Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-supply-fan-maximum-flow-rate_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-supply-fan-total-efficiency_10">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_9">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 600.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 600 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_10">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_6">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-supply-fan-placement_9">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-cooling-coil-type_10">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ChilledWater</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code> <code class="pill-choice">HeatExchangerAssistedChilledWater</code> <code class="pill-choice">None</code></div>

<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>HeatExchangerAssistedChilledWater</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. <em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications. <em>HeatExchangerAssistedChilledWater</em> uses the <a href="#coilsystemcoolingwaterheatexchangerassisted">CoilSystem:Cooling:Water:HeatExchangerAssisted</a>, <a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a>, and <a href="#coilcoolingwater">Coil:Cooling:Water</a> objects. The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_9">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type">Field: Cooling Coil Setpoint Control Type<a class="headerlink" href="#field-cooling-coil-setpoint-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">ControlZone</code> <code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code> <code class="pill-choice">Warmest</code></div>

<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint - uses the Cooling Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>Scheduled - uses the Cooling Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High.</p>
</li>
<li>
<p>Warmest -- resets the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagerwarmest">SetpointManager:Warmest</a>)</p>
</li>
<li>
<p>ControlZone -- controls the supply air temperature to meet the current cooling load for the zone specified as the Cooling Coil Control Zone Name (below). The minimum setpoint is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference <a href="#setpointmanagersinglezonecooling">SetpointManager:SingleZone:Cooling</a>)</p>
</li>
</ul>
<p>The default is <em>FixedSetpoint</em>.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-cooling-coil-control-zone-name">Field: Cooling Coil Control Zone Name<a class="headerlink" href="#field-cooling-coil-control-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If the Cooling Coil Setpoint Control Type is ControlZone, enter the name of the <a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a> object that contains the cooling thermostat.</p>
<h4 id="field-cooling-coil-design-setpoint-temperature">Field: Cooling Coil Design Setpoint Temperature<a class="headerlink" href="#field-cooling-coil-design-setpoint-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_2">Field: Cooling Coil Setpoint Schedule Name<a class="headerlink" href="#field-cooling-coil-setpoint-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low">Field: Cooling Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high">Field: Cooling Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 23.3</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-heating-coil-type_6">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system, then the option "none" should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is <em>HotWater</em>. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_6">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type">Field: Heating Coil Setpoint Control Type<a class="headerlink" href="#field-heating-coil-setpoint-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">ControlZone</code> <code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code></div>

<p>Specifies the heating coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint - uses the Heating Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>Scheduled - uses the Heating Coil Setpoint Schedule to set the supply air setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High.</p>
</li>
<li>
<p>ControlZone - controls the supply air temperature to meet the current heating load for the zone specified as the Heating Coil Control Zone Name (below). The maximum setpoint is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to the lesser of the Heating Coil Design Setpoint minus 5.2C or the Cooling Coil Design Setpoint minus 1.0C. (Reference <a href="#setpointmanagersinglezoneheating">SetpointManager:SingleZone:Heating</a>)</p>
</li>
</ul>
<p>The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-heating-coil-control-zone-name">Field: Heating Coil Control Zone Name<a class="headerlink" href="#field-heating-coil-control-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the <a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a> object that contains the heating thermostat. While multiple <a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a> objects can be part of a HVACTemplate:System:ConstantVolume system, only one of the zones contains a thermostat that controls heating operation. For a single zone system, this field should contain the name of that zone.</p>
<h4 id="field-heating-coil-design-setpoint_3">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 10.0</span></div>

<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_2">Field: Heating Coil Setpoint Schedule Name<a class="headerlink" href="#field-heating-coil-setpoint-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.0</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low">Field: Heating Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.8</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high">Field: Heating Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-capacity_3">Field: Heating Coil Capacity<a class="headerlink" href="#field-heating-coil-capacity_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_5">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_5">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type_1">Field: Preheat Coil Type<a class="headerlink" href="#field-preheat-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option "none" should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name_1">Field: Preheat Coil Availability Schedule Name<a class="headerlink" href="#field-preheat-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-design-setpoint_1">Field: Preheat Coil Design Setpoint<a class="headerlink" href="#field-preheat-coil-design-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.2</span></div>

<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-preheat-coil-setpoint-schedule-name_1">Field: Preheat Coil Setpoint Schedule Name<a class="headerlink" href="#field-preheat-coil-setpoint-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-gas-preheat-coil-efficiency_1">Field: Gas Preheat Coil Efficiency<a class="headerlink" href="#field-gas-preheat-coil-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load_1">Field: Gas Preheat Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-preheat-coil-parasitic-electric-load_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_5">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_5">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_4">Field: Minimum Outdoor Air Schedule Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_5">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-upper-temperature-limit_2">Field: Economizer Upper Temperature Limit<a class="headerlink" href="#field-economizer-upper-temperature-limit_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature high limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_2">Field: Economizer Lower Temperature Limit<a class="headerlink" href="#field-economizer-lower-temperature-limit_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_2">Field: Economizer Upper Enthalpy Limit<a class="headerlink" href="#field-economizer-upper-enthalpy-limit_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_5">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-supply-plenum-name_10">Field: Supply Plenum Name<a class="headerlink" href="#field-supply-plenum-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_11">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-night-cycle-control_4">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnAnyZoneFansOnly</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControlZone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_4">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_6">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_6">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_6">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_1">Field: Heat Recovery Heat Exchanger Type<a class="headerlink" href="#field-heat-recovery-heat-exchanger-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Plate</span></div>
<div class="field-choices"><code class="pill-choice">Plate</code> <code class="pill-choice">Rotary</code></div>

<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is "Plate". The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_1">Field: Heat Recovery Frost Control Type<a class="headerlink" href="#field-heat-recovery-frost-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ExhaustAirRecirculation</code> <code class="pill-choice">ExhaustOnly</code> <code class="pill-choice">MinimumExhaustTemperature</code> <code class="pill-choice">None</code></div>

<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is "None". For modeling preheat frost control, specify "None" for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_5">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheat</code> <code class="pill-choice">None</code></div>

<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the central heating coil if available or the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_2">Field: Dehumidification Control Zone Name<a class="headerlink" href="#field-dehumidification-control-zone-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint_1">Field: Dehumidification Relative Humidity Setpoint<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name_1">Field: Dehumidification Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_5">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_5">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_5">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_5">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_5">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint_1">Field: Humidifier Relative Humidity Setpoint<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name_1">Field: Humidifier Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-return-fan_3">Field: Return Fan<a class="headerlink" href="#field-return-fan_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_3">Field: Return Fan Total Efficiency<a class="headerlink" href="#field-return-fan-total-efficiency_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.</p>
<h4 id="field-return-fan-delta-pressure_5">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 300.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_5">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_5">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-20-1"><a id="__codelineno-20-1" name="__codelineno-20-1" href="#__codelineno-20-1"></a><span class="nc">HVACTemplate:System:ConstantVolume</span><span class="p">,</span>
</span><span id="__span-20-2"><a id="__codelineno-20-2" name="__codelineno-20-2" href="#__codelineno-20-2"></a>  <span class="s">CAV</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!-Name</span>
</span><span id="__span-20-3"><a id="__codelineno-20-3" name="__codelineno-20-3" href="#__codelineno-20-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-20-4"><a id="__codelineno-20-4" name="__codelineno-20-4" href="#__codelineno-20-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-20-5"><a id="__codelineno-20-5" name="__codelineno-20-5" href="#__codelineno-20-5"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-20-6"><a id="__codelineno-20-6" name="__codelineno-20-6" href="#__codelineno-20-6"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-20-7"><a id="__codelineno-20-7" name="__codelineno-20-7" href="#__codelineno-20-7"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-20-8"><a id="__codelineno-20-8" name="__codelineno-20-8" href="#__codelineno-20-8"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-20-9"><a id="__codelineno-20-9" name="__codelineno-20-9" href="#__codelineno-20-9"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-20-10"><a id="__codelineno-20-10" name="__codelineno-20-10" href="#__codelineno-20-10"></a>  <span class="s">ChilledWater</span><span class="p">,</span>            <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-20-11"><a id="__codelineno-20-11" name="__codelineno-20-11" href="#__codelineno-20-11"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-20-12"><a id="__codelineno-20-12" name="__codelineno-20-12" href="#__codelineno-20-12"></a>  <span class="s">ControlZone</span><span class="p">,</span>             <span class="c1">!- Cooling Coil Setpoint Control Type</span>
</span><span id="__span-20-13"><a id="__codelineno-20-13" name="__codelineno-20-13" href="#__codelineno-20-13"></a>  <span class="s">SPACE</span> <span class="mi">1-1</span><span class="p">,</span>               <span class="c1">!- Cooling Coil Conrol Zone</span>
</span><span id="__span-20-14"><a id="__codelineno-20-14" name="__codelineno-20-14" href="#__codelineno-20-14"></a>  <span class="mf">12.8</span><span class="p">,</span>                        <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-20-15"><a id="__codelineno-20-15" name="__codelineno-20-15" href="#__codelineno-20-15"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Setpoint Schedule Name</span>
</span><span id="__span-20-16"><a id="__codelineno-20-16" name="__codelineno-20-16" href="#__codelineno-20-16"></a>  <span class="p">,</span>                   <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-20-17"><a id="__codelineno-20-17" name="__codelineno-20-17" href="#__codelineno-20-17"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-20-18"><a id="__codelineno-20-18" name="__codelineno-20-18" href="#__codelineno-20-18"></a>  <span class="p">,</span>                   <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-20-19"><a id="__codelineno-20-19" name="__codelineno-20-19" href="#__codelineno-20-19"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-20-20"><a id="__codelineno-20-20" name="__codelineno-20-20" href="#__codelineno-20-20"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-20-21"><a id="__codelineno-20-21" name="__codelineno-20-21" href="#__codelineno-20-21"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-20-22"><a id="__codelineno-20-22" name="__codelineno-20-22" href="#__codelineno-20-22"></a>  <span class="s">FixedSetpoint</span><span class="p">,</span>           <span class="c1">!- Heating Coil Setpoint Control Type</span>
</span><span id="__span-20-23"><a id="__codelineno-20-23" name="__codelineno-20-23" href="#__codelineno-20-23"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Control Zone</span>
</span><span id="__span-20-24"><a id="__codelineno-20-24" name="__codelineno-20-24" href="#__codelineno-20-24"></a>  <span class="mi">50</span><span class="p">,</span>                        <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-20-25"><a id="__codelineno-20-25" name="__codelineno-20-25" href="#__codelineno-20-25"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Setpoint Schedule Name</span>
</span><span id="__span-20-26"><a id="__codelineno-20-26" name="__codelineno-20-26" href="#__codelineno-20-26"></a>  <span class="p">,</span>                   <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-20-27"><a id="__codelineno-20-27" name="__codelineno-20-27" href="#__codelineno-20-27"></a>  <span class="p">,</span>                        <span class="c1">!- Hedating Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-20-28"><a id="__codelineno-20-28" name="__codelineno-20-28" href="#__codelineno-20-28"></a>  <span class="p">,</span>                   <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-20-29"><a id="__codelineno-20-29" name="__codelineno-20-29" href="#__codelineno-20-29"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-20-30"><a id="__codelineno-20-30" name="__codelineno-20-30" href="#__codelineno-20-30"></a>  <span class="s">Autosize</span><span class="p">,</span>                <span class="c1">!- Heating Coil Capacity {W}</span>
</span><span id="__span-20-31"><a id="__codelineno-20-31" name="__codelineno-20-31" href="#__codelineno-20-31"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-20-32"><a id="__codelineno-20-32" name="__codelineno-20-32" href="#__codelineno-20-32"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-20-33"><a id="__codelineno-20-33" name="__codelineno-20-33" href="#__codelineno-20-33"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Preheat Coil Type</span>
</span><span id="__span-20-34"><a id="__codelineno-20-34" name="__codelineno-20-34" href="#__codelineno-20-34"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Availability Schedule Name</span>
</span><span id="__span-20-35"><a id="__codelineno-20-35" name="__codelineno-20-35" href="#__codelineno-20-35"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Design Setpoint {C}</span>
</span><span id="__span-20-36"><a id="__codelineno-20-36" name="__codelineno-20-36" href="#__codelineno-20-36"></a>  <span class="p">,</span>                        <span class="c1">!- Preheat Coil Setpoint Schedule Name</span>
</span><span id="__span-20-37"><a id="__codelineno-20-37" name="__codelineno-20-37" href="#__codelineno-20-37"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Preheat Coil Efficiency</span>
</span><span id="__span-20-38"><a id="__codelineno-20-38" name="__codelineno-20-38" href="#__codelineno-20-38"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Gas Preheat Coil Parasitic Electric Load {W}</span>
</span><span id="__span-20-39"><a id="__codelineno-20-39" name="__codelineno-20-39" href="#__codelineno-20-39"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-20-40"><a id="__codelineno-20-40" name="__codelineno-20-40" href="#__codelineno-20-40"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-20-41"><a id="__codelineno-20-41" name="__codelineno-20-41" href="#__codelineno-20-41"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>            <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-20-42"><a id="__codelineno-20-42" name="__codelineno-20-42" href="#__codelineno-20-42"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>     <span class="c1">!- Economizer Type</span>
</span><span id="__span-20-43"><a id="__codelineno-20-43" name="__codelineno-20-43" href="#__codelineno-20-43"></a>  <span class="mi">19</span><span class="p">,</span>                      <span class="c1">!- Economizer Upper Temperature Limit {C}</span>
</span><span id="__span-20-44"><a id="__codelineno-20-44" name="__codelineno-20-44" href="#__codelineno-20-44"></a>  <span class="mi">4</span><span class="p">,</span>                       <span class="c1">!- Economizer Lower Temperature Limit {C}</span>
</span><span id="__span-20-45"><a id="__codelineno-20-45" name="__codelineno-20-45" href="#__codelineno-20-45"></a>  <span class="p">,</span>                        <span class="c1">!- Economizer Upper Enthalpy Limit {J/kg}</span>
</span><span id="__span-20-46"><a id="__codelineno-20-46" name="__codelineno-20-46" href="#__codelineno-20-46"></a>  <span class="p">,</span>                    <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-20-47"><a id="__codelineno-20-47" name="__codelineno-20-47" href="#__codelineno-20-47"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Plenum Name</span>
</span><span id="__span-20-48"><a id="__codelineno-20-48" name="__codelineno-20-48" href="#__codelineno-20-48"></a>  <span class="s">PLENUM-1</span><span class="p">,</span>                <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-20-49"><a id="__codelineno-20-49" name="__codelineno-20-49" href="#__codelineno-20-49"></a>  <span class="s">CycleOnAnyZoneFansOnly</span><span class="p">,</span>  <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-20-50"><a id="__codelineno-20-50" name="__codelineno-20-50" href="#__codelineno-20-50"></a>  <span class="p">,</span>                        <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-20-51"><a id="__codelineno-20-51" name="__codelineno-20-51" href="#__codelineno-20-51"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-20-52"><a id="__codelineno-20-52" name="__codelineno-20-52" href="#__codelineno-20-52"></a>  <span class="mf">0.70</span><span class="p">,</span>                    <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-20-53"><a id="__codelineno-20-53" name="__codelineno-20-53" href="#__codelineno-20-53"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-20-54"><a id="__codelineno-20-54" name="__codelineno-20-54" href="#__codelineno-20-54"></a>  <span class="p">,</span>                        <span class="c1">!- Heat Recovery Heat Exchanger Type</span>
</span><span id="__span-20-55"><a id="__codelineno-20-55" name="__codelineno-20-55" href="#__codelineno-20-55"></a>  <span class="p">,</span>                        <span class="c1">!- Heat Recovery Frost Control Type</span>
</span><span id="__span-20-56"><a id="__codelineno-20-56" name="__codelineno-20-56" href="#__codelineno-20-56"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-20-57"><a id="__codelineno-20-57" name="__codelineno-20-57" href="#__codelineno-20-57"></a>  <span class="p">,</span>                        <span class="c1">!- Dehumidification Control Zone Name</span>
</span><span id="__span-20-58"><a id="__codelineno-20-58" name="__codelineno-20-58" href="#__codelineno-20-58"></a>  <span class="mf">60.0</span><span class="p">,</span>     <span class="c1">!- Dehumidification Relative Humidity Setpoint {percent}</span>
</span><span id="__span-20-59"><a id="__codelineno-20-59" name="__codelineno-20-59" href="#__codelineno-20-59"></a>  <span class="p">,</span>         <span class="c1">!- Dehumidification Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-20-60"><a id="__codelineno-20-60" name="__codelineno-20-60" href="#__codelineno-20-60"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-20-61"><a id="__codelineno-20-61" name="__codelineno-20-61" href="#__codelineno-20-61"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-20-62"><a id="__codelineno-20-62" name="__codelineno-20-62" href="#__codelineno-20-62"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-20-63"><a id="__codelineno-20-63" name="__codelineno-20-63" href="#__codelineno-20-63"></a>  <span class="mf">2690.0</span><span class="p">,</span>                  <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-20-64"><a id="__codelineno-20-64" name="__codelineno-20-64" href="#__codelineno-20-64"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-20-65"><a id="__codelineno-20-65" name="__codelineno-20-65" href="#__codelineno-20-65"></a>  <span class="mf">30.0</span><span class="p">,</span>     <span class="c1">!- Humidifier Relative Humidity Setpoint {percent}</span>
</span><span id="__span-20-66"><a id="__codelineno-20-66" name="__codelineno-20-66" href="#__codelineno-20-66"></a>  <span class="p">,</span>         <span class="c1">!- Humidifier Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-20-67"><a id="__codelineno-20-67" name="__codelineno-20-67" href="#__codelineno-20-67"></a>  <span class="s">No</span><span class="p">,</span>                      <span class="c1">!- Return Fan</span>
</span><span id="__span-20-68"><a id="__codelineno-20-68" name="__codelineno-20-68" href="#__codelineno-20-68"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-20-69"><a id="__codelineno-20-69" name="__codelineno-20-69" href="#__codelineno-20-69"></a>  <span class="mi">600</span><span class="p">,</span>                     <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-20-70"><a id="__codelineno-20-70" name="__codelineno-20-70" href="#__codelineno-20-70"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-20-71"><a id="__codelineno-20-71" name="__codelineno-20-71" href="#__codelineno-20-71"></a>  <span class="mf">1.0</span><span class="p">;</span>                     <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemdualduct">HVACTemplate:System:DualDuct<a class="headerlink" href="#hvactemplatesystemdualduct" title="Permanent link">&para;</a></h2>
<p>This object simulates the system portion of a constant air volume or variable air volume dual-duct HVAC configuration with optional chilled water cooling and several different heating options. One or more <a href="#hvactemplatezonedualduct">HVACTemplate:Zone:DualDuct</a> objects may be specified for each zone served by the HVACTemplate:System:DualDuct object. The system will be constant volume if all of the <a href="#hvactemplatezonedualduct">HVACTemplate:Zone:DualDuct</a> objects served by this system have Zone Minimum Air Flow Fraction = 1.0.</p>
<h3 id="inputs_21">Inputs<a class="headerlink" href="#inputs_21" title="Permanent link">&para;</a></h3>
<h4 id="field-name_8">Field: Name<a class="headerlink" href="#field-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter a name for the HVACTemplate:System:DualDuct object. This name is used in the <a href="#hvactemplatezonedualduct">HVACTemplate:Zone:DualDuct</a> object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_13">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_13" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-configuration-type">Field: Supply Fan Configuration Type<a class="headerlink" href="#field-supply-fan-configuration-type" title="Permanent link">&para;</a></h4>
<p>This field specifies the supply fan configuration. * SingleConstantVolume* and <em>SingleVariableVolume</em> specify one supply fan located in the main supply air duct before the split into a cold supply air duct and a hot supply air duct. This configuration uses the 'Main Supply Fan' input fields which follow immediately below. <em>DualConstantVolume</em> and <em>DualVariableVolume</em> specify two supply fans, one located in the cold supply air duct and one located in the hot supply air duct. <em>Dual</em> uses the 'Cold Duct Supply Fan' and Hot Duct Supply Fan' inputs which follow below. The default is<em>SingleConstantVolume</em>.</p>
<h4 id="field-main-supply-fan-maximum-flow-rate">Field: Main Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-main-supply-fan-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-main-supply-fan-minimum-flow-fraction">Field: Main Supply Fan Minimum Flow Fraction<a class="headerlink" href="#field-main-supply-fan-minimum-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the minimum supply air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-main-supply-fan-total-efficiency">Field: Main Supply Fan Total Efficiency<a class="headerlink" href="#field-main-supply-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the main supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7..</p>
<h4 id="field-main-supply-fan-delta-pressure">Field: Main Supply Fan Delta Pressure<a class="headerlink" href="#field-main-supply-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-main-supply-fan-motor-efficiency">Field: Main Supply Fan Motor Efficiency<a class="headerlink" href="#field-main-supply-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-main-supply-fan-motor-in-air-stream-fraction">Field: Main Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-main-supply-fan-motor-in-air-stream-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-main-supply-fan-part-load-power-coefficients">Field: Main Supply Fan Part-Load Power Coefficients<a class="headerlink" href="#field-main-supply-fan-part-load-power-coefficients" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><a id="fig:vav-supply-fan-part-load-power-coefficient-002"></a></p>
<p><img alt="VAV Supply Fan Part-Load Power Coefficient Options" src="../../media/image613.png" /></p>
<p><em>Figure 208: VAV Supply Fan Part-Load Power Coefficient Options</em></p>
<h4 id="field-cold-duct-supply-fan-maximum-flow-rate">Field: Cold Duct Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-cold-duct-supply-fan-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum cold duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-cold-duct-supply-fan-minimum-flow-fraction">Field: Cold Duct Supply Fan Minimum Flow Fraction<a class="headerlink" href="#field-cold-duct-supply-fan-minimum-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the minimum cold duct air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-cold-duct-supply-fan-total-efficiency">Field: Cold Duct Supply Fan Total Efficiency<a class="headerlink" href="#field-cold-duct-supply-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the cold duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-cold-duct-supply-fan-delta-pressure">Field: Cold Duct Supply Fan Delta Pressure<a class="headerlink" href="#field-cold-duct-supply-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-cold-duct-supply-fan-motor-efficiency">Field: Cold Duct Supply Fan Motor efficiency<a class="headerlink" href="#field-cold-duct-supply-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the cold duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-cold-duct-supply-fan-motor-in-air-stream-fraction">Field: Cold Duct Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-cold-duct-supply-fan-motor-in-air-stream-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the cold duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cold-duct-supply-fan-part-load-power-coefficients">Field: Cold Duct Supply Fan Part-Load Power Coefficients<a class="headerlink" href="#field-cold-duct-supply-fan-part-load-power-coefficients" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<h4 id="field-cold-duct-supply-fan-placement">Field: Cold Duct Supply Fan Placement<a class="headerlink" href="#field-cold-duct-supply-fan-placement" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the cold duct supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-hot-duct-supply-fan-maximum-flow-rate">Field: Hot Duct Supply Fan Maximum Flow Rate<a class="headerlink" href="#field-hot-duct-supply-fan-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum hot duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-hot-duct-supply-fan-minimum-flow-fraction">Field: Hot Duct Supply Fan Minimum Flow Fraction<a class="headerlink" href="#field-hot-duct-supply-fan-minimum-flow-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the minimum hot duct air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-hot-duct-supply-fan-total-efficiency">Field: Hot Duct Supply Fan Total Efficiency<a class="headerlink" href="#field-hot-duct-supply-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the hot duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-hot-duct-supply-fan-delta-pressure">Field: Hot Duct Supply Fan Delta Pressure<a class="headerlink" href="#field-hot-duct-supply-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-hot-duct-supply-fan-motor-efficiency">Field: Hot Duct Supply Fan Motor efficiency<a class="headerlink" href="#field-hot-duct-supply-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the hot duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-hot-duct-supply-fan-motor-in-air-stream-fraction">Field: Hot Duct Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-hot-duct-supply-fan-motor-in-air-stream-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the hot duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-hot-duct-supply-fan-part-load-power-coefficients">Field: Hot Duct Supply Fan Part-Load Power Coefficients<a class="headerlink" href="#field-hot-duct-supply-fan-part-load-power-coefficients" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<h4 id="field-hot-duct-supply-fan-placement">Field: Hot Duct Supply Fan Placement<a class="headerlink" href="#field-hot-duct-supply-fan-placement" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the hot duct supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-cooling-coil-type_11">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ChilledWater</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code> <code class="pill-choice">None</code></div>

<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. <em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications. The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_10">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type_1">Field: Cooling Coil Setpoint Control Type<a class="headerlink" href="#field-cooling-coil-setpoint-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code> <code class="pill-choice">Warmest</code></div>

<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
<li>
<p>Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to 18C or the Cooling Design Setpoint + 5.2C whichever is greater.. (Reference <a href="#setpointmanagerwarmest">SetpointManager:Warmest</a>)</p>
</li>
</ul>
<p>FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<h4 id="field-cooling-coil-design-setpoint-temperature_1">Field: Cooling Coil Design Setpoint Temperature<a class="headerlink" href="#field-cooling-coil-design-setpoint-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_3">Field: Cooling Coil Setpoint Schedule Name<a class="headerlink" href="#field-cooling-coil-setpoint-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_1">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low_1">Field: Cooling Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-low_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_1">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high_1">Field: Cooling Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-high_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 23.3</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-heating-coil-type_7">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system, then the option "none" should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is HotWater. Note that the configuration of <a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a> assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_7">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type_1">Field: Heating Coil Setpoint Control Type<a class="headerlink" href="#field-heating-coil-setpoint-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">Coldest</code> <code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code></div>

<p>Specifies the heating coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
<li>
