<p>Warmest -- reset the heating supply air temperature to the coldest supply air temperature that will meet the heating requirements of all the zones. The maximum setpoint allowed is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to 20C or the Heating Coil Design Setpoint -- 5.2C whichever is lower.. (Reference <a href="#setpointmanagercoldest">SetpointManager:Coldest</a>)</p>
</li>
</ul>
<p>FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<h4 id="field-heating-coil-design-setpoint_4">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 50.0C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_3">Field: Heating Coil Setpoint Schedule Name<a class="headerlink" href="#field-heating-coil-setpoint-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low_1">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 50.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low_1">Field: Heating Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-low_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.8</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high_1">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 20.0</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 20.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high_1">Field: Heating Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-high_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-capacity_4">Field: Heating Coil Capacity<a class="headerlink" href="#field-heating-coil-capacity_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_6">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_6">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type_2">Field: Preheat Coil Type<a class="headerlink" href="#field-preheat-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option "none" should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name_2">Field: Preheat Coil Availability Schedule Name<a class="headerlink" href="#field-preheat-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-design-setpoint_2">Field: Preheat Coil Design Setpoint<a class="headerlink" href="#field-preheat-coil-design-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.2</span></div>

<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-preheat-coil-setpoint-schedule-name_2">Field: Preheat Coil Setpoint Schedule Name<a class="headerlink" href="#field-preheat-coil-setpoint-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-gas-preheat-coil-efficiency_2">Field: Gas Preheat Coil Efficiency<a class="headerlink" href="#field-gas-preheat-coil-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load_2">Field: Gas Preheat Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-preheat-coil-parasitic-electric-load_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_6">Field: Maximum Outdoor Air Flow Rate<a class="headerlink" href="#field-maximum-outdoor-air-flow-rate_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_6">Field: Minimum Outdoor Air Flow Rate<a class="headerlink" href="#field-minimum-outdoor-air-flow-rate_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the <a href="#controlleroutdoorair">Controller:OutdoorAir</a> object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type_2">Field: Minimum Outdoor Air Control Type<a class="headerlink" href="#field-minimum-outdoor-air-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ProportionalMinimum</span></div>
<div class="field-choices"><code class="pill-choice">FixedMinimum</code> <code class="pill-choice">ProportionalMinimum</code></div>

<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name-name_1">Field: Minimum Outdoor Air Schedule Name Name<a class="headerlink" href="#field-minimum-outdoor-air-schedule-name-name_1" title="Permanent link">&para;</a></h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_6">Field: Economizer Type<a class="headerlink" href="#field-economizer-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialDryBulbAndEnthalpy</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">ElectronicEnthalpy</code> <code class="pill-choice">FixedDewPointAndDryBulb</code> <code class="pill-choice">FixedDryBulb</code> <code class="pill-choice">FixedEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>The options for this field are</p>
<ul>
<li>
<p>'FixedDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulb'</p>
</li>
<li>
<p>'FixedEnthalpy'</p>
</li>
<li>
<p>'DifferentialEnthalpy'</p>
</li>
<li>
<p>'ElectronicEnthalpy' (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>'FixedDewPointAndDryBulb'</p>
</li>
<li>
<p>'DifferentialDryBulbAndEnthalpy'</p>
</li>
<li>
<p>'NoEconomizer'</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_5">Field: Economizer Lockout<a class="headerlink" href="#field-economizer-lockout_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLockout</span></div>
<div class="field-choices"><code class="pill-choice">NoLockout</code></div>

<p>The only choice for this field is</p>
<ul>
<li>NoLockout</li>
</ul>
<p>The default value is NoLockout. Future versions may have additional options.</p>
<h4 id="field-economizer-upper-temperature-limit_3">Field: Economizer Upper Temperature Limit<a class="headerlink" href="#field-economizer-upper-temperature-limit_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature high limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_3">Field: Economizer Lower Temperature Limit<a class="headerlink" href="#field-economizer-lower-temperature-limit_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the outdoor air temperature low limit (<span class="arithmatex">\(^{o}\)</span>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_3">Field: Economizer Upper Enthalpy Limit<a class="headerlink" href="#field-economizer-upper-enthalpy-limit_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> J/kg</span></div>

<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_6">Field: Economizer Maximum Limit Dewpoint Temperature<a class="headerlink" href="#field-economizer-maximum-limit-dewpoint-temperature_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type 'FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-cold-supply-plenum-name_1">Field: Cold Supply Plenum Name<a class="headerlink" href="#field-cold-supply-plenum-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no cold supply plenum is to be modeled. If a cold supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves the cold inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-hot-supply-plenum-name_1">Field: Hot Supply Plenum Name<a class="headerlink" href="#field-hot-supply-plenum-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no hot supply plenum is to be modeled. If a hot supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves hot inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_12">Field: Return Plenum Name<a class="headerlink" href="#field-return-plenum-name_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-night-cycle-control_5">Field: Night Cycle Control<a class="headerlink" href="#field-night-cycle-control_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> StayOff</span></div>
<div class="field-choices"><code class="pill-choice">CycleOnAny</code> <code class="pill-choice">CycleOnControlZone</code> <code class="pill-choice">StayOff</code></div>

<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, or <em>CycleOnControlZone</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_5">Field: Night Cycle Control Zone Name<a class="headerlink" href="#field-night-cycle-control-zone-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_7">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_7">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_7">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_2">Field: Heat Recovery Heat Exchanger Type<a class="headerlink" href="#field-heat-recovery-heat-exchanger-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Plate</span></div>
<div class="field-choices"><code class="pill-choice">Plate</code> <code class="pill-choice">Rotary</code></div>

<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is "Plate". The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_2">Field: Heat Recovery Frost Control Type<a class="headerlink" href="#field-heat-recovery-frost-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ExhaustAirRecirculation</code> <code class="pill-choice">ExhaustOnly</code> <code class="pill-choice">MinimumExhaustTemperature</code> <code class="pill-choice">None</code></div>

<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is "None". For modeling preheat frost control, specify "None" for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_6">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheat</code> <code class="pill-choice">None</code></div>

<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_3">Field: Dehumidification Control Zone Name<a class="headerlink" href="#field-dehumidification-control-zone-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint_2">Field: Dehumidification Relative Humidity Setpoint<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name_2">Field: Dehumidification Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-dehumidification-relative-humidity-setpoint-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_6">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_6">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_6">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_6">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_6">Field: Humidifier Control Zone Name<a class="headerlink" href="#field-humidifier-control-zone-name_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint_2">Field: Humidifier Relative Humidity Setpoint<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name_2">Field: Humidifier Relative Humidity Setpoint Schedule Name<a class="headerlink" href="#field-humidifier-relative-humidity-setpoint-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-sizing-option_3">Field: Sizing Option<a class="headerlink" href="#field-sizing-option_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NonCoincident</span></div>
<div class="field-choices"><code class="pill-choice">Coincident</code> <code class="pill-choice">NonCoincident</code></div>

<p>This field specifies the sizing method for the system supply air flow rate when the system type if variable volume. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_4">Field: Return Fan<a class="headerlink" href="#field-return-fan_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> No</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_4">Field: Return Fan Total Efficiency<a class="headerlink" href="#field-return-fan-total-efficiency_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_6">Field: Return Fan Delta Pressure<a class="headerlink" href="#field-return-fan-delta-pressure_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 500.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_6">Field: Return Fan Motor efficiency<a class="headerlink" href="#field-return-fan-motor-efficiency_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_6">Field: Return Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-return-fan-motor-in-air-stream-fraction_6" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients_2">Field: Return Fan Part-Load Power Coefficients<a class="headerlink" href="#field-return-fan-part-load-power-coefficients_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> InletVaneDampers</span></div>
<div class="field-choices"><code class="pill-choice">ASHRAE90.1-2004AppendixG</code> <code class="pill-choice">InletVaneDampers</code> <code class="pill-choice">OutletDampers</code> <code class="pill-choice">VariableSpeedMotor</code> <code class="pill-choice">VariableSpeedMotorPressureReset</code></div>

<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in <a href="../group-hvac-templates/#fig:vav-supply-fan-part-load-power-coefficient">Figure 209</a>. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-21-1"><a id="__codelineno-21-1" name="__codelineno-21-1" href="#__codelineno-21-1"></a><span class="nc">HVACTemplate:System:DualDuct</span><span class="p">,</span>
</span><span id="__span-21-2"><a id="__codelineno-21-2" name="__codelineno-21-2" href="#__codelineno-21-2"></a>  <span class="s">DD</span> <span class="s">Sys</span> <span class="mi">1</span><span class="p">,</span>               <span class="c1">!-Name</span>
</span><span id="__span-21-3"><a id="__codelineno-21-3" name="__codelineno-21-3" href="#__codelineno-21-3"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>          <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-21-4"><a id="__codelineno-21-4" name="__codelineno-21-4" href="#__codelineno-21-4"></a>  <span class="s">Single</span><span class="p">,</span>                 <span class="c1">!- Supply Fan Configuration Type</span>
</span><span id="__span-21-5"><a id="__codelineno-21-5" name="__codelineno-21-5" href="#__codelineno-21-5"></a>  <span class="k">autosize</span><span class="p">,</span>               <span class="c1">!- Main Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-21-6"><a id="__codelineno-21-6" name="__codelineno-21-6" href="#__codelineno-21-6"></a>  <span class="mf">0.2</span><span class="p">,</span>                    <span class="c1">!- Main Supply Fan Minimum Flow Fraction</span>
</span><span id="__span-21-7"><a id="__codelineno-21-7" name="__codelineno-21-7" href="#__codelineno-21-7"></a>  <span class="mf">0.7</span><span class="p">,</span>                    <span class="c1">!- Main Supply Fan Total Efficiency</span>
</span><span id="__span-21-8"><a id="__codelineno-21-8" name="__codelineno-21-8" href="#__codelineno-21-8"></a>  <span class="mi">600</span><span class="p">,</span>                    <span class="c1">!- Main Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-21-9"><a id="__codelineno-21-9" name="__codelineno-21-9" href="#__codelineno-21-9"></a>  <span class="mf">0.9</span><span class="p">,</span>                    <span class="c1">!- Main Supply Fan Motor Efficiency</span>
</span><span id="__span-21-10"><a id="__codelineno-21-10" name="__codelineno-21-10" href="#__codelineno-21-10"></a>  <span class="mi">1</span><span class="p">,</span>                      <span class="c1">!- Main Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-21-11"><a id="__codelineno-21-11" name="__codelineno-21-11" href="#__codelineno-21-11"></a>  <span class="s">InletVaneDampers</span><span class="p">,</span>       <span class="c1">!- Main Supply Fan Part-Load Power Coefficients</span>
</span><span id="__span-21-12"><a id="__codelineno-21-12" name="__codelineno-21-12" href="#__codelineno-21-12"></a>  <span class="k">autosize</span><span class="p">,</span>               <span class="c1">!- Cold Duct Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-21-13"><a id="__codelineno-21-13" name="__codelineno-21-13" href="#__codelineno-21-13"></a>  <span class="mf">0.2</span><span class="p">,</span>                    <span class="c1">!- Cold Duct Supply Fan Minimum Flow Fraction</span>
</span><span id="__span-21-14"><a id="__codelineno-21-14" name="__codelineno-21-14" href="#__codelineno-21-14"></a>  <span class="mf">0.7</span><span class="p">,</span>                    <span class="c1">!- Cold Duct Supply Fan Total Efficiency</span>
</span><span id="__span-21-15"><a id="__codelineno-21-15" name="__codelineno-21-15" href="#__codelineno-21-15"></a>  <span class="mi">600</span><span class="p">,</span>                    <span class="c1">!- Cold Duct Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-21-16"><a id="__codelineno-21-16" name="__codelineno-21-16" href="#__codelineno-21-16"></a>  <span class="mf">0.9</span><span class="p">,</span>                    <span class="c1">!- Cold Duct Supply Fan Motor Efficiency</span>
</span><span id="__span-21-17"><a id="__codelineno-21-17" name="__codelineno-21-17" href="#__codelineno-21-17"></a>  <span class="mi">1</span><span class="p">,</span>                   <span class="c1">!- Cold Duct Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-21-18"><a id="__codelineno-21-18" name="__codelineno-21-18" href="#__codelineno-21-18"></a>  <span class="s">InletVaneDampers</span><span class="p">,</span>    <span class="c1">!- Cold Duct Supply Fan Part-Load Power Coefficients</span>
</span><span id="__span-21-19"><a id="__codelineno-21-19" name="__codelineno-21-19" href="#__codelineno-21-19"></a>  <span class="s">DrawThrough</span><span class="p">,</span>            <span class="c1">!- Cold Duct Supply Fan Placement</span>
</span><span id="__span-21-20"><a id="__codelineno-21-20" name="__codelineno-21-20" href="#__codelineno-21-20"></a>  <span class="k">autosize</span><span class="p">,</span>               <span class="c1">!- Hot Duct Supply Fan Maximum Flow Rate {m3/s}</span>
</span><span id="__span-21-21"><a id="__codelineno-21-21" name="__codelineno-21-21" href="#__codelineno-21-21"></a>  <span class="mf">0.2</span><span class="p">,</span>                    <span class="c1">!- Hot Duct Supply Fan Minimum Flow Fraction</span>
</span><span id="__span-21-22"><a id="__codelineno-21-22" name="__codelineno-21-22" href="#__codelineno-21-22"></a>  <span class="mf">0.7</span><span class="p">,</span>                    <span class="c1">!- Hot Duct Supply Fan Total Efficiency</span>
</span><span id="__span-21-23"><a id="__codelineno-21-23" name="__codelineno-21-23" href="#__codelineno-21-23"></a>  <span class="mi">600</span><span class="p">,</span>                    <span class="c1">!- Hot Duct Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-21-24"><a id="__codelineno-21-24" name="__codelineno-21-24" href="#__codelineno-21-24"></a>  <span class="mf">0.9</span><span class="p">,</span>                    <span class="c1">!- Hot Duct Supply Fan Motor Efficiency</span>
</span><span id="__span-21-25"><a id="__codelineno-21-25" name="__codelineno-21-25" href="#__codelineno-21-25"></a>  <span class="mi">1</span><span class="p">,</span>                   <span class="c1">!- Hot Duct Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-21-26"><a id="__codelineno-21-26" name="__codelineno-21-26" href="#__codelineno-21-26"></a>  <span class="s">InletVaneDampers</span><span class="p">,</span>    <span class="c1">!- Hot Duct Supply Fan Part-Load Power Coefficients</span>
</span><span id="__span-21-27"><a id="__codelineno-21-27" name="__codelineno-21-27" href="#__codelineno-21-27"></a>  <span class="s">DrawThrough</span><span class="p">,</span>            <span class="c1">!- Hot Duct Supply Fan Placement</span>
</span><span id="__span-21-28"><a id="__codelineno-21-28" name="__codelineno-21-28" href="#__codelineno-21-28"></a>  <span class="s">ChilledWater</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-21-29"><a id="__codelineno-21-29" name="__codelineno-21-29" href="#__codelineno-21-29"></a>  <span class="p">,</span>                       <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-21-30"><a id="__codelineno-21-30" name="__codelineno-21-30" href="#__codelineno-21-30"></a>  <span class="s">ControlZone</span><span class="p">,</span>            <span class="c1">!- Cooling Coil Setpoint Control Type</span>
</span><span id="__span-21-31"><a id="__codelineno-21-31" name="__codelineno-21-31" href="#__codelineno-21-31"></a>  <span class="mf">12.8</span><span class="p">,</span>                   <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-21-32"><a id="__codelineno-21-32" name="__codelineno-21-32" href="#__codelineno-21-32"></a>  <span class="p">,</span>                       <span class="c1">!- Cooling Coil Setpoint Schedule Name</span>
</span><span id="__span-21-33"><a id="__codelineno-21-33" name="__codelineno-21-33" href="#__codelineno-21-33"></a>  <span class="p">,</span>                   <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-21-34"><a id="__codelineno-21-34" name="__codelineno-21-34" href="#__codelineno-21-34"></a>  <span class="p">,</span>                       <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-21-35"><a id="__codelineno-21-35" name="__codelineno-21-35" href="#__codelineno-21-35"></a>  <span class="p">,</span>                   <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-21-36"><a id="__codelineno-21-36" name="__codelineno-21-36" href="#__codelineno-21-36"></a>  <span class="p">,</span>                       <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-21-37"><a id="__codelineno-21-37" name="__codelineno-21-37" href="#__codelineno-21-37"></a>  <span class="s">HotWater</span><span class="p">,</span>               <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-21-38"><a id="__codelineno-21-38" name="__codelineno-21-38" href="#__codelineno-21-38"></a>  <span class="p">,</span>                       <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-21-39"><a id="__codelineno-21-39" name="__codelineno-21-39" href="#__codelineno-21-39"></a>  <span class="s">FixedSetpoint</span><span class="p">,</span>          <span class="c1">!- Heating Coil Setpoint Control Type</span>
</span><span id="__span-21-40"><a id="__codelineno-21-40" name="__codelineno-21-40" href="#__codelineno-21-40"></a>  <span class="mi">50</span><span class="p">,</span>                     <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-21-41"><a id="__codelineno-21-41" name="__codelineno-21-41" href="#__codelineno-21-41"></a>  <span class="p">,</span>                       <span class="c1">!- Heating Coil Setpoint Schedule Name</span>
</span><span id="__span-21-42"><a id="__codelineno-21-42" name="__codelineno-21-42" href="#__codelineno-21-42"></a>  <span class="p">,</span>                   <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-21-43"><a id="__codelineno-21-43" name="__codelineno-21-43" href="#__codelineno-21-43"></a>  <span class="p">,</span>                       <span class="c1">!- Hedating Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-21-44"><a id="__codelineno-21-44" name="__codelineno-21-44" href="#__codelineno-21-44"></a>  <span class="p">,</span>                   <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-21-45"><a id="__codelineno-21-45" name="__codelineno-21-45" href="#__codelineno-21-45"></a>  <span class="p">,</span>                       <span class="c1">!- Heating Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-21-46"><a id="__codelineno-21-46" name="__codelineno-21-46" href="#__codelineno-21-46"></a>  <span class="s">Autosize</span><span class="p">,</span>               <span class="c1">!- Heating Coil Capacity {W}</span>
</span><span id="__span-21-47"><a id="__codelineno-21-47" name="__codelineno-21-47" href="#__codelineno-21-47"></a>  <span class="mf">0.8</span><span class="p">,</span>                    <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-21-48"><a id="__codelineno-21-48" name="__codelineno-21-48" href="#__codelineno-21-48"></a>  <span class="mf">0.0</span><span class="p">,</span>                    <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-21-49"><a id="__codelineno-21-49" name="__codelineno-21-49" href="#__codelineno-21-49"></a>  <span class="s">None</span><span class="p">,</span>                   <span class="c1">!- Preheat Coil Type</span>
</span><span id="__span-21-50"><a id="__codelineno-21-50" name="__codelineno-21-50" href="#__codelineno-21-50"></a>  <span class="p">,</span>                       <span class="c1">!- Preheat Coil Availability Schedule Name</span>
</span><span id="__span-21-51"><a id="__codelineno-21-51" name="__codelineno-21-51" href="#__codelineno-21-51"></a>  <span class="p">,</span>                       <span class="c1">!- Preheat Coil Setpoint Schedule Name</span>
</span><span id="__span-21-52"><a id="__codelineno-21-52" name="__codelineno-21-52" href="#__codelineno-21-52"></a>  <span class="p">,</span>                       <span class="c1">!- Preheat Coil Design Setpoint {C}</span>
</span><span id="__span-21-53"><a id="__codelineno-21-53" name="__codelineno-21-53" href="#__codelineno-21-53"></a>  <span class="mf">0.8</span><span class="p">,</span>                    <span class="c1">!- Gas Preheat Coil Efficiency</span>
</span><span id="__span-21-54"><a id="__codelineno-21-54" name="__codelineno-21-54" href="#__codelineno-21-54"></a>  <span class="mf">0.0</span><span class="p">,</span>                    <span class="c1">!- Gas Preheat Coil Parasitic Electric Load {W}</span>
</span><span id="__span-21-55"><a id="__codelineno-21-55" name="__codelineno-21-55" href="#__codelineno-21-55"></a>  <span class="k">autosize</span><span class="p">,</span>               <span class="c1">!- Maximum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-21-56"><a id="__codelineno-21-56" name="__codelineno-21-56" href="#__codelineno-21-56"></a>  <span class="k">autosize</span><span class="p">,</span>               <span class="c1">!- Minimum Outdoor Air Flow Rate {m3/s}</span>
</span><span id="__span-21-57"><a id="__codelineno-21-57" name="__codelineno-21-57" href="#__codelineno-21-57"></a>  <span class="s">FixedMinimum</span><span class="p">,</span>           <span class="c1">!- Minimum Outdoor Air Control Type</span>
</span><span id="__span-21-58"><a id="__codelineno-21-58" name="__codelineno-21-58" href="#__codelineno-21-58"></a>  <span class="s">Min</span> <span class="s">OA</span> <span class="s">Sched</span><span class="p">,</span>           <span class="c1">!- Minimum Outdoor Air Schedule Name</span>
</span><span id="__span-21-59"><a id="__codelineno-21-59" name="__codelineno-21-59" href="#__codelineno-21-59"></a>  <span class="s">DifferentialDryBulb</span><span class="p">,</span>    <span class="c1">!- Economizer Type</span>
</span><span id="__span-21-60"><a id="__codelineno-21-60" name="__codelineno-21-60" href="#__codelineno-21-60"></a>  <span class="s">NoLockout</span><span class="p">,</span>              <span class="c1">!- Economizer Lockout</span>
</span><span id="__span-21-61"><a id="__codelineno-21-61" name="__codelineno-21-61" href="#__codelineno-21-61"></a>  <span class="mi">19</span><span class="p">,</span>                     <span class="c1">!- Economizer Upper Temperature Limit {C}</span>
</span><span id="__span-21-62"><a id="__codelineno-21-62" name="__codelineno-21-62" href="#__codelineno-21-62"></a>  <span class="mi">4</span><span class="p">,</span>                      <span class="c1">!- Economizer Lower Temperature Limit {C}</span>
</span><span id="__span-21-63"><a id="__codelineno-21-63" name="__codelineno-21-63" href="#__codelineno-21-63"></a>  <span class="p">,</span>                       <span class="c1">!- Economizer Upper Enthalpy Limit {J/kg}</span>
</span><span id="__span-21-64"><a id="__codelineno-21-64" name="__codelineno-21-64" href="#__codelineno-21-64"></a>  <span class="p">,</span>                    <span class="c1">!- Economizer Maximum Limit Dewpoint Temperature {C}</span>
</span><span id="__span-21-65"><a id="__codelineno-21-65" name="__codelineno-21-65" href="#__codelineno-21-65"></a>  <span class="p">,</span>                       <span class="c1">!- Cold Supply Plenum Name</span>
</span><span id="__span-21-66"><a id="__codelineno-21-66" name="__codelineno-21-66" href="#__codelineno-21-66"></a>  <span class="p">,</span>                       <span class="c1">!- Hot Supply Plenum Name</span>
</span><span id="__span-21-67"><a id="__codelineno-21-67" name="__codelineno-21-67" href="#__codelineno-21-67"></a>  <span class="s">PLENUM-1</span><span class="p">,</span>               <span class="c1">!- Return Plenum Name</span>
</span><span id="__span-21-68"><a id="__codelineno-21-68" name="__codelineno-21-68" href="#__codelineno-21-68"></a>  <span class="s">CycleOnAnyZoneFansOnly</span><span class="p">,</span> <span class="c1">!- Night Cycle Control</span>
</span><span id="__span-21-69"><a id="__codelineno-21-69" name="__codelineno-21-69" href="#__codelineno-21-69"></a>  <span class="p">,</span>                       <span class="c1">!- Night Cycle Control Zone Name</span>
</span><span id="__span-21-70"><a id="__codelineno-21-70" name="__codelineno-21-70" href="#__codelineno-21-70"></a>  <span class="s">None</span><span class="p">,</span>                   <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-21-71"><a id="__codelineno-21-71" name="__codelineno-21-71" href="#__codelineno-21-71"></a>  <span class="mf">0.70</span><span class="p">,</span>                   <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-21-72"><a id="__codelineno-21-72" name="__codelineno-21-72" href="#__codelineno-21-72"></a>  <span class="mf">0.65</span><span class="p">,</span>                   <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-21-73"><a id="__codelineno-21-73" name="__codelineno-21-73" href="#__codelineno-21-73"></a>  <span class="p">,</span>                       <span class="c1">!- Heat Recovery Heat Exchanger Type</span>
</span><span id="__span-21-74"><a id="__codelineno-21-74" name="__codelineno-21-74" href="#__codelineno-21-74"></a>  <span class="p">,</span>                       <span class="c1">!- Heat Recovery Frost Control Type</span>
</span><span id="__span-21-75"><a id="__codelineno-21-75" name="__codelineno-21-75" href="#__codelineno-21-75"></a>  <span class="s">None</span><span class="p">,</span>                   <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-21-76"><a id="__codelineno-21-76" name="__codelineno-21-76" href="#__codelineno-21-76"></a>  <span class="p">,</span>                       <span class="c1">!- Dehumidification Control Zone Name</span>
</span><span id="__span-21-77"><a id="__codelineno-21-77" name="__codelineno-21-77" href="#__codelineno-21-77"></a>  <span class="mf">60.0</span><span class="p">,</span>    <span class="c1">!- Dehumidification Relative Humidity Setpoint {percent}</span>
</span><span id="__span-21-78"><a id="__codelineno-21-78" name="__codelineno-21-78" href="#__codelineno-21-78"></a>  <span class="p">,</span>         <span class="c1">!- Dehumidification Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-21-79"><a id="__codelineno-21-79" name="__codelineno-21-79" href="#__codelineno-21-79"></a>  <span class="s">None</span><span class="p">,</span>                   <span class="c1">!- Humidifier Type</span>
</span><span id="__span-21-80"><a id="__codelineno-21-80" name="__codelineno-21-80" href="#__codelineno-21-80"></a>  <span class="p">,</span>                       <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-21-81"><a id="__codelineno-21-81" name="__codelineno-21-81" href="#__codelineno-21-81"></a>  <span class="mf">0.000001</span><span class="p">,</span>               <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-21-82"><a id="__codelineno-21-82" name="__codelineno-21-82" href="#__codelineno-21-82"></a>  <span class="mf">2690.0</span><span class="p">,</span>                 <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-21-83"><a id="__codelineno-21-83" name="__codelineno-21-83" href="#__codelineno-21-83"></a>  <span class="p">,</span>                       <span class="c1">!- Humidifier Control Zone Name</span>
</span><span id="__span-21-84"><a id="__codelineno-21-84" name="__codelineno-21-84" href="#__codelineno-21-84"></a>  <span class="mf">30.0</span><span class="p">,</span>    <span class="c1">!- Humidifier Relative Humidity Setpoint {percent}</span>
</span><span id="__span-21-85"><a id="__codelineno-21-85" name="__codelineno-21-85" href="#__codelineno-21-85"></a>  <span class="p">,</span>         <span class="c1">!- Humidifier Relative Humidity Setpoint Schedule Name</span>
</span><span id="__span-21-86"><a id="__codelineno-21-86" name="__codelineno-21-86" href="#__codelineno-21-86"></a>  <span class="s">NonCoincident</span><span class="p">,</span>          <span class="c1">!- Sizing Option</span>
</span><span id="__span-21-87"><a id="__codelineno-21-87" name="__codelineno-21-87" href="#__codelineno-21-87"></a>  <span class="s">No</span><span class="p">,</span>                     <span class="c1">!- Return Fan</span>
</span><span id="__span-21-88"><a id="__codelineno-21-88" name="__codelineno-21-88" href="#__codelineno-21-88"></a>  <span class="mf">0.7</span><span class="p">,</span>                    <span class="c1">!- Return Fan Total Efficiency</span>
</span><span id="__span-21-89"><a id="__codelineno-21-89" name="__codelineno-21-89" href="#__codelineno-21-89"></a>  <span class="mi">600</span><span class="p">,</span>                    <span class="c1">!- Return Fan Delta Pressure {Pa}</span>
</span><span id="__span-21-90"><a id="__codelineno-21-90" name="__codelineno-21-90" href="#__codelineno-21-90"></a>  <span class="mf">0.9</span><span class="p">,</span>                    <span class="c1">!- Return Fan Motor Efficiency</span>
</span><span id="__span-21-91"><a id="__codelineno-21-91" name="__codelineno-21-91" href="#__codelineno-21-91"></a>  <span class="mf">1.0</span><span class="p">;</span>                    <span class="c1">!- Return Fan Motor in Air Stream Fraction</span>
</span><span id="__span-21-92"><a id="__codelineno-21-92" name="__codelineno-21-92" href="#__codelineno-21-92"></a>  <span class="s">InletVaneDampers</span><span class="p">;</span>       <span class="c1">!- Return Fan Part-Load Power Coefficients</span>
</span></code></pre></div>
<h2 id="hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir<a class="headerlink" href="#hvactemplatesystemdedicatedoutdoorair" title="Permanent link">&para;</a></h2>
<p>The HVACTemplate:System:DedicatedOutdoorAir creates a dedicated outdoor air system which must be used in conjunction with one or more of the following objects:</p>
<p><a href="#hvactemplatezonebaseboardheat">HVACTemplate:Zone:BaseboardHeat</a></p>
<p><a href="#hvactemplatezonefancoil">HVACTemplate:Zone:FanCoil</a></p>
<p><a href="#hvactemplatezoneptac">HVACTemplate:Zone:PTAC</a></p>
<p><a href="#hvactemplatezonepthp">HVACTemplate:Zone:PTHP</a></p>
<p><a href="#hvactemplatezonewatertoairheatpump">HVACTemplate:Zone:WaterToAirHeatPump</a></p>
<p><a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a></p>
<p>It is a constant volume dedicated outdoor air system which can serve multiple zones. It may have any combination of heating coil, cooling coil, and heat recovery. It may have dehumidification and humidification controls as well as several supply temperature control types. It supplies 100% outdoor air when the system is available, and assumes an equal volume of return air is available for heat recovery. If the system to be modeled does not have actual return ducts, but collects flow from exhaust fans to a central heat recovery point, then this approach should be equivalent. If the system does not have heat recovery and the air is exhausted or leaves by exfiltration, then the return path of this system will simply be a path to dump the flow as relief air with no impact on energy use.</p>
<p><a id="fig:doas-serving-three-zones-with-ptacs."></a></p>
<p><img alt="DOAS serving three zones with PTACs." src="../../media/image614.png" /></p>
<p><em>Figure 209: DOAS serving three zones with PTACs.</em></p>
<p>There may be more than one HVACTemplate:System:DedicatedOutdoorAir object in an idf file. If a zone is to be served by one of these systems, this is specified in the HVACTemplate:Zone:* object using the field "Dedicated Outdoor Air System Name". For zones which are served by one of these DOAS systems, the outdoor air flow rate in the zone equipment (fan coil, PTAC, etc.) will be set to zero.</p>
<h3 id="inputs_22">Inputs<a class="headerlink" href="#inputs_22" title="Permanent link">&para;</a></h3>
<h4 id="field-name_9">Field: Name<a class="headerlink" href="#field-name_9" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field is a unique name which the user assigns to this system. This name can then be referred to in an HVACTemplate:Zone:* object to specify that this system provides outdoor air to that zone.</p>
<h4 id="field-system-availability-schedule-name_14">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_14" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to operate at all times. If a schedule name is specified, those times that the system is operating should be specified as 1.0. Those times that the system is not operating should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-air-outlet-type">Field: Air Outlet Type<a class="headerlink" href="#field-air-outlet-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DirectIntoZone</span></div>
<div class="field-choices"><code class="pill-choice">DirectIntoZone</code></div>

<p>This field indicates if the air is delivered directly into the zone(s) or into the other system(s) that serve the zone(s) (e.g. fan coil system). For now, only one option is available for this field: DirectIntoZone.</p>
<h4 id="field-supply-fan-flow-rate">Field: Supply Fan Flow Rate<a class="headerlink" href="#field-supply-fan-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone air flow inputs sum to a greater value. The units are m<span class="arithmatex">\(^{3}\)</span>/s.</p>
<h4 id="field-supply-fan-total-efficiency_11">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_10">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered to be 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_11">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_7">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-supply-fan-placement_10">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-cooling-coil-type_12">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ChilledWater</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code> <code class="pill-choice">HeatExchangerAssistedChilledWater</code> <code class="pill-choice">HeatExchangerAssistedDX</code> <code class="pill-choice">None</code> <code class="pill-choice">TwoSpeedDX</code> <code class="pill-choice">TwoStageDX</code> <code class="pill-choice">TwoStageHumidityControlDX</code></div>

<p>There are seven coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>TwoSpeedDX</p>
</li>
<li>
<p>TwoStageDX</p>
</li>
<li>
<p>TwoStageHumidityControlDX</p>
</li>
<li>
<p>HeatExchangerAssistedChilledWater</p>
</li>
<li>
<p>HeatExchangerAssistedDX</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the <a href="#coilcoolingwater">Coil:Cooling:Water</a> object with the DetailedAnalysis option. This is the preferred coil model for most chilled water applications.</p>
<p><em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications.</p>
<p><em>TwoSpeedDX</em> uses the <a href="#coilcoolingdxtwospeed">Coil:Cooling:DX:TwoSpeed</a> object.</p>
<p><em>TwoStageDX</em> and <em>TwoStageHumidityControlDX</em> use the <a href="#coilcoolingdxtwostagewithhumiditycontrolmode">Coil:Cooling:DX:TwoStageWithHumidityControlMode</a> object.</p>
<p><em>HeatExchangerAssistedChilledWater</em> uses the <a href="#coilsystemcoolingwaterheatexchangerassisted">CoilSystem:Cooling:Water:HeatExchangerAssisted</a>, <a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a>, and <a href="#coilcoolingwater">Coil:Cooling:Water</a> objects.</p>
<p><em>HeatExchangerAssistedDX</em> uses the <a href="#coilsystemcoolingdxheatexchangerassisted">CoilSystem:Cooling:DX:HeatExchangerAssisted</a>, <a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a>, and <a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a> objects.</p>
<p>The default type is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_11">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually left blank, which allows the cooling coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the cooling coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type_2">Field: Cooling Coil Setpoint Control Type<a class="headerlink" href="#field-cooling-coil-setpoint-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code></div>

<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
</ul>
<p>FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-cooling-coil-design-setpoint_3">Field: Cooling Coil Design Setpoint<a class="headerlink" href="#field-cooling-coil-design-setpoint_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If Cooling Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_4">Field: Cooling Coil Setpoint Schedule Name<a class="headerlink" href="#field-cooling-coil-setpoint-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used when Cooling Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than Scheduled (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_2">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low_2">Field: Cooling Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-low_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_2">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.8</span></div>

<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high_2">Field: Cooling Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-cooling-coil-reset-outdoor-dry-bulb-high_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 23.3</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-dx-cooling-coil-gross-rated-total-capacity_1">Field: DX Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-total-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value. For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.</p>
<h4 id="field-dx-cooling-coil-gross-rated-sensible-heat-ratio_1">Field: DX Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-sensible-heat-ratio_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).</p>
<h4 id="field-dx-cooling-coil-gross-rated-cop_1">Field: DX Cooling Coil Gross Rated COP<a class="headerlink" href="#field-dx-cooling-coil-gross-rated-cop_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value. For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.</p>
<h4 id="field-heating-coil-type_8">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>The heating coil is located in the supply air stream, downstream of the cooling coil. If no central heating coil is used in the dedicated outdoor air system, then the option "none" should be specified here. Otherwise this indicates the type of heating coil. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is HotWater. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other. When the dehumidification control type is set to <em>CoolReheatHeatingCoil,</em> the heating coil is used for reheat.</p>
<h4 id="field-heating-coil-availability-schedule-name_8">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type_2">Field: Heating Coil Setpoint Control Type<a class="headerlink" href="#field-heating-coil-setpoint-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> FixedSetpoint</span></div>
<div class="field-choices"><code class="pill-choice">FixedSetpoint</code> <code class="pill-choice">OutdoorAirTemperatureReset</code> <code class="pill-choice">Scheduled</code></div>

<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
</ul>
<p>FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-heating-coil-design-setpoint_5">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If Heating Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant heating supply air setpoint temperature. The default is 12.2C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_4">Field: Heating Coil Setpoint Schedule Name<a class="headerlink" href="#field-heating-coil-setpoint-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used when Heating Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low_2">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.0</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low_2">Field: Heating Coil Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-low_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.8</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high_2">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high_2">Field: Heating Coil Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-heating-coil-reset-outdoor-dry-bulb-high_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-gas-heating-coil-efficiency_7">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field is only used when the heating coil type is set to gas.</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_7">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field is only used when the heating coil type is set to gas.</p>
<h4 id="field-heat-recovery-type_8">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type_8" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is None<em>.</em></p>
<h4 id="field-heat-recovery-sensible-effectiveness">Field: Heat Recovery Sensible Effectiveness []<a class="headerlink" href="#field-heat-recovery-sensible-effectiveness" title="Permanent link">&para;</a></h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-heat-recovery-latent-effectiveness">Field: Heat Recovery Latent Effectiveness []<a class="headerlink" href="#field-heat-recovery-latent-effectiveness" title="Permanent link">&para;</a></h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_3">Field: Heat Recovery Heat Exchanger Type<a class="headerlink" href="#field-heat-recovery-heat-exchanger-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Plate</span></div>
<div class="field-choices"><code class="pill-choice">Plate</code> <code class="pill-choice">Rotary</code></div>

<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is "Plate". The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_3">Field: Heat Recovery Frost Control Type<a class="headerlink" href="#field-heat-recovery-frost-control-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ExhaustAirRecirculation</code> <code class="pill-choice">ExhaustOnly</code> <code class="pill-choice">MinimumExhaustTemperature</code> <code class="pill-choice">None</code></div>

<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is "None". For modeling preheat frost control, specify "None" for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_7">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CoolReheatDesuperheater</code> <code class="pill-choice">CoolReheatHeatingCoil</code> <code class="pill-choice">Multimode</code> <code class="pill-choice">None</code></div>

<p>There are three dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheatHeatingCoil</p>
</li>
<li>
<p>CoolReheatDesuperheater</p>
</li>
<li>
<p>Multimode</p>
</li>
</ul>
<p>The <em>CoolReheatHeatingCoil</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the heating coil, if available.</p>
<p>The <em>CollReheatDesuperheater</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (Ref. object <a href="#coilheatingdesuperheater">Coil:Heating:Desuperheater</a>). The desuperheater coil setpoint is set to the cooling setpoint and the desuperheater Heat Reclaim Recovery Efficiency is set to 0.3. <em>CollReheatDesuperheater</em> is only applicable for Cooling Coil Type <em>TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.</em></p>
<p><em>Multimode</em> is only applicable for cooling coil type <em>TwoStageHumidityControlDX</em>. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.</p>
<p>The default is <em>None</em> which meets the sensible dry-bulb temperature cooling setpoint only.</p>
<h4 id="field-dehumidification-setpoint_4">Field: Dehumidification Setpoint<a class="headerlink" href="#field-dehumidification-setpoint_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> kgWater/kgDryAir</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00924</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>This field specifies the supply air humidity ratio setpoint for dehumidification. The default is 0.00924 kgWater/kgDryAir (12.8C or 55F dewpoint). This value is also used as the Central Cooling Design Supply Air Humidity Ratio in the <a href="#sizingsystem">Sizing:System</a> object. If a Dehumidification Setpoint Schedule Name is specified, the schedule will be used for control.</p>
<h4 id="field-humidifier-type_7">Field: Humidifier Type<a class="headerlink" href="#field-humidifier-type_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ElectricSteam</code> <code class="pill-choice">None</code></div>

<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the <a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a> object. The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_7">Field: Humidifier Availability Schedule Name<a class="headerlink" href="#field-humidifier-availability-schedule-name_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period.</p>
<h4 id="field-humidifier-rated-capacity_7">Field: Humidifier Rated Capacity<a class="headerlink" href="#field-humidifier-rated-capacity_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s (gal/min)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1e-06</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_7">Field: Humidifier Rated Electric Power<a class="headerlink" href="#field-humidifier-rated-electric-power_7" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-setpoint_4">Field: Humidifier Setpoint<a class="headerlink" href="#field-humidifier-setpoint_4" title="Permanent link">&para;</a></h4>
<p>This field specifies the supply air humidity ratio setpoint for humidification. The default is 0.003 kgWater/kgDryAir. This value is also used as the Central Heating Design Supply Air Humidity Ratio in the <a href="#sizingsystem">Sizing:System</a> object. If a Humidifier Setpoint Schedule Name is specified, the schedule will be used for control.</p>
<h4 id="field-dehumidification-setpoint-schedule-name">Field: Dehumidification Setpoint Schedule Name<a class="headerlink" href="#field-dehumidification-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Setpoint, The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).</p>
<h4 id="field-humidifier-setpoint-schedule-name">Field: Humidifier Setpoint Schedule Name<a class="headerlink" href="#field-humidifier-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of the humidifier setpoint schedule. If this field is left blank, the setpoint will be constant at the Humidifier Setpoint, The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-22-1"><a id="__codelineno-22-1" name="__codelineno-22-1" href="#__codelineno-22-1"></a><span class="nc">HVACTemplate:System:DedicatedOutdoorAir</span><span class="p">,</span>
</span><span id="__span-22-2"><a id="__codelineno-22-2" name="__codelineno-22-2" href="#__codelineno-22-2"></a>  <span class="s">DOAS</span><span class="p">,</span>                    <span class="c1">!- Name</span>
</span><span id="__span-22-3"><a id="__codelineno-22-3" name="__codelineno-22-3" href="#__codelineno-22-3"></a>  <span class="p">,</span>                        <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-22-4"><a id="__codelineno-22-4" name="__codelineno-22-4" href="#__codelineno-22-4"></a>  <span class="s">DirectIntoZone</span><span class="p">,</span>          <span class="c1">!- Air Outlet Type</span>
</span><span id="__span-22-5"><a id="__codelineno-22-5" name="__codelineno-22-5" href="#__codelineno-22-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Fan Flow Rate {m3/s}</span>
</span><span id="__span-22-6"><a id="__codelineno-22-6" name="__codelineno-22-6" href="#__codelineno-22-6"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-22-7"><a id="__codelineno-22-7" name="__codelineno-22-7" href="#__codelineno-22-7"></a>  <span class="mi">1000</span><span class="p">,</span>                    <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-22-8"><a id="__codelineno-22-8" name="__codelineno-22-8" href="#__codelineno-22-8"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-22-9"><a id="__codelineno-22-9" name="__codelineno-22-9" href="#__codelineno-22-9"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-22-10"><a id="__codelineno-22-10" name="__codelineno-22-10" href="#__codelineno-22-10"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-22-11"><a id="__codelineno-22-11" name="__codelineno-22-11" href="#__codelineno-22-11"></a>  <span class="s">ChilledWater</span><span class="p">,</span>            <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-22-12"><a id="__codelineno-22-12" name="__codelineno-22-12" href="#__codelineno-22-12"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-22-13"><a id="__codelineno-22-13" name="__codelineno-22-13" href="#__codelineno-22-13"></a>  <span class="s">FixedSetpoint</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Setpoint Control Type</span>
</span><span id="__span-22-14"><a id="__codelineno-22-14" name="__codelineno-22-14" href="#__codelineno-22-14"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Setpoint Schedule Name</span>
</span><span id="__span-22-15"><a id="__codelineno-22-15" name="__codelineno-22-15" href="#__codelineno-22-15"></a>  <span class="mf">12.8</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-22-16"><a id="__codelineno-22-16" name="__codelineno-22-16" href="#__codelineno-22-16"></a>  <span class="mf">15.6</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-22-17"><a id="__codelineno-22-17" name="__codelineno-22-17" href="#__codelineno-22-17"></a>  <span class="mf">15.6</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-22-18"><a id="__codelineno-22-18" name="__codelineno-22-18" href="#__codelineno-22-18"></a>  <span class="mf">12.8</span><span class="p">,</span>               <span class="c1">!- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-22-19"><a id="__codelineno-22-19" name="__codelineno-22-19" href="#__codelineno-22-19"></a>  <span class="mf">23.3</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-22-20"><a id="__codelineno-22-20" name="__codelineno-22-20" href="#__codelineno-22-20"></a>  <span class="k">autosize</span><span class="p">,</span>           <span class="c1">!- DX Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-22-21"><a id="__codelineno-22-21" name="__codelineno-22-21" href="#__codelineno-22-21"></a>  <span class="k">autosize</span><span class="p">,</span>           <span class="c1">!- DX Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-22-22"><a id="__codelineno-22-22" name="__codelineno-22-22" href="#__codelineno-22-22"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- DX Cooling Coil Gross Rated COP</span>
</span><span id="__span-22-23"><a id="__codelineno-22-23" name="__codelineno-22-23" href="#__codelineno-22-23"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-22-24"><a id="__codelineno-22-24" name="__codelineno-22-24" href="#__codelineno-22-24"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-22-25"><a id="__codelineno-22-25" name="__codelineno-22-25" href="#__codelineno-22-25"></a>  <span class="s">FixedSetpoint</span><span class="p">,</span>           <span class="c1">!- Heating Coil Setpoint Control Type</span>
</span><span id="__span-22-26"><a id="__codelineno-22-26" name="__codelineno-22-26" href="#__codelineno-22-26"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Setpoint Schedule Name</span>
</span><span id="__span-22-27"><a id="__codelineno-22-27" name="__codelineno-22-27" href="#__codelineno-22-27"></a>  <span class="mf">12.2</span><span class="p">,</span>                    <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-22-28"><a id="__codelineno-22-28" name="__codelineno-22-28" href="#__codelineno-22-28"></a>  <span class="mi">15</span><span class="p">,</span>                  <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-22-29"><a id="__codelineno-22-29" name="__codelineno-22-29" href="#__codelineno-22-29"></a>  <span class="mf">7.8</span><span class="p">,</span>                     <span class="c1">!- Heating Coil Reset Outdoor Dry-Bulb Low {C}</span>
</span><span id="__span-22-30"><a id="__codelineno-22-30" name="__codelineno-22-30" href="#__codelineno-22-30"></a>  <span class="mf">12.2</span><span class="p">,</span>               <span class="c1">!- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-22-31"><a id="__codelineno-22-31" name="__codelineno-22-31" href="#__codelineno-22-31"></a>  <span class="mf">12.2</span><span class="p">,</span>                    <span class="c1">!- Heating Coil Reset Outdoor Dry-Bulb High {C}</span>
</span><span id="__span-22-32"><a id="__codelineno-22-32" name="__codelineno-22-32" href="#__codelineno-22-32"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-22-33"><a id="__codelineno-22-33" name="__codelineno-22-33" href="#__codelineno-22-33"></a>  <span class="p">,</span>                        <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-22-34"><a id="__codelineno-22-34" name="__codelineno-22-34" href="#__codelineno-22-34"></a>  <span class="s">Enthalpy</span><span class="p">,</span>                <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-22-35"><a id="__codelineno-22-35" name="__codelineno-22-35" href="#__codelineno-22-35"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-22-36"><a id="__codelineno-22-36" name="__codelineno-22-36" href="#__codelineno-22-36"></a>  <span class="mf">0.65</span><span class="p">,</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span><span id="__span-22-37"><a id="__codelineno-22-37" name="__codelineno-22-37" href="#__codelineno-22-37"></a>  <span class="s">Plate</span><span class="p">,</span>                   <span class="c1">!- Heat Exchanger Type</span>
</span><span id="__span-22-38"><a id="__codelineno-22-38" name="__codelineno-22-38" href="#__codelineno-22-38"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Frost Control Type</span>
</span><span id="__span-22-39"><a id="__codelineno-22-39" name="__codelineno-22-39" href="#__codelineno-22-39"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-22-40"><a id="__codelineno-22-40" name="__codelineno-22-40" href="#__codelineno-22-40"></a>  <span class="mf">0.00924</span><span class="p">,</span>                 <span class="c1">!- Dehumidification Setpoint {kgWater/kgDryAir}</span>
</span><span id="__span-22-41"><a id="__codelineno-22-41" name="__codelineno-22-41" href="#__codelineno-22-41"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidifier Type</span>
</span><span id="__span-22-42"><a id="__codelineno-22-42" name="__codelineno-22-42" href="#__codelineno-22-42"></a>  <span class="p">,</span>                        <span class="c1">!- Humidifier Availability Schedule Name</span>
</span><span id="__span-22-43"><a id="__codelineno-22-43" name="__codelineno-22-43" href="#__codelineno-22-43"></a>  <span class="mf">0.000001</span><span class="p">,</span>                <span class="c1">!- Humidifier Rated Capacity {m3/s}</span>
</span><span id="__span-22-44"><a id="__codelineno-22-44" name="__codelineno-22-44" href="#__codelineno-22-44"></a>  <span class="mi">2690</span><span class="p">,</span>                    <span class="c1">!- Humidifier Rated Electric Power {W}</span>
</span><span id="__span-22-45"><a id="__codelineno-22-45" name="__codelineno-22-45" href="#__codelineno-22-45"></a>  <span class="mf">0.003</span><span class="p">,</span>                   <span class="c1">!- Humidifier Setpoint {kgWater/kgDryAir}</span>
</span><span id="__span-22-46"><a id="__codelineno-22-46" name="__codelineno-22-46" href="#__codelineno-22-46"></a>  <span class="p">,</span>                        <span class="c1">!- Dehumidification Setpoint Schedule Name</span>
</span><span id="__span-22-47"><a id="__codelineno-22-47" name="__codelineno-22-47" href="#__codelineno-22-47"></a>  <span class="p">;</span>                        <span class="c1">!- Humidifier Setpoint Schedule Name</span>
</span></code></pre></div>
<h2 id="hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop<a class="headerlink" href="#hvactemplateplantchilledwaterloop" title="Permanent link">&para;</a></h2>
<p>The piping systems that connect the chilled water coils in the HVAC template objects with the chillers and the cooling towers (if present) are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects may be defined in an input file and all chilled water coils from HVAC template objects are served with this object.</p>
<h3 id="inputs_23">Inputs<a class="headerlink" href="#inputs_23" title="Permanent link">&para;</a></h3>
<h4 id="field-name_10">Field: Name<a class="headerlink" href="#field-name_10" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to designate the HVACTemplate:Plant:ChilledWaterLoop.</p>
<h4 id="field-pump-schedule-name">Field: Pump Schedule Name<a class="headerlink" href="#field-pump-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if the chilled water and condenser water pumps are always available. If a schedule name is specified, those times that the pumps are available should be specified as 1.0. Those times that the pumps are not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing chilled water to the coils but a schedule of when it can provide chilled water to the coils.</p>
<h4 id="field-pump-control-type">Field: Pump Control Type<a class="headerlink" href="#field-pump-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Intermittent</span></div>
<div class="field-choices"><code class="pill-choice">Continuous</code> <code class="pill-choice">Intermittent</code></div>

<p>Applies to both chilled water and condenser loop pumps. The choices for this field are:</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-chiller-plant-operation-scheme-type">Field: Chiller Plant Operation Scheme Type<a class="headerlink" href="#field-chiller-plant-operation-scheme-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Default</span></div>
<div class="field-choices"><code class="pill-choice">Default</code> <code class="pill-choice">UserDefined</code></div>

<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in <a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a> objects. If a different scheme is to be used to sequence the chillers, then this entry should be set to User Defined. If the User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p><a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a></p>
</li>
<li>
<p><a href="#plantequipmentoperationcoolingload">PlantEquipmentOperation:CoolingLoad</a></p>
</li>
<li>
<p><a href="#plantequipmentlist">PlantEquipmentList</a> (refer to <a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a> object description for chiller key name required in this object).</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-chiller-plant-equipment-operation-schemes-name">Field: Chiller Plant Equipment Operation Schemes Name<a class="headerlink" href="#field-chiller-plant-equipment-operation-schemes-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field should contain the name of a <a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a> object only when the previous field is set to UserDefined. It is ignored if Chiller Plant Operation Scheme Type is Default.</p>
<h4 id="field-chilled-water-setpoint-schedule-name">Field: Chilled Water Setpoint Schedule Name<a class="headerlink" href="#field-chilled-water-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a chilled water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Chilled Water Setpoint Reset Type is something other than None.</p>
<h4 id="field-chilled-water-design-setpoint">Field: Chilled Water Design Setpoint<a class="headerlink" href="#field-chilled-water-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 7.22</span></div>

<p>Enter the chilled water setpoint temperature to be used for sizing the chilled water loop and associated equipment in degrees C. If the Chilled Water Setpoint Schedule is blank and the Chilled Water Setpoint Reset Type is <em>None</em>, then this value will be used as the setpoint at all times.</p>
<h4 id="field-chilled-water-pump-configuration">Field: Chilled Water Pump Configuration<a class="headerlink" href="#field-chilled-water-pump-configuration" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ConstantPrimaryNoSecondary</span></div>
<div class="field-choices"><code class="pill-choice">ConstantPrimaryNoSecondary</code> <code class="pill-choice">ConstantPrimaryVariableSecondary</code> <code class="pill-choice">VariablePrimaryNoSecondary</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>VariablePrimaryNoSecondary -- variable flow to chillers and coils</p>
</li>
<li>
<p>ConstantPrimaryNoSecondary -- constant flow to chillers and coils with bypass</p>
</li>
<li>
<p>ConstantPrimaryVariableSecondary -- constant flow to chillers with bypass, variable flow to coils</p>
</li>
<li>
<p>VariablePrimaryConstantSecondary -- variable flow to chillers, constant flow to coils with bypass</p>
</li>
</ul>
<p>The default value is ConstantPrimaryNoSecondary.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-primary-chilled-water-pump-rated-head">Field: Primary Chilled Water Pump Rated Head<a class="headerlink" href="#field-primary-chilled-water-pump-rated-head" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (ftH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 179352.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The rated head of the primary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-secondary-chilled-water-pump-rated-head">Field: Secondary Chilled Water Pump Rated Head<a class="headerlink" href="#field-secondary-chilled-water-pump-rated-head" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (ftH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 179352.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The rated head of the secondary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H<span class="arithmatex">\(_{2}\)</span>O. This field is applicable only if the "Chilled Water Pump Configuration" is <em>Constant Primary Variable Secondary</em> or <em>Variable Primary Constant Secondary</em>.</p>
<h4 id="field-condenser-plant-operation-scheme-type">Field: Condenser Plant Operation Scheme Type<a class="headerlink" href="#field-condenser-plant-operation-scheme-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Default</span></div>
<div class="field-choices"><code class="pill-choice">Default</code> <code class="pill-choice">UserDefined</code></div>

<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in <a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a> objects. If a different scheme is to be used to sequence the towers, then this entry should be set to User Defined. May be left blank if not serving any water cooled chillers.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of condenser operation control scheme chosen:</p>
<ul>
<li>
<p><a href="#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a></p>
</li>
<li>
<p><a href="#plantequipmentoperationcoolingload">PlantEquipmentOperation:CoolingLoad</a></p>
</li>
<li>
<p><a href="#plantequipmentlist">PlantEquipmentList</a> (refer to the <a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a> object description for key name required for this object.</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-condenser-equipment-operation-schemes-name">Field: Condenser Equipment Operation Schemes Name<a class="headerlink" href="#field-condenser-equipment-operation-schemes-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field should contain the name of a <a href="#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a> object only when the previous field is set to UserDefined. It is ignored if Condenser Plant Operation Scheme Type is Default. May be left blank if not serving any water cooled chillers.</p>
<h4 id="field-condenser-water-temperature-control-type">Field: Condenser Water Temperature Control Type<a class="headerlink" href="#field-condenser-water-temperature-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">OutdoorWetBulbTemperature</code> <code class="pill-choice">SpecifiedSetpoint</code></div>

<p>If water cooled chillers are present the condenser water temperature control can be one of the following options:</p>
<ul>
<li>
<p>OutdoorWetBulbTemperature</p>
</li>
<li>
<p>SpecifiedSetpoint</p>
</li>
</ul>
<p>If a specified set point is used then the towers are operated to deliver that condenser water set point. If outdoor wet-bulb is used then the condenser water temperature decreases with decreasing outdoor wet-bulb temperature. May be left blank if not serving any water cooled chillers.</p>
<h4 id="field-condenser-water-setpoint-schedule-name">Field: Condenser Water Setpoint Schedule Name<a class="headerlink" href="#field-condenser-water-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to Outdoor Wet-bulb. The field may be left blank if constant setpoint temperature is used for the condenser water temperature. If may also be left blank if not serving any water cooled chillers. If specified, the schedule should contain the set point temperatures in degrees C for the condenser water loop.</p>
<h4 id="field-condenser-water-design-setpoint">Field: Condenser Water Design Setpoint<a class="headerlink" href="#field-condenser-water-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 29.4</span></div>

<ul>
<li>Enter the condenser water temperature to be used for sizing the condenser loop and associated equipment. If a constant setpoint control is used for the condenser water, this value will be used as the setpoint at all times. May be left blank if not serving any water cooled chillers. Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to OutdoorWetBulbTemperature. The units are in C.</li>
</ul>
<h4 id="field-condenser-water-pump-rated-head">Field: Condenser Water Pump Rated Head<a class="headerlink" href="#field-condenser-water-pump-rated-head" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (ftH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 179352.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The rated head of the condenser water pumps in Pa. May be left blank if not serving any water cooled chillers. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-chilled-water-setpoint-reset-type">Field: Chilled Water Setpoint Reset Type<a class="headerlink" href="#field-chilled-water-setpoint-reset-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code></div>

<p>Select the type of automatic reset control for the chilled water supply temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Chilled Water Setpoint Schedule or Chilled Water Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the chilled water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is 12.2C. When the ODB is at or above 26.7C the setpoint is 6.7C. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-chilled-water-setpoint-at-outdoor-dry-bulb-low">Field: Chilled Water Setpoint at Outdoor Dry-Bulb Low<a class="headerlink" href="#field-chilled-water-setpoint-at-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 12.2</span></div>

<p>The chilled water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 12.2C.</p>
<h4 id="field-chilled-water-reset-outdoor-dry-bulb-low">Field: Chilled Water Reset Outdoor Dry-Bulb Low<a class="headerlink" href="#field-chilled-water-reset-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 15.6</span></div>

<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb Low. The default is 15.6C.</p>
<h4 id="field-chilled-water-setpoint-at-outdoor-dry-bulb-high">Field: Chilled Water Setpoint at Outdoor Dry-Bulb High<a class="headerlink" href="#field-chilled-water-setpoint-at-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 6.7</span></div>

<p>The chilled water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 6.7C.</p>
<h4 id="field-chilled-water-reset-outdoor-dry-bulb-high">Field: Chilled Water Reset Outdoor Dry-Bulb High<a class="headerlink" href="#field-chilled-water-reset-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 26.7</span></div>

<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb High. The default is 26.7C.</p>
<h4 id="field-chilled-water-primary-pump-type">Field: Chilled Water Primary Pump Type<a class="headerlink" href="#field-chilled-water-primary-pump-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SinglePump</span></div>
<div class="field-choices"><code class="pill-choice">FiveHeaderedPumps</code> <code class="pill-choice">FourHeaderedPumps</code> <code class="pill-choice">PumpPerChiller</code> <code class="pill-choice">SinglePump</code> <code class="pill-choice">ThreeHeaderedPumps</code> <code class="pill-choice">TwoHeaderedPumps</code></div>

<p>Describes the type of pump configuration used for the primary portion of the chilled water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerChiller</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-chilled-water-secondary-pump-type">Field: Chilled Water Secondary Pump Type<a class="headerlink" href="#field-chilled-water-secondary-pump-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SinglePump</span></div>
<div class="field-choices"><code class="pill-choice">FiveHeaderedPumps</code> <code class="pill-choice">FourHeaderedPumps</code> <code class="pill-choice">SinglePump</code> <code class="pill-choice">ThreeHeaderedPumps</code> <code class="pill-choice">TwoHeaderedPumps</code></div>

<p>Describes the type of pump configuration used for the secondary portion of the chilled water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-condenser-water-pump-type">Field: Condenser Water Pump Type<a class="headerlink" href="#field-condenser-water-pump-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SinglePump</span></div>
<div class="field-choices"><code class="pill-choice">FiveHeaderedPumps</code> <code class="pill-choice">FourHeaderedPumps</code> <code class="pill-choice">PumpPerTower</code> <code class="pill-choice">SinglePump</code> <code class="pill-choice">ThreeHeaderedPumps</code> <code class="pill-choice">TwoHeaderedPumps</code></div>

<p>Describes the type of pump configuration used for the condenser water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerTower</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-chilled-water-supply-side-bypass-pipe">Field: Chilled Water Supply Side Bypass Pipe<a class="headerlink" href="#field-chilled-water-supply-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a supply side bypass pipe is present in the chilled water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-chilled-water-demand-side-bypass-pipe">Field: Chilled Water Demand Side Bypass Pipe<a class="headerlink" href="#field-chilled-water-demand-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a demand side bypass pipe is present in the chilled water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-condenser-water-supply-side-bypass-pipe">Field: Condenser Water Supply Side Bypass Pipe<a class="headerlink" href="#field-condenser-water-supply-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a supply side bypass pipe is present in the condenser water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-condenser-water-demand-side-bypass-pipe">Field: Condenser Water Demand Side Bypass Pipe<a class="headerlink" href="#field-condenser-water-demand-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a demand side bypass pipe is present in the condenser water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-fluid-type">Field: Fluid Type<a class="headerlink" href="#field-fluid-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Water</span></div>
<div class="field-choices"><code class="pill-choice">EthyleneGlycol30</code> <code class="pill-choice">EthyleneGlycol40</code> <code class="pill-choice">EthyleneGlycol50</code> <code class="pill-choice">EthyleneGlycol60</code> <code class="pill-choice">PropyleneGlycol30</code> <code class="pill-choice">PropyleneGlycol40</code> <code class="pill-choice">PropyleneGlycol50</code> <code class="pill-choice">PropyleneGlycol60</code> <code class="pill-choice">Water</code></div>

<p>This field determines the type of fluid used for the boiler loop. The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature">Field: Loop Design Delta Temperature<a class="headerlink" href="#field-loop-design-delta-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 6.67</span></div>

<p>The temperature difference used in sizing the loop flow rate. The default is 6.67C.</p>
<h4 id="field-minimum-outdoor-dry-bulb-temperature">Field: Minimum Outdoor Dry Bulb Temperature<a class="headerlink" href="#field-minimum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>The minimum outdoor dry bulb temperature that the chilled water loops operate.</p>
<h4 id="field-chilled-water-load-distribution-scheme">Field: Chilled Water Load Distribution Scheme<a class="headerlink" href="#field-chilled-water-load-distribution-scheme" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SequentialLoad</span></div>
<div class="field-choices"><code class="pill-choice">Optimal</code> <code class="pill-choice">SequentialLoad</code> <code class="pill-choice">SequentialUniformPLR</code> <code class="pill-choice">UniformLoad</code> <code class="pill-choice">UniformPLR</code></div>

<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong> loads each piece of equipment sequentially in the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<h4 id="field-condenser-water-load-distribution-scheme">Field: Condenser Water Load Distribution Scheme<a class="headerlink" href="#field-condenser-water-load-distribution-scheme" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SequentialLoad</span></div>
<div class="field-choices"><code class="pill-choice">Optimal</code> <code class="pill-choice">SequentialLoad</code> <code class="pill-choice">SequentialUniformPLR</code> <code class="pill-choice">UniformLoad</code> <code class="pill-choice">UniformPLR</code></div>

<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong> loads each piece of equipment sequentially in the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-23-1"><a id="__codelineno-23-1" name="__codelineno-23-1" href="#__codelineno-23-1"></a><span class="nc">HVACTemplate:Plant:ChilledWaterLoop</span><span class="p">,</span>
</span><span id="__span-23-2"><a id="__codelineno-23-2" name="__codelineno-23-2" href="#__codelineno-23-2"></a>  <span class="s">Chilled</span> <span class="s">Water</span> <span class="s">Loop</span><span class="p">,</span>      <span class="c1">!- Plant Loop Name</span>
</span><span id="__span-23-3"><a id="__codelineno-23-3" name="__codelineno-23-3" href="#__codelineno-23-3"></a>  <span class="s">CoolingPumpAvailSched</span><span class="p">,</span>   <span class="c1">!- Pump Schedule</span>
</span><span id="__span-23-4"><a id="__codelineno-23-4" name="__codelineno-23-4" href="#__codelineno-23-4"></a>  <span class="s">Intermittent</span><span class="p">,</span>            <span class="c1">!- Pump Control Type</span>
</span><span id="__span-23-5"><a id="__codelineno-23-5" name="__codelineno-23-5" href="#__codelineno-23-5"></a>  <span class="s">Default</span><span class="p">,</span>                 <span class="c1">!- Chiller Plant Operation Scheme Type</span>
</span><span id="__span-23-6"><a id="__codelineno-23-6" name="__codelineno-23-6" href="#__codelineno-23-6"></a>  <span class="p">,</span>                        <span class="c1">!- Chiller Plant Operation Scheme Name</span>
</span><span id="__span-23-7"><a id="__codelineno-23-7" name="__codelineno-23-7" href="#__codelineno-23-7"></a>  <span class="s">CW</span> <span class="s">Loop</span> <span class="s">Temp</span> <span class="s">Schedule</span><span class="p">,</span>   <span class="c1">!- Chilled Water Setpoint Schedule</span>
</span><span id="__span-23-8"><a id="__codelineno-23-8" name="__codelineno-23-8" href="#__codelineno-23-8"></a>  <span class="mf">7.22</span><span class="p">,</span>                    <span class="c1">!- Chilled Water Design Setpoint {C}</span>
</span><span id="__span-23-9"><a id="__codelineno-23-9" name="__codelineno-23-9" href="#__codelineno-23-9"></a>  <span class="s">VariableFlowNoSecondary</span><span class="p">,</span> <span class="c1">!- Chilled Water Pump Configuration</span>
</span><span id="__span-23-10"><a id="__codelineno-23-10" name="__codelineno-23-10" href="#__codelineno-23-10"></a>  <span class="mi">179352</span><span class="p">,</span>                  <span class="c1">!- Primary Chilled Water Pump Rated Head {Pa}</span>
</span><span id="__span-23-11"><a id="__codelineno-23-11" name="__codelineno-23-11" href="#__codelineno-23-11"></a>  <span class="mi">179352</span><span class="p">,</span>                  <span class="c1">!- Secondary Chilled Water Pump Rated Head {Pa}</span>
</span><span id="__span-23-12"><a id="__codelineno-23-12" name="__codelineno-23-12" href="#__codelineno-23-12"></a>  <span class="s">Default</span><span class="p">,</span>                 <span class="c1">!- Condenser Plant Operation Scheme Type</span>
</span><span id="__span-23-13"><a id="__codelineno-23-13" name="__codelineno-23-13" href="#__codelineno-23-13"></a>  <span class="p">,</span>                        <span class="c1">!- Condenser Plant Operation Scheme List Name</span>
</span><span id="__span-23-14"><a id="__codelineno-23-14" name="__codelineno-23-14" href="#__codelineno-23-14"></a>  <span class="s">OutdoorWetBulbTemperature</span><span class="p">,</span>    <span class="c1">!- Condenser Water Temperature Control Type</span>
</span><span id="__span-23-15"><a id="__codelineno-23-15" name="__codelineno-23-15" href="#__codelineno-23-15"></a>  <span class="p">,</span>                        <span class="c1">!- Condenser Water Setpoint Schedule</span>
</span><span id="__span-23-16"><a id="__codelineno-23-16" name="__codelineno-23-16" href="#__codelineno-23-16"></a>  <span class="mf">29.4</span><span class="p">,</span>                    <span class="c1">!- Condenser Water Design Setpoint {C}</span>
</span><span id="__span-23-17"><a id="__codelineno-23-17" name="__codelineno-23-17" href="#__codelineno-23-17"></a>  <span class="mi">179352</span><span class="p">,</span>                  <span class="c1">!- Condenser Water Pump Rated Head {Pa}</span>
</span><span id="__span-23-18"><a id="__codelineno-23-18" name="__codelineno-23-18" href="#__codelineno-23-18"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Chilled Water Setpoint Reset Type</span>
</span><span id="__span-23-19"><a id="__codelineno-23-19" name="__codelineno-23-19" href="#__codelineno-23-19"></a>  <span class="mf">12.2</span><span class="p">,</span>              <span class="c1">!- Chilled Water Setpoint at Outdoor Dry Bulb Low {C}</span>
</span><span id="__span-23-20"><a id="__codelineno-23-20" name="__codelineno-23-20" href="#__codelineno-23-20"></a>  <span class="mf">15.6</span><span class="p">,</span>              <span class="c1">!- Chilled Water Reset Outdoor Dry Bulb Low {C}</span>
</span><span id="__span-23-21"><a id="__codelineno-23-21" name="__codelineno-23-21" href="#__codelineno-23-21"></a>  <span class="mf">6.7</span><span class="p">,</span>               <span class="c1">!- Chilled Water Setpoint at Outdoor Dry Bulb High {C}</span>
</span><span id="__span-23-22"><a id="__codelineno-23-22" name="__codelineno-23-22" href="#__codelineno-23-22"></a>  <span class="mf">26.7</span><span class="p">,</span>              <span class="c1">!- Chilled Water Reset Outdoor Dry Bulb High {C}</span>
</span><span id="__span-23-23"><a id="__codelineno-23-23" name="__codelineno-23-23" href="#__codelineno-23-23"></a>  <span class="s">SinglePump</span><span class="p">,</span>              <span class="c1">!- Chilled Water Primary Pump Type</span>
</span><span id="__span-23-24"><a id="__codelineno-23-24" name="__codelineno-23-24" href="#__codelineno-23-24"></a>  <span class="s">SinglePump</span><span class="p">,</span>              <span class="c1">!- Chilled Water Secondary Pump Type</span>
</span><span id="__span-23-25"><a id="__codelineno-23-25" name="__codelineno-23-25" href="#__codelineno-23-25"></a>  <span class="s">SinglePump</span><span class="p">,</span>              <span class="c1">!- Condenser Water Pump Type</span>
</span><span id="__span-23-26"><a id="__codelineno-23-26" name="__codelineno-23-26" href="#__codelineno-23-26"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Chilled Water Supply Side Bypass Pipe</span>
</span><span id="__span-23-27"><a id="__codelineno-23-27" name="__codelineno-23-27" href="#__codelineno-23-27"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Chilled Water Demand Side Bypass Pipe</span>
</span><span id="__span-23-28"><a id="__codelineno-23-28" name="__codelineno-23-28" href="#__codelineno-23-28"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Condenser Water Supply Side Bypass Pipe</span>
</span><span id="__span-23-29"><a id="__codelineno-23-29" name="__codelineno-23-29" href="#__codelineno-23-29"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Condenser Water Demand Side Bypass Pipe</span>
</span><span id="__span-23-30"><a id="__codelineno-23-30" name="__codelineno-23-30" href="#__codelineno-23-30"></a>  <span class="s">Water</span><span class="p">,</span>                   <span class="c1">!- Fluid Type</span>
</span><span id="__span-23-31"><a id="__codelineno-23-31" name="__codelineno-23-31" href="#__codelineno-23-31"></a>  <span class="mf">6.67</span><span class="p">,</span>                    <span class="c1">!- Loop Design Delta Temperature {deltaC}</span>
</span><span id="__span-23-32"><a id="__codelineno-23-32" name="__codelineno-23-32" href="#__codelineno-23-32"></a>  <span class="p">,</span>                        <span class="c1">!- Minimum Outdoor Dry Bulb Temperature {C}</span>
</span><span id="__span-23-33"><a id="__codelineno-23-33" name="__codelineno-23-33" href="#__codelineno-23-33"></a>  <span class="s">SequentialLoad</span><span class="p">,</span>          <span class="c1">!- Chilled Water Load Distribution Scheme</span>
</span><span id="__span-23-34"><a id="__codelineno-23-34" name="__codelineno-23-34" href="#__codelineno-23-34"></a>  <span class="s">SequentialLoad</span><span class="p">;</span>          <span class="c1">!- Condenser Water Load Distribution Scheme</span>
</span></code></pre></div>
<h2 id="hvactemplateplantchiller">HVACTemplate:Plant:Chiller<a class="headerlink" href="#hvactemplateplantchiller" title="Permanent link">&para;</a></h2>
<p>A chiller or purchased cooling source is described with this object. To define multiple chillers, use multiple HVACTemplate:Plant:Chiller objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h3 id="inputs_24">Inputs<a class="headerlink" href="#inputs_24" title="Permanent link">&para;</a></h3>
<h4 id="field-name_11">Field: Name<a class="headerlink" href="#field-name_11" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to reference the HVACTemplate:Plant:Chiller object.</p>
<h4 id="field-chiller-type">Field: Chiller Type<a class="headerlink" href="#field-chiller-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-required pill-flag">Required</span></div>
<div class="field-choices"><code class="pill-choice">DistrictChilledWater</code> <code class="pill-choice">ElectricCentrifugalChiller</code> <code class="pill-choice">ElectricReciprocatingChiller</code> <code class="pill-choice">ElectricScrewChiller</code></div>

<p>While EnergyPlus has a variety of chiller options, the only choices currently for this field are:</p>
<ul>
<li>
<p>DistrictChilledWater</p>
</li>
<li>
<p>ElectricCentrifugalChiller</p>
</li>
<li>
<p>ElectricScrewChiller</p>
</li>
<li>
<p>ElectricReciprocatingChiller</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are <a href="#districtcooling">DistrictCooling</a> or <a href="#chillerelectriceir">Chiller:Electric:EIR</a>. These equipment type keys must be used if setting up a user-defined chiller plant operation scheme.</p>
<h4 id="field-capacity">Field: Capacity<a class="headerlink" href="#field-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design cooling capacity of the chiller. This capacity should be at the design temperatures and water flow rates. The units are in W.</p>
<h4 id="field-nominal-cop">Field: Nominal COP<a class="headerlink" href="#field-nominal-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This numeric field contains the chiller's coefficient of performance. This value should <strong>not</strong> include energy use due to pumps, evap-cooled or air-cooled condenser fans, or cooling tower fans. This Nominal COP should be at the design temperatures and water flow rates. Not applicable if Chiller Type is DistrictChilledWater.</p>
<h4 id="field-condenser-type_1">Field: Condenser Type<a class="headerlink" href="#field-condenser-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> WaterCooled</span></div>
<div class="field-choices"><code class="pill-choice">AirCooled</code> <code class="pill-choice">EvaporativelyCooled</code> <code class="pill-choice">WaterCooled</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>AirCooled</p>
</li>
<li>
<p>WaterCooled</p>
</li>
<li>
<p>EvaporativelyCooled</p>
</li>
</ul>
<p>The default value is WaterCooled. If WaterCooled, then at least one <a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a> object should be defined. Not applicable if Chiller Type is Purchased Chilled Water.</p>
<h4 id="field-priority">Field: Priority<a class="headerlink" href="#field-priority" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a>. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.</p>
<h4 id="field-sizing-factor">Field: Sizing Factor<a class="headerlink" href="#field-sizing-factor" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the chiller object inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-minimum-part-load-ratio">Field: Minimum Part Load Ratio<a class="headerlink" href="#field-minimum-part-load-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the chiller's minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.0.</p>
<h4 id="field-maximum-part-load-ratio">Field: Maximum Part Load Ratio<a class="headerlink" href="#field-maximum-part-load-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numeric field contains the chiller's maximum part-load ratio. This value may exceed 1, but the normal range is between 0.0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-optimum-part-load-ratio">Field: Optimum Part Load Ratio<a class="headerlink" href="#field-optimum-part-load-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numeric field contains the chiller's optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-minimum-unloading-ratio">Field: Minimum Unloading Ratio<a class="headerlink" href="#field-minimum-unloading-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.25</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the chiller's minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.25.</p>
<h4 id="field-leaving-chilled-water-lower-temperature-limit">Field: Leaving Chilled Water Lower Temperature Limit<a class="headerlink" href="#field-leaving-chilled-water-lower-temperature-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span></div>

<p>This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn't get too cold. The default value is 5˚C.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-24-1"><a id="__codelineno-24-1" name="__codelineno-24-1" href="#__codelineno-24-1"></a><span class="nc">HVACTemplate:Plant:Chiller</span><span class="p">,</span>
</span><span id="__span-24-2"><a id="__codelineno-24-2" name="__codelineno-24-2" href="#__codelineno-24-2"></a>  <span class="s">District</span> <span class="s">Cooling</span><span class="p">,</span>        <span class="c1">!- Chiller Name</span>
</span><span id="__span-24-3"><a id="__codelineno-24-3" name="__codelineno-24-3" href="#__codelineno-24-3"></a>  <span class="s">ElectricCentrifugalChiller</span><span class="p">,</span>  <span class="c1">!- Chiller Type</span>
</span><span id="__span-24-4"><a id="__codelineno-24-4" name="__codelineno-24-4" href="#__codelineno-24-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Capacity {W}</span>
</span><span id="__span-24-5"><a id="__codelineno-24-5" name="__codelineno-24-5" href="#__codelineno-24-5"></a>  <span class="mf">3.2</span><span class="p">,</span>                     <span class="c1">!- COP</span>
</span><span id="__span-24-6"><a id="__codelineno-24-6" name="__codelineno-24-6" href="#__codelineno-24-6"></a>  <span class="s">WaterCooled</span><span class="p">,</span>             <span class="c1">!- Condenser Type</span>
</span><span id="__span-24-7"><a id="__codelineno-24-7" name="__codelineno-24-7" href="#__codelineno-24-7"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Priority</span>
</span><span id="__span-24-8"><a id="__codelineno-24-8" name="__codelineno-24-8" href="#__codelineno-24-8"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Sizing Factor</span>
</span><span id="__span-24-9"><a id="__codelineno-24-9" name="__codelineno-24-9" href="#__codelineno-24-9"></a>  <span class="mf">0.1</span><span class="p">,</span>                     <span class="c1">!- Minimum Part Load Ratio</span>
</span><span id="__span-24-10"><a id="__codelineno-24-10" name="__codelineno-24-10" href="#__codelineno-24-10"></a>  <span class="mf">1.1</span><span class="p">,</span>                     <span class="c1">!- Maximum Part Load Ratio</span>
</span><span id="__span-24-11"><a id="__codelineno-24-11" name="__codelineno-24-11" href="#__codelineno-24-11"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Optimum Part Load Ratio</span>
</span><span id="__span-24-12"><a id="__codelineno-24-12" name="__codelineno-24-12" href="#__codelineno-24-12"></a>  <span class="mf">0.2</span><span class="p">,</span>                     <span class="c1">!- Minimum Unloading Ratio</span>
</span><span id="__span-24-13"><a id="__codelineno-24-13" name="__codelineno-24-13" href="#__codelineno-24-13"></a>  <span class="mi">2</span><span class="p">;</span>                 <span class="c1">!- Leaving Chilled Water Lower Temperature Limit {C}</span>
</span></code></pre></div>
<h2 id="hvactemplateplantchillerobjectreference">HVACTemplate:Plant:Chiller:ObjectReference<a class="headerlink" href="#hvactemplateplantchillerobjectreference" title="Permanent link">&para;</a></h2>
<p>This object references a detailed chiller object and adds it to an <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a>. The user must create a complete detailed chiller object with all required curve or performance objects. The detailed chiller object is referenced by object type and name and the chiller will be automatically to the chilled water loop branches and equipment list.</p>
<h3 id="inputs_25">Inputs<a class="headerlink" href="#inputs_25" title="Permanent link">&para;</a></h3>
<h4 id="field-name_12">Field: Name<a class="headerlink" href="#field-name_12" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name of this object.</p>
<h4 id="field-chiller-object-type">Field: Chiller Object Type<a class="headerlink" href="#field-chiller-object-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Chiller:Electric:EIR</span></div>
<div class="field-choices"><code class="pill-choice">Chiller:Electric:EIR</code> <code class="pill-choice">Chiller:Electric:ReformulatedEIR</code></div>

<p>The object type of the referenced chiller. Select from one of the following supported chiller object types:</p>
<ul>
<li>
<p><a href="#chillerelectriceir">Chiller:Electric:EIR</a></p>
</li>
<li>
<p><a href="#chillerelectricreformulatedeir">Chiller:Electric:ReformulatedEIR</a></p>
</li>
</ul>
<h4 id="field-chiller-name">Field: Chiller Name<a class="headerlink" href="#field-chiller-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The object name of the referenced chiller.</p>
<h4 id="field-priority_1">Field: Priority<a class="headerlink" href="#field-priority_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span></div>

<p>Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a>. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.</p>
<p>An example in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-25-1"><a id="__codelineno-25-1" name="__codelineno-25-1" href="#__codelineno-25-1"></a><span class="nc">HVACTemplate:Plant:Chiller:ObjectReference</span><span class="p">,</span>
</span><span id="__span-25-2"><a id="__codelineno-25-2" name="__codelineno-25-2" href="#__codelineno-25-2"></a>  <span class="s">Main</span> <span class="s">Chiller</span> <span class="s">Connection</span><span class="p">,</span> <span class="c1">!- Name</span>
</span><span id="__span-25-3"><a id="__codelineno-25-3" name="__codelineno-25-3" href="#__codelineno-25-3"></a>  <span class="s">Chiller:Electric:EIR</span><span class="p">,</span>    <span class="c1">!- Chiller Object Type</span>
</span><span id="__span-25-4"><a id="__codelineno-25-4" name="__codelineno-25-4" href="#__codelineno-25-4"></a>  <span class="s">Main</span> <span class="s">Chiller</span><span class="p">,</span>            <span class="c1">!- Chiller Name</span>
</span><span id="__span-25-5"><a id="__codelineno-25-5" name="__codelineno-25-5" href="#__codelineno-25-5"></a>  <span class="mi">1</span><span class="p">;</span>                       <span class="c1">!- Priority</span>
</span></code></pre></div>
<h2 id="hvactemplateplanttower">HVACTemplate:Plant:Tower<a class="headerlink" href="#hvactemplateplanttower" title="Permanent link">&para;</a></h2>
<p>A cooling tower is described with this object. To define multiple cooling towers, use multiple HVACTemplate:Plant:Tower objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h3 id="inputs_26">Inputs<a class="headerlink" href="#inputs_26" title="Permanent link">&para;</a></h3>
<h4 id="field-name_13">Field: Name<a class="headerlink" href="#field-name_13" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to reference the HVACTemplate:Plant:Tower object.</p>
<h4 id="field-tower-type">Field: Tower Type<a class="headerlink" href="#field-tower-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-required pill-flag">Required</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeed</code> <code class="pill-choice">TwoSpeed</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>SingleSpeed</p>
</li>
<li>
<p>TwoSpeed</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are <a href="#coolingtowersinglespeed">CoolingTower:SingleSpeed</a> or <a href="#coolingtowertwospeed">CoolingTower:TwoSpeed</a>. These equipment type keys must be used if setting up a user-defined condenser plant operation scheme.</p>
<h4 id="field-high-speed-nominal-capacity">Field: High-Speed Nominal Capacity<a class="headerlink" href="#field-high-speed-nominal-capacity" title="Permanent link">&para;</a></h4>
<p>Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the Low-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the "nominal" heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<span class="arithmatex">\(^{3}\)</span>/s per watt of high-speed nominal capacity (3 gpm/ton). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).</p>
<h4 id="field-high-speed-fan-power">Field: High-Speed Fan Power<a class="headerlink" href="#field-high-speed-fan-power" title="Permanent link">&para;</a></h4>
<p>The tower fan electric consumption when at high speed. Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. The units are W.</p>
<h4 id="field-low-speed-nominal-capacity">Field: Low-Speed Nominal Capacity<a class="headerlink" href="#field-low-speed-nominal-capacity" title="Permanent link">&para;</a></h4>
<p>Applicable only for Tower Type Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the "nominal" heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<span class="arithmatex">\(^{3}\)</span>/s per watt of high-speed nominal tower capacity (input field above). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be greater than zero but less than the value specified for the field "Tower High-Speed Nominal Capacity".</p>
<h4 id="field-low-speed-fan-power">Field: Low-Speed Fan Power<a class="headerlink" href="#field-low-speed-fan-power" title="Permanent link">&para;</a></h4>
<p>The tower fan electric consumption when at low speed. Applicable only for Tower Type Two Speed. This field may be set to autosize. The units are W.</p>
<h4 id="field-free-convection-capacity">Field: Free Convection Capacity<a class="headerlink" href="#field-free-convection-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Low-Speed Nominal Capacity must also be autosized. The units are W. This numeric input field contains the "nominal" heat rejection capacity of the cooling tower in watts when the tower is in the "free convection" regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<span class="arithmatex">\(^{3}\)</span>/s per watt of high-speed nominal tower capacity (input field above). 125% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). If the user does not wish to model "free convection", then this field should be set to 0.0.</p>
<h4 id="field-priority_2">Field: Priority<a class="headerlink" href="#field-priority_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a> or <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.</p>
<p><strong><em>Field: Sizing Factor</em></strong></p>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the tower object inputs that would be altered by the sizing factor are:</p>
<ol>
<li>
<p>Design Water Flow Rate;</p>
</li>
<li>
<p>Air Flow Rate at High Fan Speed;</p>
</li>
<li>
<p>Fan Power at High Fan Speed;</p>
</li>
<li>
<p>U-Factor Times Area Value at High Fan Speed;</p>
</li>
<li>
<p>Air Flow Rate at Low Fan Speed (for two-speed tower);</p>
</li>
<li>
<p>Fan Power at Low Fan Speed (for two-speed tower);</p>
</li>
<li>
<p>U-Factor Times Area Value at Low Fan Speed (for two-speed tower);</p>
</li>
<li>
<p>Air Flow Rate in Free Convection Regime;</p>
</li>
<li>
<p>U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
</li>
</ol>
<p>Note that the U-Factor Times Area Value at High Fan Speed is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60% of the full load design UA. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the design Tower UA.</p>
<h4 id="field-template-plant-loop-type">Field: Template Plant Loop Type<a class="headerlink" href="#field-template-plant-loop-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">MixedWater</code></div>

<p>This field specifies whether this tower will serve a <em>ChilledWaterLoop</em> (ref. <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a>) or a <em>MixedWaterLoop</em> (ref. <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).</p>
<p>An example in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-26-1"><a id="__codelineno-26-1" name="__codelineno-26-1" href="#__codelineno-26-1"></a><span class="nc">HVACTemplate:Plant:Tower</span><span class="p">,</span>
</span><span id="__span-26-2"><a id="__codelineno-26-2" name="__codelineno-26-2" href="#__codelineno-26-2"></a>  <span class="s">Main</span> <span class="s">Tower</span><span class="p">,</span>              <span class="c1">!- Name</span>
</span><span id="__span-26-3"><a id="__codelineno-26-3" name="__codelineno-26-3" href="#__codelineno-26-3"></a>  <span class="s">SingleSpeed</span><span class="p">,</span>             <span class="c1">!- Tower Type</span>
</span><span id="__span-26-4"><a id="__codelineno-26-4" name="__codelineno-26-4" href="#__codelineno-26-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- High Speed Nominal Capacity {W}</span>
</span><span id="__span-26-5"><a id="__codelineno-26-5" name="__codelineno-26-5" href="#__codelineno-26-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- High Speed Fan Power {W}</span>
</span><span id="__span-26-6"><a id="__codelineno-26-6" name="__codelineno-26-6" href="#__codelineno-26-6"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Low Speed Nominal Capacity {W}</span>
</span><span id="__span-26-7"><a id="__codelineno-26-7" name="__codelineno-26-7" href="#__codelineno-26-7"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Low Speed Fan Power {W}</span>
</span><span id="__span-26-8"><a id="__codelineno-26-8" name="__codelineno-26-8" href="#__codelineno-26-8"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Free Convection Capacity {W}</span>
</span><span id="__span-26-9"><a id="__codelineno-26-9" name="__codelineno-26-9" href="#__codelineno-26-9"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Priority</span>
</span><span id="__span-26-10"><a id="__codelineno-26-10" name="__codelineno-26-10" href="#__codelineno-26-10"></a>  <span class="p">;</span>                        <span class="c1">!- Sizing Factor</span>
</span></code></pre></div>
<h2 id="hvactemplateplanttowerobjectreference">HVACTemplate:Plant:Tower:ObjectReference<a class="headerlink" href="#hvactemplateplanttowerobjectreference" title="Permanent link">&para;</a></h2>
<p>This object references a detailed cooling tower object and adds it to an <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a> or MixedWaterLoop. The user must create a complete detailed cooling tower object with all required curve or performance objects. The detailed cooling tower object is referenced by object type and name and the tower will be automatically to the chilled water loop or mixed water loop branches and equipment list.</p>
<h3 id="inputs_27">Inputs<a class="headerlink" href="#inputs_27" title="Permanent link">&para;</a></h3>
<h4 id="field-name_14">Field: Name<a class="headerlink" href="#field-name_14" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name of this object.</p>
<h4 id="field-cooling-tower-object-type">Field: Cooling Tower Object Type<a class="headerlink" href="#field-cooling-tower-object-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> CoolingTower:SingleSpeed</span></div>
<div class="field-choices"><code class="pill-choice">CoolingTower:SingleSpeed</code> <code class="pill-choice">CoolingTower:TwoSpeed</code> <code class="pill-choice">CoolingTower:VariableSpeed</code></div>

<p>The object type of the referenced tower. Select from one of the following supported tower object types:</p>
<ul>
<li>
<p><a href="#coolingtowersinglespeed">CoolingTower:SingleSpeed</a></p>
</li>
<li>
<p><a href="#coolingtowertwospeed">CoolingTower:TwoSpeed</a></p>
</li>
<li>
<p><a href="#coolingtowervariablespeed">CoolingTower:VariableSpeed</a></p>
</li>
</ul>
<h4 id="field-cooling-tower-name">Field: Cooling Tower Name<a class="headerlink" href="#field-cooling-tower-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The object name of the referenced tower.</p>
<h4 id="field-priority_3">Field: Priority<a class="headerlink" href="#field-priority_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span></div>

<p>Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a> or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.</p>
<h4 id="field-template-plant-loop-type_1">Field: Template Plant Loop Type<a class="headerlink" href="#field-template-plant-loop-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">MixedWater</code></div>

<p>This field specifies whether this tower will serve a <em>ChilledWaterLoop</em> (ref. <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a>) or a <em>MixedWaterLoop</em> (ref. <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).</p>
<p>An example in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-27-1"><a id="__codelineno-27-1" name="__codelineno-27-1" href="#__codelineno-27-1"></a><span class="nc">HVACTemplate:Plant:Tower:ObjectReference</span><span class="p">,</span>
</span><span id="__span-27-2"><a id="__codelineno-27-2" name="__codelineno-27-2" href="#__codelineno-27-2"></a>  <span class="s">Main</span> <span class="s">Tower</span> <span class="s">Connection</span><span class="p">,</span>   <span class="c1">!- Name</span>
</span><span id="__span-27-3"><a id="__codelineno-27-3" name="__codelineno-27-3" href="#__codelineno-27-3"></a>  <span class="s">CoolingTower:TwoSpeed</span><span class="p">,</span>   <span class="c1">!- Cooling Tower Object Type</span>
</span><span id="__span-27-4"><a id="__codelineno-27-4" name="__codelineno-27-4" href="#__codelineno-27-4"></a>  <span class="s">Main</span> <span class="s">Tower</span><span class="p">,</span>              <span class="c1">!- Cooling Tower Name</span>
</span><span id="__span-27-5"><a id="__codelineno-27-5" name="__codelineno-27-5" href="#__codelineno-27-5"></a>  <span class="mi">1</span><span class="p">;</span>                       <span class="c1">!- Priority</span>
</span></code></pre></div>
<h2 id="hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop<a class="headerlink" href="#hvactemplateplanthotwaterloop" title="Permanent link">&para;</a></h2>
<p>The piping systems that connect the hot water coils in the HVAC template objects with the boilers are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file and all hot water coils from HVAC template objects are served with this object.</p>
<h3 id="inputs_28">Inputs<a class="headerlink" href="#inputs_28" title="Permanent link">&para;</a></h3>
<h4 id="field-name_15">Field: Name<a class="headerlink" href="#field-name_15" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to designate the HVACTemplate:Plant:HotWaterLoop.</p>
<h4 id="field-pump-schedule-name_1">Field: Pump Schedule Name<a class="headerlink" href="#field-pump-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if the hot water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing hot water to the coils but a schedule of when it can provide hot water to the coils.</p>
<h4 id="field-pump-control-type_1">Field: Pump Control Type<a class="headerlink" href="#field-pump-control-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Intermittent</span></div>
<div class="field-choices"><code class="pill-choice">Continuous</code> <code class="pill-choice">Intermittent</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-hot-water-plant-operation-scheme-type">Field: Hot Water Plant Operation Scheme Type<a class="headerlink" href="#field-hot-water-plant-operation-scheme-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Default</span></div>
<div class="field-choices"><code class="pill-choice">Default</code> <code class="pill-choice">UserDefined</code></div>

<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p><a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a></p>
</li>
<li>
<p><a href="#plantequipmentoperationheatingload">PlantEquipmentOperation:HeatingLoad</a></p>
</li>
<li>
<p><a href="#plantequipmentlist">PlantEquipmentList</a> (refer to <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> object description for key name required in this object)</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-hot-water-plant-equipment-operation-schemes-name">Field: Hot Water Plant Equipment Operation Schemes Name<a class="headerlink" href="#field-hot-water-plant-equipment-operation-schemes-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field should contain the name of a <a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a> object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.</p>
<h4 id="field-hot-water-setpoint-schedule-name">Field: Hot Water Setpoint Schedule Name<a class="headerlink" href="#field-hot-water-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a hot water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Hot Water Setpoint Reset Type is something other than None.</p>
<h4 id="field-hot-water-design-setpoint">Field: Hot Water Design Setpoint<a class="headerlink" href="#field-hot-water-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 82.0</span></div>

<p>Enter the hot water setpoint temperature to be used for sizing the hot water loop and associated equipment in degrees C. If the Hot Water Setpoint Schedule is blank and the Hot Water Setpoint Reset Type is <em>None</em>, then this value will be used as the setpoint at all times.</p>
<h4 id="field-hot-water-pump-configuration">Field: Hot Water Pump Configuration<a class="headerlink" href="#field-hot-water-pump-configuration" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ConstantFlow</span></div>
<div class="field-choices"><code class="pill-choice">ConstantFlow</code> <code class="pill-choice">VariableFlow</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>VariableFlow</p>
</li>
<li>
<p>ConstantFlow</p>
</li>
</ul>
<p>The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers and coils, excess bypassed. The constant flow option simulates constant flow to boilers and coils, excess bypassed.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-hot-water-pump-rated-head">Field: Hot Water Pump Rated Head<a class="headerlink" href="#field-hot-water-pump-rated-head" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (ftH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 179352.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-hot-water-setpoint-reset-type">Field: Hot Water Setpoint Reset Type<a class="headerlink" href="#field-hot-water-setpoint-reset-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">OutdoorAirTemperatureReset</code></div>

<p>Select the type of automatic reset control for the Hot Water supply temperature. The choices are:</p>
<ul>
<li>
<p>None -- no reset, use the Hot Water Setpoint Schedule or Hot Water Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset -- reset the Hot Water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is 82.2C. When the ODB is at or above 10.0C the setpoint is 65.6C. In between, the setpoint is varied linearly. (Reference <a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a>)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-hot-water-setpoint-at-outdoor-dry-bulb-low">Field: Hot Water Setpoint at Outdoor Dry Bulb Low<a class="headerlink" href="#field-hot-water-setpoint-at-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<p>The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Hot Water Reset Outdoor Dry Bulb Low). The default is --6.7C.</p>
<h4 id="field-hot-water-reset-outdoor-dry-bulb-low">Field: Hot Water Reset Outdoor Dry Bulb Low<a class="headerlink" href="#field-hot-water-reset-outdoor-dry-bulb-low" title="Permanent link">&para;</a></h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb Low. The default is 82.2C.</p>
<h4 id="field-hot-water-setpoint-at-outdoor-dry-bulb-high">Field: Hot Water Setpoint at Outdoor Dry Bulb High<a class="headerlink" href="#field-hot-water-setpoint-at-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<p>The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Hot Water Reset Outdoor Dry Bulb Low). The default is 10.0C.</p>
<h4 id="field-hot-water-reset-outdoor-dry-bulb-high">Field: Hot Water Reset Outdoor Dry Bulb High<a class="headerlink" href="#field-hot-water-reset-outdoor-dry-bulb-high" title="Permanent link">&para;</a></h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb High. The default is 65.6C.</p>
<h4 id="field-hot-water-pump-type">Field: Hot Water Pump Type<a class="headerlink" href="#field-hot-water-pump-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SinglePump</span></div>
<div class="field-choices"><code class="pill-choice">FiveHeaderedPumps</code> <code class="pill-choice">FourHeaderedPumps</code> <code class="pill-choice">PumpPerBoiler</code> <code class="pill-choice">SinglePump</code> <code class="pill-choice">ThreeHeaderedPumps</code> <code class="pill-choice">TwoHeaderedPumps</code></div>

<p>Describes the type of pump configuration used for the hot water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerBoiler</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-supply-side-bypass-pipe">Field: Supply Side Bypass Pipe<a class="headerlink" href="#field-supply-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a supply side bypass pipe is present in the hot water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-demand-side-bypass-pipe">Field: Demand Side Bypass Pipe<a class="headerlink" href="#field-demand-side-bypass-pipe" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a demand side bypass pipe is present in the hot water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-fluid-type_1">Field: Fluid Type<a class="headerlink" href="#field-fluid-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Water</span></div>
<div class="field-choices"><code class="pill-choice">EthyleneGlycol30</code> <code class="pill-choice">EthyleneGlycol40</code> <code class="pill-choice">EthyleneGlycol50</code> <code class="pill-choice">EthyleneGlycol60</code> <code class="pill-choice">PropyleneGlycol30</code> <code class="pill-choice">PropyleneGlycol40</code> <code class="pill-choice">PropyleneGlycol50</code> <code class="pill-choice">PropyleneGlycol60</code> <code class="pill-choice">Water</code></div>

<p>This field determines the type of fluid used for the chilled water loop. The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature_1">Field: Loop Design Delta Temperature<a class="headerlink" href="#field-loop-design-delta-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.0</span></div>

<p>The temperature difference used in sizing the loop flow rate. The default is 11C.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature">Field: Maximum Outdoor Dry Bulb Temperature<a class="headerlink" href="#field-maximum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>The maximum outdoor dry bulb temperature that the hot water loops operate.</p>
<h4 id="field-load-distribution-scheme">Field: Load Distribution Scheme<a class="headerlink" href="#field-load-distribution-scheme" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SequentialLoad</span></div>
<div class="field-choices"><code class="pill-choice">Optimal</code> <code class="pill-choice">SequentialLoad</code> <code class="pill-choice">SequentialUniformPLR</code> <code class="pill-choice">UniformLoad</code> <code class="pill-choice">UniformPLR</code></div>

<p>This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong> loads each piece of equipment sequentially in the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-28-1"><a id="__codelineno-28-1" name="__codelineno-28-1" href="#__codelineno-28-1"></a><span class="nc">HVACTemplate:Plant:HotWaterLoop</span><span class="p">,</span>
</span><span id="__span-28-2"><a id="__codelineno-28-2" name="__codelineno-28-2" href="#__codelineno-28-2"></a>  <span class="s">Hot</span> <span class="s">Water</span> <span class="s">Loop</span><span class="p">,</span>          <span class="c1">!-Plant Loop Name</span>
</span><span id="__span-28-3"><a id="__codelineno-28-3" name="__codelineno-28-3" href="#__codelineno-28-3"></a>  <span class="p">,</span>                        <span class="c1">!- Pump Schedule</span>
</span><span id="__span-28-4"><a id="__codelineno-28-4" name="__codelineno-28-4" href="#__codelineno-28-4"></a>  <span class="s">Intermittent</span><span class="p">,</span>            <span class="c1">!- Pump Control Type</span>
</span><span id="__span-28-5"><a id="__codelineno-28-5" name="__codelineno-28-5" href="#__codelineno-28-5"></a>  <span class="s">Default</span><span class="p">,</span>                 <span class="c1">!- Hot Water Plant Operation Scheme Type</span>
</span><span id="__span-28-6"><a id="__codelineno-28-6" name="__codelineno-28-6" href="#__codelineno-28-6"></a>  <span class="p">,</span>                        <span class="c1">!- Hot Water Plant Operation Scheme List Name</span>
</span><span id="__span-28-7"><a id="__codelineno-28-7" name="__codelineno-28-7" href="#__codelineno-28-7"></a>  <span class="s">HW</span> <span class="s">Loop</span> <span class="s">Temp</span> <span class="s">Schedule</span><span class="p">,</span>   <span class="c1">!- Hot Water Setpoint Schedule</span>
</span><span id="__span-28-8"><a id="__codelineno-28-8" name="__codelineno-28-8" href="#__codelineno-28-8"></a>  <span class="mi">82</span><span class="p">,</span>                    <span class="c1">!- Hot Water Design Setpoint {C}</span>
</span><span id="__span-28-9"><a id="__codelineno-28-9" name="__codelineno-28-9" href="#__codelineno-28-9"></a>  <span class="s">VariableFlow</span><span class="p">,</span>          <span class="c1">!- Hot Water Pump Configuration</span>
</span><span id="__span-28-10"><a id="__codelineno-28-10" name="__codelineno-28-10" href="#__codelineno-28-10"></a>  <span class="mi">179352</span><span class="p">,</span>                <span class="c1">!- Hot Water Pump Rated Head {Pa}</span>
</span><span id="__span-28-11"><a id="__codelineno-28-11" name="__codelineno-28-11" href="#__codelineno-28-11"></a>  <span class="s">None</span><span class="p">,</span>                  <span class="c1">!- Hot Water Setpoint Reset Type</span>
</span><span id="__span-28-12"><a id="__codelineno-28-12" name="__codelineno-28-12" href="#__codelineno-28-12"></a>  <span class="mf">82.2</span><span class="p">,</span>                  <span class="c1">!- Hot Water Setpoint at Outdoor Dry Bulb Low {C}</span>
</span><span id="__span-28-13"><a id="__codelineno-28-13" name="__codelineno-28-13" href="#__codelineno-28-13"></a>  <span class="mf">-6.7</span><span class="p">,</span>                  <span class="c1">!- Hot Water Reset Outdoor Dry Bulb Low {C}</span>
</span><span id="__span-28-14"><a id="__codelineno-28-14" name="__codelineno-28-14" href="#__codelineno-28-14"></a>  <span class="mf">65.6</span><span class="p">,</span>                  <span class="c1">!- Hot Water Setpoint at Outdoor Dry Bulb High {C}</span>
</span><span id="__span-28-15"><a id="__codelineno-28-15" name="__codelineno-28-15" href="#__codelineno-28-15"></a>  <span class="mi">10</span><span class="p">,</span>                    <span class="c1">!- Hot Water Reset Outdoor Dry Bulb High {C}</span>
</span><span id="__span-28-16"><a id="__codelineno-28-16" name="__codelineno-28-16" href="#__codelineno-28-16"></a>  <span class="s">SinglePump</span><span class="p">,</span>              <span class="c1">!- Hot Water Pump Type</span>
</span><span id="__span-28-17"><a id="__codelineno-28-17" name="__codelineno-28-17" href="#__codelineno-28-17"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Supply Side Bypass Pipe</span>
</span><span id="__span-28-18"><a id="__codelineno-28-18" name="__codelineno-28-18" href="#__codelineno-28-18"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Demand Side Bypass Pipe</span>
</span><span id="__span-28-19"><a id="__codelineno-28-19" name="__codelineno-28-19" href="#__codelineno-28-19"></a>  <span class="s">Water</span><span class="p">,</span>                   <span class="c1">!- Fluid Type</span>
</span><span id="__span-28-20"><a id="__codelineno-28-20" name="__codelineno-28-20" href="#__codelineno-28-20"></a>  <span class="mi">11</span><span class="p">,</span>                      <span class="c1">!- Loop Design Delta Temperature {deltaC}</span>
</span><span id="__span-28-21"><a id="__codelineno-28-21" name="__codelineno-28-21" href="#__codelineno-28-21"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Outdoor Dry Bulb Temperature {C}</span>
</span><span id="__span-28-22"><a id="__codelineno-28-22" name="__codelineno-28-22" href="#__codelineno-28-22"></a>  <span class="s">SequentialLoad</span><span class="p">;</span>              <span class="c1">!- Load Distribution Scheme</span>
</span></code></pre></div>
<h2 id="hvactemplateplantboiler">HVACTemplate:Plant:Boiler<a class="headerlink" href="#hvactemplateplantboiler" title="Permanent link">&para;</a></h2>
<p>A boiler or purchased heating source is described with this object. To define multiple boilers, use multiple HVACTemplate:Plant:Boiler objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h3 id="inputs_29">Inputs<a class="headerlink" href="#inputs_29" title="Permanent link">&para;</a></h3>
<h4 id="field-name_16">Field: Name<a class="headerlink" href="#field-name_16" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to reference the HVACTemplate:Plant:Boiler object.</p>
<h4 id="field-boiler-type">Field: Boiler Type<a class="headerlink" href="#field-boiler-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-required pill-flag">Required</span></div>
<div class="field-choices"><code class="pill-choice">CondensingHotWaterBoiler</code> <code class="pill-choice">DistrictHotWater</code> <code class="pill-choice">HotWaterBoiler</code></div>

<p>While EnergyPlus has a variety of boiler options, the choices for this field are:</p>
<ul>
<li>
<p>DistrictHotWater -- District heating</p>
</li>
<li>
<p>HotWaterBoiler -- Hot water boiler (non-condensing)</p>
</li>
<li>
<p>CondensingHotWaterBoiler -- Hot water boiler (condensing)</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are <a href="#districtheating">DistrictHeating</a> or <a href="#boilerhotwater">Boiler:HotWater</a>. These equipment type keys must be used if setting up a user-defined boiler plant operation scheme.</p>
<h4 id="field-capacity_1">Field: Capacity<a class="headerlink" href="#field-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design heating capacity of the boiler. This capacity should be at the design water flow rates. The units are in W.</p>
<h4 id="field-efficiency">Field: Efficiency<a class="headerlink" href="#field-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler's burner. Not applicable if Boiler Type is DistrictHotWater.</p>
<h4 id="field-fuel-type_1">Field: Fuel Type<a class="headerlink" href="#field-fuel-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">Coal</code> <code class="pill-choice">Diesel</code> <code class="pill-choice">Electricity</code> <code class="pill-choice">FuelOilNo1</code> <code class="pill-choice">FuelOilNo2</code> <code class="pill-choice">Gasoline</code> <code class="pill-choice">NaturalGas</code> <code class="pill-choice">OtherFuel1</code> <code class="pill-choice">OtherFuel2</code> <code class="pill-choice">Propane</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>Electricity</p>
</li>
<li>
<p>NaturalGas</p>
</li>
<li>
<p>Propane</p>
</li>
<li>
<p>FuelOilNo1</p>
</li>
<li>
<p>FuelOilNo2</p>
</li>
<li>
<p>Coal</p>
</li>
<li>
<p>Diesel</p>
</li>
<li>
<p>Gasoline</p>
</li>
<li>
<p>OtherFuel1</p>
</li>
<li>
<p>OtherFuel2</p>
</li>
</ul>
<p>Not applicable if Boiler Type is DistrictHotWater</p>
<h4 id="field-priority_4">Field: Priority<a class="headerlink" href="#field-priority_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Boiler Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a>. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.</p>
<h4 id="field-sizing-factor_1">Field: Sizing Factor<a class="headerlink" href="#field-sizing-factor_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the boiler object inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-minimum-part-load-ratio_1">Field: Minimum Part Load Ratio<a class="headerlink" href="#field-minimum-part-load-ratio_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.</p>
<h4 id="field-maximum-part-load-ratio_1">Field: Maximum Part Load Ratio<a class="headerlink" href="#field-maximum-part-load-ratio_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.1</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.1.</p>
<h4 id="field-optimum-part-load-ratio_1">Field: Optimum Part Load Ratio<a class="headerlink" href="#field-optimum-part-load-ratio_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.</p>
<h4 id="field-water-outlet-upper-temperature-limit">Field: Water Outlet Upper Temperature Limit<a class="headerlink" href="#field-water-outlet-upper-temperature-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 100.0</span></div>

<p>This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 100.0ºC.</p>
<h4 id="field-template-plant-loop-type_2">Field: Template Plant Loop Type<a class="headerlink" href="#field-template-plant-loop-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">HotWater</code> <code class="pill-choice">MixedWater</code></div>

<p>This field specifies whether this boiler will serve a <em>HotWaterLoop</em> (ref. <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a>) or a <em>MixedWaterLoop</em> (ref. <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).</p>
<p>An example in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-29-1"><a id="__codelineno-29-1" name="__codelineno-29-1" href="#__codelineno-29-1"></a><span class="nc">HVACTemplate:Plant:Boiler</span><span class="p">,</span>
</span><span id="__span-29-2"><a id="__codelineno-29-2" name="__codelineno-29-2" href="#__codelineno-29-2"></a>  <span class="s">Main</span> <span class="s">Boiler</span><span class="p">,</span>             <span class="c1">!- Name</span>
</span><span id="__span-29-3"><a id="__codelineno-29-3" name="__codelineno-29-3" href="#__codelineno-29-3"></a>  <span class="s">HotWaterBoiler</span><span class="p">,</span>          <span class="c1">!- Boiler Type</span>
</span><span id="__span-29-4"><a id="__codelineno-29-4" name="__codelineno-29-4" href="#__codelineno-29-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Capacity {W}</span>
</span><span id="__span-29-5"><a id="__codelineno-29-5" name="__codelineno-29-5" href="#__codelineno-29-5"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Efficiency</span>
</span><span id="__span-29-6"><a id="__codelineno-29-6" name="__codelineno-29-6" href="#__codelineno-29-6"></a>  <span class="s">NaturalGas</span><span class="p">,</span>              <span class="c1">!- Fuel Type</span>
</span><span id="__span-29-7"><a id="__codelineno-29-7" name="__codelineno-29-7" href="#__codelineno-29-7"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Priority</span>
</span><span id="__span-29-8"><a id="__codelineno-29-8" name="__codelineno-29-8" href="#__codelineno-29-8"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Sizing Factor</span>
</span><span id="__span-29-9"><a id="__codelineno-29-9" name="__codelineno-29-9" href="#__codelineno-29-9"></a>  <span class="mf">0.1</span><span class="p">,</span>                     <span class="c1">!- Minimum Part Load Ratio</span>
</span><span id="__span-29-10"><a id="__codelineno-29-10" name="__codelineno-29-10" href="#__codelineno-29-10"></a>  <span class="mf">1.1</span><span class="p">,</span>                     <span class="c1">!- Maximum Part Load Ratio</span>
</span><span id="__span-29-11"><a id="__codelineno-29-11" name="__codelineno-29-11" href="#__codelineno-29-11"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Optimum Part Load Ratio</span>
</span><span id="__span-29-12"><a id="__codelineno-29-12" name="__codelineno-29-12" href="#__codelineno-29-12"></a>  <span class="mf">99.9</span><span class="p">;</span>                    <span class="c1">!- Water Outlet Upper Temperature Limit {C}</span>
</span></code></pre></div>
<h2 id="hvactemplateplantboilerobjectreference">HVACTemplate:Plant:Boiler:ObjectReference<a class="headerlink" href="#hvactemplateplantboilerobjectreference" title="Permanent link">&para;</a></h2>
<p>This object references a detailed boiler object and adds it to an <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> or MixedWaterLoop. The user must create a complete detailed boiler object with all required curve or performance objects. The detailed boiler object is referenced by object type and name and the boiler will be automatically to the hot water or mixed water loop branches and equipment list.</p>
<h3 id="inputs_30">Inputs<a class="headerlink" href="#inputs_30" title="Permanent link">&para;</a></h3>
<h4 id="field-name_17">Field: Name<a class="headerlink" href="#field-name_17" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name of this object.</p>
<h4 id="field-boiler-object-type">Field: Boiler Object Type<a class="headerlink" href="#field-boiler-object-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Boiler:HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Boiler:HotWater</code></div>

<p>The object type of the referenced boiler. Select from one of the following supported boiler object types:</p>
<ul>
<li><a href="#boilerhotwater">Boiler:HotWater</a></li>
</ul>
<h4 id="field-boiler-name">Field: Boiler Name<a class="headerlink" href="#field-boiler-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The object name of the referenced boiler.</p>
<h4 id="field-priority_5">Field: Priority<a class="headerlink" href="#field-priority_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span></div>

<p>Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Hot Water Plant Operation Scheme Type is set to Default in <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.</p>
<h4 id="field-template-plant-loop-type_3">Field: Template Plant Loop Type<a class="headerlink" href="#field-template-plant-loop-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span></div>
<div class="field-choices"><code class="pill-choice">HotWater</code> <code class="pill-choice">MixedWater</code></div>

<p>This field specifies whether this boiler will serve a <em>HotWaterLoop</em> (ref. <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a>) or a <em>MixedWaterLoop</em> (ref. <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a>). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).</p>
<p>An example in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-30-1"><a id="__codelineno-30-1" name="__codelineno-30-1" href="#__codelineno-30-1"></a><span class="nc">HVACTemplate:Plant:Boiler:ObjectReference</span><span class="p">,</span>
</span><span id="__span-30-2"><a id="__codelineno-30-2" name="__codelineno-30-2" href="#__codelineno-30-2"></a>  <span class="s">Main</span> <span class="s">Boiler</span> <span class="s">Connection</span><span class="p">,</span>  <span class="c1">!- Name</span>
</span><span id="__span-30-3"><a id="__codelineno-30-3" name="__codelineno-30-3" href="#__codelineno-30-3"></a>  <span class="s">Boiler:HotWater</span><span class="p">,</span>         <span class="c1">!- Boiler Object Type</span>
</span><span id="__span-30-4"><a id="__codelineno-30-4" name="__codelineno-30-4" href="#__codelineno-30-4"></a>  <span class="s">Main</span> <span class="s">Boiler</span><span class="p">,</span>             <span class="c1">!- Boiler Name</span>
</span><span id="__span-30-5"><a id="__codelineno-30-5" name="__codelineno-30-5" href="#__codelineno-30-5"></a>  <span class="mi">1</span><span class="p">;</span>                       <span class="c1">!- Priority</span>
</span></code></pre></div>
<h2 id="hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop<a class="headerlink" href="#hvactemplateplantmixedwaterloop" title="Permanent link">&para;</a></h2>
<p>This object simulates the central plant loop portion of a water source heat pump system. Often many <a href="#hvactemplatezonewatertoairheatpump">HVACTemplate:Zone:WaterToAirHeatPump</a> objects will be used in a building along with a single HVACTemplate:Plant:MixedWaterLoop that contains one or more cooling towers and boilers. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file.</p>
<h3 id="inputs_31">Inputs<a class="headerlink" href="#inputs_31" title="Permanent link">&para;</a></h3>
<h4 id="field-name_18">Field: Name<a class="headerlink" href="#field-name_18" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>The name used to designate the HVACTemplate:Plant:MixedWaterLoop.</p>
<h4 id="field-pump-schedule-name_2">Field: Pump Schedule Name<a class="headerlink" href="#field-pump-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if the water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing water to the water-to-air heat pumps but a schedule of when it can provide water to the water-to-air heat pumps.</p>
<h4 id="field-pump-control-type_2">Field: Pump Control Type<a class="headerlink" href="#field-pump-control-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Intermittent</span></div>
<div class="field-choices"><code class="pill-choice">Continuous</code> <code class="pill-choice">Intermittent</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-operation-scheme-type">Field: Operation Scheme Type<a class="headerlink" href="#field-operation-scheme-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Default</span></div>
<div class="field-choices"><code class="pill-choice">Default</code> <code class="pill-choice">UserDefined</code></div>

<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p><a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a></p>
</li>
<li>
<p><a href="#plantequipmentoperationcoolingload">PlantEquipmentOperation:CoolingLoad</a></p>
</li>
<li>
<p><a href="#plantequipmentoperationheatingload">PlantEquipmentOperation:HeatingLoad</a></p>
</li>
<li>
<p><a href="#plantequipmentlist">PlantEquipmentList</a> (refer to <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> object description for key name required in this object)</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-equipment-operation-schemes-name">Field: Equipment Operation Schemes Name<a class="headerlink" href="#field-equipment-operation-schemes-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field should contain the name of a <a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a> object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.</p>
<h4 id="field-high-temperature-setpoint-schedule-name">Field: High Temperature Setpoint Schedule Name<a class="headerlink" href="#field-high-temperature-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a high temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.</p>
<h4 id="field-high-temperature-design-setpoint">Field: High Temperature Design Setpoint<a class="headerlink" href="#field-high-temperature-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 33.0</span></div>

<p>Enter the high temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the High Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times. The default is 33C.</p>
<h4 id="field-low-temperature-setpoint-schedule-name">Field: Low Temperature Setpoint Schedule Name<a class="headerlink" href="#field-low-temperature-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a low temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.</p>
<h4 id="field-low-temperature-design-setpoint">Field: Low Temperature Design Setpoint<a class="headerlink" href="#field-low-temperature-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 20.0</span></div>

<p>Enter the low temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the Low Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times. The default is 20C.</p>
<h4 id="field-water-pump-configuration">Field: Water Pump Configuration<a class="headerlink" href="#field-water-pump-configuration" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ConstantFlow</span></div>
<div class="field-choices"><code class="pill-choice">ConstantFlow</code> <code class="pill-choice">VariableFlow</code></div>

<p>The choices for this field are</p>
<ul>
<li>
<p>VariableFlow</p>
</li>
<li>
<p>ConstantFlow</p>
</li>
</ul>
<p>The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers, cooling towers, and water to air heat pump, excess bypassed. The constant flow option simulates constant flow to boilers, cooling towers, and water to air heat pumps, excess bypassed.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-water-pump-rated-head">Field: Water Pump Rated Head<a class="headerlink" href="#field-water-pump-rated-head" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (ftH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 179352.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-water-pump-type">Field: Water Pump Type<a class="headerlink" href="#field-water-pump-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SinglePump</span></div>
<div class="field-choices"><code class="pill-choice">FiveHeaderedPumps</code> <code class="pill-choice">FourHeaderedPumps</code> <code class="pill-choice">PumpPerTowerOrBoiler</code> <code class="pill-choice">SinglePump</code> <code class="pill-choice">ThreeHeaderedPumps</code> <code class="pill-choice">TwoHeaderedPumps</code></div>

<p>Describes the type of pump configuration used for mixed water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerTowerOrBoiler</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-supply-side-bypass-pipe_1">Field: Supply Side Bypass Pipe<a class="headerlink" href="#field-supply-side-bypass-pipe_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a supply side bypass pipe is present in the mixed water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No</p>
</li>
</ul>
<h4 id="field-demand-side-bypass-pipe_1">Field: Demand Side Bypass Pipe<a class="headerlink" href="#field-demand-side-bypass-pipe_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Yes</span></div>
<div class="field-choices"><code class="pill-choice">No</code> <code class="pill-choice">Yes</code></div>

<p>The field determines if a demand side bypass pipe is present in the mixed water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No</p>
</li>
</ul>
<h4 id="field-fluid-type_2">Field: Fluid Type<a class="headerlink" href="#field-fluid-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Water</span></div>
<div class="field-choices"><code class="pill-choice">EthyleneGlycol30</code> <code class="pill-choice">EthyleneGlycol40</code> <code class="pill-choice">EthyleneGlycol50</code> <code class="pill-choice">EthyleneGlycol60</code> <code class="pill-choice">PropyleneGlycol30</code> <code class="pill-choice">PropyleneGlycol40</code> <code class="pill-choice">PropyleneGlycol50</code> <code class="pill-choice">PropyleneGlycol60</code> <code class="pill-choice">Water</code></div>

<p>This field determines the type of fluid used for the mixed water loop. The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature_2">Field: Loop Design Delta Temperature<a class="headerlink" href="#field-loop-design-delta-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.6</span></div>

<p>The temperature difference used in sizing the loop flow rate. The default is 5.6C.</p>
<h4 id="field-load-distribution-scheme_1">Field: Load Distribution Scheme<a class="headerlink" href="#field-load-distribution-scheme_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SequentialLoad</span></div>
<div class="field-choices"><code class="pill-choice">Optimal</code> <code class="pill-choice">SequentialLoad</code> <code class="pill-choice">SequentialUniformPLR</code> <code class="pill-choice">UniformLoad</code> <code class="pill-choice">UniformPLR</code></div>

<p>This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong> loads each piece of equipment sequentially in the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the <a href="#plantequipmentlist">PlantEquipmentList</a> until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the <a href="#plantequipmentlist">PlantEquipmentList</a> operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-31-1"><a id="__codelineno-31-1" name="__codelineno-31-1" href="#__codelineno-31-1"></a><span class="nc">HVACTemplate:Plant:MixedWaterLoop</span><span class="p">,</span>
</span><span id="__span-31-2"><a id="__codelineno-31-2" name="__codelineno-31-2" href="#__codelineno-31-2"></a>  <span class="s">Only</span> <span class="s">Water</span> <span class="s">Loop</span><span class="p">,</span>         <span class="c1">!- Name</span>
</span><span id="__span-31-3"><a id="__codelineno-31-3" name="__codelineno-31-3" href="#__codelineno-31-3"></a>  <span class="p">,</span>                        <span class="c1">!- Pump Schedule Name</span>
</span><span id="__span-31-4"><a id="__codelineno-31-4" name="__codelineno-31-4" href="#__codelineno-31-4"></a>  <span class="s">Intermittent</span><span class="p">,</span>            <span class="c1">!- Pump Control Type</span>
</span><span id="__span-31-5"><a id="__codelineno-31-5" name="__codelineno-31-5" href="#__codelineno-31-5"></a>  <span class="s">Default</span><span class="p">,</span>                 <span class="c1">!- Operation Scheme Type</span>
</span><span id="__span-31-6"><a id="__codelineno-31-6" name="__codelineno-31-6" href="#__codelineno-31-6"></a>  <span class="p">,</span>                        <span class="c1">!- Equipment Operation Schemes Name</span>
</span><span id="__span-31-7"><a id="__codelineno-31-7" name="__codelineno-31-7" href="#__codelineno-31-7"></a>  <span class="p">,</span>                        <span class="c1">!- High Temperature Setpoint Schedule Name</span>
</span><span id="__span-31-8"><a id="__codelineno-31-8" name="__codelineno-31-8" href="#__codelineno-31-8"></a>  <span class="mi">34</span><span class="p">,</span>                      <span class="c1">!- High Temperature Design Setpoint {C}</span>
</span><span id="__span-31-9"><a id="__codelineno-31-9" name="__codelineno-31-9" href="#__codelineno-31-9"></a>  <span class="p">,</span>                        <span class="c1">!- Low Temperature Setpoint Schedule Name</span>
</span><span id="__span-31-10"><a id="__codelineno-31-10" name="__codelineno-31-10" href="#__codelineno-31-10"></a>  <span class="mi">20</span><span class="p">,</span>                      <span class="c1">!- Low Temperature Design Setpoint {C}</span>
</span><span id="__span-31-11"><a id="__codelineno-31-11" name="__codelineno-31-11" href="#__codelineno-31-11"></a>  <span class="s">ConstantFlow</span><span class="p">,</span>            <span class="c1">!- Water Pump Configuration</span>
</span><span id="__span-31-12"><a id="__codelineno-31-12" name="__codelineno-31-12" href="#__codelineno-31-12"></a>  <span class="mi">179352</span><span class="p">,</span>                  <span class="c1">!- Water Pump Rated Head {Pa}</span>
</span><span id="__span-31-13"><a id="__codelineno-31-13" name="__codelineno-31-13" href="#__codelineno-31-13"></a>  <span class="s">SinglePump</span><span class="p">,</span>              <span class="c1">!- Water Pump Type</span>
</span><span id="__span-31-14"><a id="__codelineno-31-14" name="__codelineno-31-14" href="#__codelineno-31-14"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Supply Side Bypass Pipe</span>
</span><span id="__span-31-15"><a id="__codelineno-31-15" name="__codelineno-31-15" href="#__codelineno-31-15"></a>  <span class="s">Yes</span><span class="p">,</span>                     <span class="c1">!- Demand Side Bypass Pipe</span>
</span><span id="__span-31-16"><a id="__codelineno-31-16" name="__codelineno-31-16" href="#__codelineno-31-16"></a>  <span class="s">Water</span><span class="p">,</span>                   <span class="c1">!- Fluid Type</span>
</span><span id="__span-31-17"><a id="__codelineno-31-17" name="__codelineno-31-17" href="#__codelineno-31-17"></a>  <span class="mi">6</span><span class="p">,</span>                       <span class="c1">!- Loop Design Delta Temperature {deltaC}</span>
</span><span id="__span-31-18"><a id="__codelineno-31-18" name="__codelineno-31-18" href="#__codelineno-31-18"></a>  <span class="s">SequentialLoad</span><span class="p">;</span>              <span class="c1">!- Load Distribution Scheme</span>
</span></code></pre></div>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--io-reference">Input Output Reference</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../hvactemplate-processing/" class="md-footer__link md-footer__link--prev" aria-label="Previous: HVACTemplate Processing">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                HVACTemplate Processing
              </div>
            </div>
          </a>
        
        
          
          <a href="../../energyplus-economics/" class="md-footer__link md-footer__link--next" aria-label="Next: EnergyPlus Economics">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                EnergyPlus Economics
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>