          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-details-and-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Details And Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_4" id="__nav_7_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/output-file-list/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output File List
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-audit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.audit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-bnd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.bnd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dbg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dbg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dxf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dxf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-edd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.edd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eio/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-perflogcsv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout_perflog.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_6" id="__nav_7_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8" id="__nav_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_2" id="__nav_8_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_5" id="__nav_8_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_7" id="__nav_8_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_8" id="__nav_8_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_9" id="__nav_8_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_3" id="__nav_9_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#refrigerationcompressorrack" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:CompressorRack
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:CompressorRack">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-rejection-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Rejection Location
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-compressor-rack-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Compressor Rack COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-compressor-rack-cop-function-of-temperature-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Compressor Rack COP Function of Temperature Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-condenser-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Condenser Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-fan-power-function-of-temperature-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Fan Power Function of Temperature Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-loop-flow-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Loop Flow Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-outlet-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Outlet Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-design-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Design Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-maximum-water-outlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Maximum Water Outlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-condenser-minimum-water-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-cooled Condenser Minimum Water Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-setpoint-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Setpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-evaporative-condenser-water-pump-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Evaporative Condenser Water Pump Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-water-supply-tank-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Water Supply Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-case-name-or-walkin-name-or-caseandwalkinlist-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-rejection-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Rejection Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-condenser-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Condenser Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-condenser-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-condenser-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#if-the-rack-serves-cases-and-or-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        IF THE RACK SERVES CASES AND OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-runtime-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Runtime Fraction []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-condenser-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-condenser-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Condenser Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-total-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Total Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-total-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Total Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-cop-ww" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack COP [W/W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate [m3/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-evaporative-condenser-water-volume-m3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Evaporative Condenser Water Volume [m3]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-zone-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Zone Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-zone-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Zone Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-return-air-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Return Air Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-rack-return-air-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Rack Return Air Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#if-the-rack-serves-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        IF THE RACK SERVES CHILLERS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-compressor-runtime-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Compressor Runtime Fraction []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-total-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Total Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-total-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Total Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-cop-ww" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack COP [W/W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume Flow Rate [m\(^{3}\)/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-m3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume [m\(^{3}\)]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-zone-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-zone-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcase" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Case
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Case">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-ambient-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Ambient Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-ambient-relative-humidity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Ambient Relative Humidity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-cooling-capacity-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Cooling Capacity per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-latent-heat-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Latent Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-runtime-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Runtime Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-operating-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Operating Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-case-credit-curve-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Case Credit Curve Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-case-credit-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Case Credit Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-standard-case-fan-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Standard Case Fan Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-operating-case-fan-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Operating Case Fan Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-standard-case-lighting-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Standard Case Lighting Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-installed-case-lighting-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Installed Case Lighting Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-lighting-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Lighting Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-of-lighting-energy-to-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction of Lighting Energy To Case
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-anti-sweat-heater-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Anti-Sweat Heater Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-anti-sweat-heater-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Anti-Sweat Heater Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-anti-sweat-heater-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Anti-Sweat Heater Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidity-at-zero-anti-sweat-heater-energy" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidity at Zero Anti-Sweat Heater Energy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-of-anti-sweat-heater-energy-to-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction of Anti-Sweat Heater Energy To Case
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-defrost-power-per-unit-length" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Defrost Power per Unit Length
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-defrost-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Defrost Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-defrost-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Defrost Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-defrost-drip-down-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Defrost Drip-Down Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-energy-correction-curve-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Energy Correction Curve Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-energy-correction-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Energy Correction Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-under-case-hvac-return-air-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Under Case HVAC Return Air Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigerated-case-restocking-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigerated Case Restocking Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-credit-fraction-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case Credit Fraction Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-evaporator-temperature-or-brine-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Evaporator Temperature or Brine Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-average-refrigerant-charge-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Average Refrigerant Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-under-case-hvac-return-air-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Under Case HVAC Return Air Node Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-total-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-total-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Total Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-latent-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-latent-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Latent Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-latent-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Latent Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-zone-latent-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Zone Latent Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-latent-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Latent Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-return-air-latent-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Return Air Latent Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-evaporator-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Evaporator Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-lighting-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Lighting Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-lighting-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Lighting Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-defrost-energy-correction-curve-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Defrost Energy Correction Curve Value
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-latent-credit-curve-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Latent Credit Curve Value []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-anti-sweat-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Anti Sweat Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-anti-sweat-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Anti Sweat Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-defrost-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Defrost Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-case-defrost-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case Defrost Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcaseandwalkinlist" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:CaseAndWalkInList
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:CaseAndWalkInList">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-case-or-walkin-or-air-chiller-x-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Case or WalkIn or Air Chiller \&lt;x> Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationwalkin" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:WalkIn
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:WalkIn">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-coil-cooling-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Coil Cooling Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-operating-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Operating Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-cooling-source-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Cooling Source Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-heating-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Heating Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-power-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Power Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-cooling-coil-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Cooling Coil Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-circulation-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Circulation Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-lighting-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Lighting Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lighting-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lighting Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-drip-down-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Drip-Down Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-temperature-termination-defrost-fraction-to-ice" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Temperature Termination Defrost Fraction to Ice
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-restocking-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Restocking Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-average-refrigerant-charge-inventory_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Average Refrigerant Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-insulated-floor-surface-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Insulated Floor Surface Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-insulated-floor-u-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Insulated Floor U-Value
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-x-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone \&lt;x> Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-total-insulated-surface-area-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Total Insulated Surface Area Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-insulated-surface-u-value-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Insulated Surface U-Value Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-of-glass-reach-in-doors-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area of Glass Reach In Doors Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-height-of-glass-reach-in-doors-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Height of Glass Reach In Doors Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-glass-reach-in-door-u-value-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Glass Reach In Door U-Value Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-glass-reach-in-door-opening-schedule-name-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Glass Reach In Door Opening Schedule Name Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-of-stocking-doors-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area of Stocking Doors Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-height-of-stocking-doors-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Height of Stocking Doors Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-stocking-door-u-value-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Stocking Door U-Value Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-stocking-door-opening-schedule-name-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Stocking Door Opening Schedule Name Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-stocking-door-opening-protection-type-facing-zone-x" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Stocking Door Opening Protection Type Facing Zone \&lt;x>
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigeration-case-and-walkin-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Case and WalkIn Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration Case and WalkIn Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-total-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-total-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Total Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-latent-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-evaporator-latent-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Evaporator Latent Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-ancillary-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Ancillary Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-ancillary-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Ancillary Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-lighting-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Lighting Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-lighting-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Lighting Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-heater-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Heater Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-defrost-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Defrost Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-defrost-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Defrost Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-sensible-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Sensible Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-sensible-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Sensible Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-latent-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Latent Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-walk-in-zone-latent-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Walk In Zone Latent Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationsystem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:System
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:System">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigerated-case-or-walkin-or-caseandwalkinlist-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigerated Case or WalkIn or CaseAndWalkInList Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-transfer-load-or-transferload-list-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Transfer Load or TransferLoad List Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldcompressor-or-compressor-list-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Compressor or Compressor List Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-condensing-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Condensing Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-system-working-fluid-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration System Working Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-suction-temperature-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Suction Temperature Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-mechanical-subcooler-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Mechanical Subcooler Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-liquid-suction-heat-exchanger-subcooler-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Liquid Suction Heat Exchanger Subcooler Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-ua-suction-piping" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum UA Suction Piping
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-suction-piping-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Suction Piping Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-compressor-stages" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Compressor Stages
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-intercooler-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Intercooler Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shell-and-coil-intercooler-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Shell-and-Coil Intercooler Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-stage-compressor-or-compressorlist-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High-Stage Compressor or CompressorList Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#the-following-outputs-are-available-for-systems-that-serve-cases-andor-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-low-stage-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Low Stage Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-low-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Low Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-high-stage-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total High Stage Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-high-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total High Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-low-and-high-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Low and High Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-average-compressor-cop-ww" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Average Compressor COP [W/W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-low-stage-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Low Stage Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-low-stage-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Low Stage Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-high-stage-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total High Stage Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-high-stage-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total High Stage Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-cases-and-walk-ins-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Cases and Walk Ins Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-cases-and-walk-ins-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Cases and Walk Ins Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-transferred-load-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Transferred Load Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-transferred-load-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Transferred Load Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-suction-pipe-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Suction Pipe Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-total-suction-pipe-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Total Suction Pipe Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-net-rejected-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Net Rejected Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-net-rejected-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Net Rejected Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-liquid-suction-subcooler-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Liquid Suction Subcooler Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-liquid-suction-subcooler-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Liquid Suction Subcooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-estimated-refrigerant-inventory-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Estimated Refrigerant Inventory Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-estimated-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Estimated Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-estimated-low-stage-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-estimated-high-stage-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-intercooler-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Intercooler Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-intercooler-pressure-pa" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Intercooler Pressure [Pa]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condensing-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condensing Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-evaporating-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Evaporating Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-suction-pipe-suction-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Suction Pipe Suction Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-thermostatic-expansion-valve-liquid-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Thermostatic Expansion Valve Liquid Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-following-outputs-are-available-for-systems-that-serve-air-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-chiller-system-total-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Chiller System Total Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-low-stage-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Low Stage Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-low-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Low Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-high-stage-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total High Stage Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-high-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total High Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-low-and-high-stage-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Low and High Stage Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-average-compressor-cop-ww" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Average Compressor COP [W/W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-low-stage-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-low-stage-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-high-stage-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-high-stage-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-air-chiller-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-case-and-walk-in-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Case and Walk In Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-transferred-load-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Transferred Load Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-transferred-load-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Transferred Load Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-suction-pipe-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Suction Pipe Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-total-suction-pipe-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Total Suction Pipe Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-net-rejected-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Net Rejected Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-net-rejected-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Net Rejected Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-liquid-suction-subcooler-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-liquid-suction-subcooler-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-estimated-refrigerant-inventory-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Estimated Refrigerant Inventory Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-estimated-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-estimated-low-stage-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-estimated-high-stage-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-intercooler-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Intercooler Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-intercooler-pressure-pa" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Intercooler Pressure [Pa]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condensing-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condensing Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-evaporating-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Evaporating Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-suction-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Suction Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-txv-liquid-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System TXV Liquid Temperature [C]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationtranscriticalsystem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:TranscriticalSystem
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:TranscriticalSystem">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-medium-temperature-refrigerated-case-or-walkin-or-caseandwalkinlist-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Medium Temperature Refrigerated Case or WalkIn or CaseAndWalkInList Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature-refrigerated-case-or-walkin-or-caseandwalkinlist-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature Refrigerated Case or WalkIn or CaseAndWalkInList Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-gas-cooler-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Gas Cooler Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-pressure-compressor-or-compressor-list-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High Pressure Compressor or Compressor List Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-pressure-compressor-or-compressor-list-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Pressure Compressor or Compressor List Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-receiver-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Receiver Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-subcooler-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Subcooler Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-system-working-fluid-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration System Working Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-ua-suction-piping-for-medium-temperature-loads" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum UA Suction Piping for Medium Temperature Loads
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-medium-temperature-suction-piping-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Medium Temperature Suction Piping Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-ua-suction-piping-for-low-temperature-loads" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum UA Suction Piping for Low Temperature Loads
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature-suction-piping-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature Suction Piping Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-total-high-pressure-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Total High Pressure Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-total-high-pressure-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Total High Pressure Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-pressure-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Pressure Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-pressure-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Pressure Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-total-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Total Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-average-cop-ww" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Average COP [W/W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-cases-and-walk-ins-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-cases-and-walk-ins-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-cases-and-walk-ins-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-cases-and-walk-ins-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-total-cases-and-walk-ins-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Total Cases and Walk Ins Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-suction-pipe-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-suction-pipe-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-suction-pipe-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-suction-pipe-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-high-pressure-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System High Pressure Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-high-pressure-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System High Pressure Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-pressure-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-pressure-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-net-rejected-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Net Rejected Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-net-rejected-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Net Rejected Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-estimated-refrigerant-inventory-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Estimated Refrigerant Inventory Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-refrigerant-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Refrigerant Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-evaporating-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Evaporating Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-medium-temperature-suction-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Medium Temperature Suction Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-evaporating-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Evaporating Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-low-temperature-suction-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Low Temperature Suction Temperature [C]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcompressor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Compressor
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Compressor">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-compressor-power-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Compressor Power Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-compressor-capacity-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Compressor Capacity Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-superheat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Superheat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-return-gas-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Return Gas Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-liquid-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Liquid Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-subcooling" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Subcooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-mode-of-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Mode-of-Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transcritical-compressor-power-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transcritical-Compressor-Power-Curve-Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transcritical-compressor-capacity-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transcritical-Compressor-Capacity-Curve-Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#the-following-outputs-are-available-for-systems-that-serve-cases-andor-walkins_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-compressor-run-time-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Compressor Run Time Fraction []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-following-outputs-are-available-for-systems-that-serve-air-chillers_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-compressor-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Compressor Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-compressor-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Compressor Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-compressor-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Compressor Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-compressor-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Compressor Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-chiller-compressor-run-time-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Chiller Compressor Run Time Fraction []
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcompressorlist" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:CompressorList
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:CompressorList">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigeration-compressor-x-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigeration Compressor \&lt;x> Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationsubcooler" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Subcooler
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Subcooler">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-subcooler-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Subcooler Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-liquid-suction-design-subcooling-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Liquid Suction Design Subcooling Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-liquid-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Liquid Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-vapor-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Vapor Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-providing-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity-Providing System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outlet-control-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outlet Control Temperature
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-subcoolers-on-systems-serving-cases-andor-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR SUBCOOLERS ON SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-mechanical-subcooler-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Mechanical Subcooler Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-mechanical-subcooler-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Mechanical Subcooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-subcoolers-on-systems-serving-air-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR SUBCOOLERS ON SYSTEMS SERVING AIR CHILLERS
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcondenseraircooled" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Condenser:AirCooled
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Condenser:AirCooled">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-effective-total-heat-rejection-rate-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Effective Total Heat Rejection Rate Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-subcooling-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Subcooling Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-fan-speed-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Fan Speed Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-fan-air-flow-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Fan Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-inlet-node-name-or-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Inlet Node Name or Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-refrigerant-operating-charge-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Refrigerant Operating Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-receiver-refrigerant-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Receiver Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-piping-refrigerant-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Piping Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-cases-andor-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-fan-electric-consumption-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Fan Electric Consumption [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-defrost-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-air-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcondenserevaporativecooled" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Condenser:EvaporativeCooled
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Condenser:EvaporativeCooled">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-effective-total-heat-rejection-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Effective Total Heat Rejection Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-subcooling-temperature-difference_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Subcooling Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-speed-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Speed Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-fan-power_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-fan-air-flow-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Fan Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-approach-temperature-constant-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Approach Temperature Constant Term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-approach-temperature-coefficient-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Approach Temperature Coefficient 2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-approach-temperature-coefficient-3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Approach Temperature Coefficient 3
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-approach-temperature-coefficient-4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Approach Temperature Coefficient 4
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-capacity-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Capacity Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-capacity-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Capacity Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-setpoint-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Setpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-water-pump-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Water Pump Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-water-supply-tank-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Water Supply Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-refrigerant-operating-charge-inventory_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Refrigerant Operating Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-receiver-refrigerant-inventory_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Receiver Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-piping-refrigerant-inventory_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Piping Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-cases-andor-walkins_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-fan-electricity-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-recovered-for-non-refrigeration-purposes-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-defrost-recovered-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-basin-heater-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Basin Heater Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-basin-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Basin Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-evaporated-water-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Evaporated Water Volume Flow Rate [m\(^{3}\)/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-evaporated-water-volume-m3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Evaporated Water Volume [m\(^{3}\)]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-air-chillers_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-fan-electricity-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-fan-electricity-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-basin-heater-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Basin Heater Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-basin-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Basin Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-evaporated-water-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Evaporated Water Volume Flow Rate [m3/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-evaporated-water-volume-m3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Evaporated Water Volume [m3]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcondenserwatercooled" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Condenser:WaterCooled
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Condenser:WaterCooled">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-effective-total-heat-rejection-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Effective Total Heat Rejection Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-condensing-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Condensing Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-subcooling-temperature-difference_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Subcooling Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-water-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Water Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooled-loop-flow-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water-Cooled Loop Flow Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-outlet-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Outlet Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-design-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Design Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-water-outlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Water Outlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-water-inlet-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Water Inlet Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-refrigerant-operating-charge-inventory_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Refrigerant Operating Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-receiver-refrigerant-inventory_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Receiver Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-piping-refrigerant-inventory_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Piping Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-cases-andor-walkins_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-energy-j_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-total-recovered-heat-transfer-energy-j_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-recovered-for-non-refrigeration-purposes-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-energy-recovered-for-refrigeration-defrost-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Energy Recovered for Refrigeration Defrost Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-water-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Water Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-air-chillers_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-chiller-system-condenser-heat-energy-recovered-for-refrigeration-defrost-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Chiller System Condenser Heat Energy Recovered for Refrigeration Defrost Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-fluid-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Fluid Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationcondensercascade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:Condenser:Cascade
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:Condenser:Cascade">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-condensing-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Condensing Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-approach-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Approach Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-effective-total-heat-rejection-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Effective Total Heat Rejection Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensing-temperature-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensing Temperature Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-refrigerant-operating-charge-inventory_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Refrigerant Operating Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-receiver-refrigerant-inventory_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Receiver Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condensate-piping-refrigerant-inventory_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condensate Piping Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-cases-andor-walkins_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-rate-w_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-system-condenser-heat-transfer-energy-j_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-condensers-on-systems-serving-air-chillers_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationgascooleraircooled" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:GasCooler:AirCooled
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:GasCooler:AirCooled">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_13" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-heat-rejection-rate-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Heat Rejection Rate Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-cooler-fan-speed-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Cooler Fan Speed Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-fan-power_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-fan-air-flow-ratio_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Fan Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transition-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transition Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transcritical-approach-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transcritical Approach Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-subcritical-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Subcritical Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-cooler-refrigerant-operating-charge-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Cooler Refrigerant Operating Charge Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-cooler-receiver-refrigerant-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Cooler Receiver Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-cooler-outlet-piping-refrigerant-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Cooler Outlet Piping Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-outlet-temperature-c" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Outlet Temperature [C]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-outlet-pressure-pa" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Outlet Pressure [Pa]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-defrost-recovered-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-transcritical-system-gas-cooler-defrost-recovered-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationtransferloadlist" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:TransferLoadList
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:TransferLoadList">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_13" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_14" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cascade-condenser-name-or-secondary-system-x-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cascade Condenser Name or Secondary System \&lt;x> Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationsecondarysystem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:SecondarySystem
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:SecondarySystem">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_14" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_15" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigerated-case-or-walkin-or-caseandwalkinlist-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigerated Case or WalkIn or CaseAndWalkInList Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-circulating-fluid-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Circulating Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-circulating-fluid-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Circulating Fluid Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporator-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporator Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporator-flow-rate-for-secondary-fluid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporator Flow Rate for Secondary Fluid
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldevaporator-evaporating-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Evaporator Evaporating Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporator-approach-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporator Approach Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporator-range-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporator Range Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-pumps-in-loop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Pumps in Loop
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-total-pump-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Total Pump Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-total-pump-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Total Pump Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-total-pump-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Total Pump Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-phasechange-circulating-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: PhaseChange Circulating Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-drive-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Drive Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-variable-speed-pump-cubic-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Variable Speed Pump Cubic Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-motor-heat-to-fluid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Motor Heat to Fluid
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-ua-distribution-piping" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum UA Distribution Piping
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-distribution-piping-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Distribution Piping Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-ua-receiverseparator-shell" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum UA Receiver/Separator Shell
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-receiverseparator-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Receiver/Separator Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporator-refrigerant-inventory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporator Refrigerant Inventory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Subcategory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-secondary-systems-serving-cases-andor-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR SECONDARY SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-load-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Load Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-load-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Load Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-total-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Total Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-total-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Total Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-estimated-refrigerant-inventory-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Estimated Refrigerant Inventory Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Volume Flow Rate [m3/]s
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-pipe-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Pipe Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-pipe-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Pipe Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-receiver-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Receiver Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-secondary-loop-receiver-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Secondary Loop Receiver Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-secondary-systems-serving-air-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR SECONDARY SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-pump-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Pump Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-pump-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Pump Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-load-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Load Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-load-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Load Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-total-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Total Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-total-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Total Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-estimated-refrigerant-inventory-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Estimated Refrigerant Inventory Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-volume-flow-rate-m3s" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Volume Flow Rate [m3/]s
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-pipe-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-pipe-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-receiver-heat-gain-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-air-chiller-secondary-loop-receiver-heat-gain-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#additional-refrigeration-outputs-available-for-each-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Additional Refrigeration Outputs Available for Each Zone
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#additional-refrigeration-outputs-for-each-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Additional Refrigeration Outputs for Each Zone
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Additional Refrigeration Outputs for Each Zone">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#for-the-sum-of-all-cooling-systems-serving-cases-andor-walkins" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR THE SUM OF ALL COOLING SYSTEMS SERVING CASES AND/OR WALKINS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-total-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Total Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-total-latent-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Total Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-total-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Total Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-case-and-walk-in-total-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Case and Walk In Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#for-the-sum-of-all-cooling-systems-serving-air-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        FOR THE SUM OF ALL COOLING SYSTEMS SERVING AIR CHILLERS:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-heat-transfer-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-heat-transfer-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-latent-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Water Removed Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationairchiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration:AirChiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Refrigeration:AirChiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_15" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_16" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-rating-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity Rating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-unit-load-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Unit Load Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-relative-humidity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Relative Humidity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-cooling-source-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Cooling Source Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-temperature-difference-dt1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Temperature Difference DT1
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-difference-between-inlet-air-and-evaporating-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Difference Between Inlet Air and Evaporating Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coil-material-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coil Material Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-refrigerant-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Refrigerant Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-correction-curve-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity Correction Curve Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-correction-curve-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity Correction Curve Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shr60-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHR60 Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-heating-power_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Heating Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-power-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Power Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-speed-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Speed Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-fan-power_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-air-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Air Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-fan-air-flow-ratio_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Fan Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-drip-down-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Drip-Down Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-power_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-temperature-termination-defrost-fraction-to-ice_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Temperature Termination Defrost Fraction to Ice
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-vertical-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Vertical Location
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-average-refrigerant-charge-inventory_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Average Refrigerant Charge Inventory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#outputs_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-cooling-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-cooling-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-heat-transfer-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Heat Transfer Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-heat-transfer-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Heat Transfer Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-latent-cooling-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-latent-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Latent Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Water Removed Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-fan-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Fan Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-fan-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Fan Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-heater-electric-power-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Heater Electric Power [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-heater-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Heater Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-defrost-electricity-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Defrost Electricity Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-defrost-electricity-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Defrost Electricity Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-heat-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-frost-accumulation-mass-kg" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Frost Accumulation Mass [kg]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-total-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-total-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Total Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-sensible-cooling-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-sensible-cooling-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-heating-rate-w" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-zone-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Zone Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-cooling-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-sensible-cooling-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Sensible Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-latent-cooling-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Latent Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Water Removed Mass Flow Rate [kg/s]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-latent-cooling-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Latent Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-cooling-rate-w_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Cooling Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-total-cooling-energy-j_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Total Cooling Energy [J]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-heating-rate-w_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Heating Rate [W]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#refrigeration-zone-air-chiller-heating-energy-j" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigeration Zone Air Chiller Heating Energy [J]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 26.1.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Input Output Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Input-Output Reference
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="group-refrigeration">Group – Refrigeration<a class="headerlink" href="#group-refrigeration" title="Permanent link">&para;</a></h1>
<p>There are two ways to model a supermarket refrigeration system.  The first, and simplest, approach models the combination of compressor(s) and condenser as a single refrigeration compressor rack object. (A list is used to enter multiple case or walk-in names.)</p>
<p>For the first approach, the input objects needed are:</p>
<ul>
<li>
<p>One <a href="#refrigerationcompressorrack">Refrigeration:CompressorRack</a> object</p>
</li>
<li>
<p>At least one refrigeration load, which may be any combination of:</p>
</li>
<li>
<p><a href="#refrigerationcase">Refrigeration:Case</a> or</p>
</li>
<li>
<p><a href="#refrigerationwalkin">Refrigeration:WalkIn</a> or</p>
</li>
<li>
<p><a href="#refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList</a> objects .</p>
</li>
</ul>
<p>The second approach requires more input objects but also allows the user to model more complex systems.  This detailed approach must be used whenever loads are transferred from one system to another, such as with secondary loops, cascade condensers, or mechanical subcoolers. Again lists are used to enter multiple load or compressor names.</p>
<p>For the detailed approach, the input objects needed are:</p>
<ul>
<li>
<p>One <a href="#refrigerationsystem">Refrigeration:System</a> object</p>
</li>
<li>
<p>At least one refrigeration load object which may include any combination of:</p>
</li>
<li>
<p><a href="#refrigerationcase">Refrigeration:Case</a>,</p>
</li>
<li>
<p><a href="#refrigerationwalkin">Refrigeration:WalkIn</a>,</p>
</li>
<li>
<p><a href="#refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList</a> (may include any combination of cases and walk in cooler names, OR, a list of air chiller names)</p>
</li>
<li>
<p><a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a>,</p>
</li>
<li>
<p><a href="#refrigerationcondensercascade">Refrigeration:Condenser:Cascade</a> (as a load, cooling a lower-temperature system) objects,</p>
</li>
<li>
<p><a href="#refrigerationtransferloadlist">Refrigeration:TransferLoadList</a> (may include cascade condenser loads and/or secondary loop loads)</p>
</li>
<li>
<p><a href="#refrigerationairchiller">Refrigeration:AirChiller</a></p>
</li>
<li>
<p>At least one <a href="#refrigerationcompressor">Refrigeration:Compressor</a> object (multiple compressors are entered using a <a href="#refrigerationcompressorlist">Refrigeration:CompressorList</a>),</p>
</li>
<li>
<p>One condenser object which may be either:</p>
</li>
<li>
<p><a href="#refrigerationcondenseraircooled">Refrigeration:Condenser:AirCooled</a>,</p>
</li>
<li>
<p><a href="#refrigerationcondenserevaporativecooled">Refrigeration:Condenser:EvaporativeCooled</a>,</p>
</li>
<li>
<p><a href="#refrigerationcondenserwatercooled">Refrigeration:Condenser:WaterCooled</a>, or</p>
</li>
<li>
<p><a href="#refrigerationcondensercascade">Refrigeration:Condenser:Cascade</a> (rejecting heat from this system)</p>
</li>
<li>
<p>The object <a href="#refrigerationsubcooler">Refrigeration:Subcooler</a> may optionally be included to describe either a liquid suction or mechanical subcooler.</p>
</li>
</ul>
<p>Output variables are also available to describe the total heat exchange between all refrigeration objects and the zones containing these objects. These variables are described at the end of this section after all the refrigeration objects.</p>
<h2 id="refrigerationcompressorrack">Refrigeration:CompressorRack<a class="headerlink" href="#refrigerationcompressorrack" title="Permanent link">&para;</a></h2>
<p>The refrigeration compressor rack object works in conjunction with the refrigeration case and walkin objects (Ref. <a href="#refrigerationcase">Refrigeration:Case</a> and <a href="#refrigerationwalkin">Refrigeration:WalkIn</a>) to simulate the performance of a refrigerated case system. This object models the electric consumption of the rack compressors and the condenser fans. Heat removed from the refrigerated cases, walkins, and compressor/condenser fan heat can be rejected either outdoors or to a zone. Compressor rack waste heat can also be reclaimed for use by an optional air- or water-heating coil (Ref. <a href="#coilheatingdesuperheater">Coil:Heating:Desuperheater</a> and <a href="#coilwaterheatingdesuperheater">Coil:WaterHeating:Desuperheater</a>).</p>
<p>If heat is rejected outdoors, condenser cooling can either be accomplished by direct air flow, evaporative water cooling, or a by water-cooled condenser with appropriate plant loop piping. With evaporative cooling, water is sprayed through the air stream to effectively lower the air temperature experienced by the condenser coil as a result of water evaporation. The use of a water-cooled condenser requires the definition of a plant loop to supply cooling to the condenser.  Waste heat can be reclaimed and stored using a water storage device.</p>
<p>The inputs for the compressor rack object include a name, the heat rejection location, the compressor rack coefficient of performance (COP) at design conditions, the design condenser fan power, and the type of condenser cooling. The model requires two curve objects to describe performance at off-design conditions. If the condenser is water-cooled, the inlet and outlet node names as well as the water outlet temperature schedule name are required.  If the condenser has evaporative cooling, additional inputs for evaporative condenser effectiveness, condenser air flow rate, basin heater parameters, water pump power, water source, and an evaporative cooling availability schedule are available. The names of refrigerated cases and walkins connected to the compressor rack are the final inputs to the model.</p>
<h3 id="inputs">Inputs<a class="headerlink" href="#inputs" title="Permanent link">&para;</a></h3>
<h4 id="field-name">Field: Name<a class="headerlink" href="#field-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>A unique user-assigned name for an instance of a refrigeration compressor rack. Any reference to this compressor rack by another object will use this name.</p>
<h4 id="field-heat-rejection-location">Field: Heat Rejection Location<a class="headerlink" href="#field-heat-rejection-location" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Outdoors</span></div>
<div class="field-choices"><code class="pill-choice">Outdoors</code> <code class="pill-choice">Zone</code></div>

<p>The location of the compressor rack's condenser. The compressor rack condenser heat can be directed "Outdoors" to model an outdoor air or water-cooled condenser or "Zone" to model a condenser located in a zone (e.g., a stand-alone packaged refrigerated case with integral condenser located in a conditioned zone). The default for this field is "Outdoors". If the heat rejection location is "Zone" and no walk-in coolers are served by this compressor rack, then all refrigerated cases connected to this compressor rack must be located in the same zone. If however, walk-in coolers are also served by this compressor rack, then the heat rejection zone name must be specified (see Heat Rejection Zone Name field below) and cases and walk-ins can be located in multiple zones.</p>
<p>NOTE: When modeling a heat reclaim coil, the heat rejection location must be "Outdoors". If the heat rejection location is "Zone", the total amount of waste heat available for reclaim (e.g., by a desuperheater heating coil) is set to zero by this compressor rack object and the simulation proceeds.</p>
<h4 id="field-design-compressor-rack-cop">Field: Design Compressor Rack COP<a class="headerlink" href="#field-design-compressor-rack-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>The coefficient of performance (COP) for the compressor rack at design conditions (compressors only, excluding condenser fan power). This value must be greater than zero, with a default value of 2.0 if this field is left blank. This value should represent the compressor rack COP corresponding to the lowest evaporating temperature of any case or walkin served by the rack.</p>
<h4 id="field-compressor-rack-cop-function-of-temperature-curve-name">Field: Compressor Rack COP Function of Temperature Curve Name<a class="headerlink" href="#field-compressor-rack-cop-function-of-temperature-curve-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The name of the curve object defining the change in compressor rack COP as a function of the temperature of air entering the condenser. The curve object will be evaluated using the zone air dry-bulb temperature when rack heat rejection location equals "Zone" and the outdoor air dry-bulb temperature when rack heat rejection location equals "Outdoors" and the condenser type is air-cooled. As explained below, if the condenser is cooled by evaporative or water loop cooling, the curve object is evaluated using an effective temperature. The output from this curve is multiplied by the design compressor rack COP to yield the actual COP at the specific air temperature entering the condenser. This curve must be cubic or quadratic (<a href="#curvecubic">Curve:Cubic</a> or <a href="#curvequadratic">Curve:Quadratic</a>), and should be normalized to 1.0 at the condenser entering air temperature at which the design compressor rack COP occurs. This curve should represent the compressor rack COP corresponding to the lowest evaporating temperature of any case served by the rack.</p>
<h4 id="field-design-condenser-fan-power">Field: Design Condenser Fan Power<a class="headerlink" href="#field-design-condenser-fan-power" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 250.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This field defines the design power for the condenser fan(s) in Watts. This field is applicable for air or evaporative cooling only.  If the condenser is water-cooled, the fan power is captured in the cooling object (e.g., cooling tower).  If applicable, this value must be greater than 0.0, with a default value of 250 Watts if this field is left blank.</p>
<h4 id="field-condenser-fan-power-function-of-temperature-curve-name">Field: Condenser Fan Power Function of Temperature Curve Name<a class="headerlink" href="#field-condenser-fan-power-function-of-temperature-curve-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is the name of the curve object defining the change in condenser fan power as a function of the temperature of air entering the condenser. This curve is used to simulate the modulation of air flow by the condenser fans (e.g., staging, multi-speed, or variable speed) as a function of temperature.  The curve object will be evaluated using the zone air dry-bulb temperature when rack heat rejection location equals "Zone" and the outdoor air dry-bulb temperature when rack heat rejection location equals "Outdoors" and the condenser type is air-cooled. As explained below, if the condenser is cooled by evaporative cooling, the curve object is evaluated using an effective temperature. The output from this curve is multiplied by the design condenser fan power to yield the actual fan power at the specific air temperature entering the condenser. This curve must be cubic or quadratic (<a href="#curvecubic">Curve:Cubic</a> or <a href="#curvequadratic">Curve:Quadratic</a>), and should be normalized to 1.0 at the condenser entering air temperature at which the design condenser fan power occurs. The actual condenser fan power is not allowed to exceed the design condenser fan power defined in the previous input field or go below zero (i.e., the output of the curve object is limited to values from 0.0 to 1.0). If this field is left blank, then the model assumes the condenser fan power is at the design power level when any of the refrigerated cases connected to this rack are operating.</p>
<h4 id="field-condenser-type">Field: Condenser Type<a class="headerlink" href="#field-condenser-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> AirCooled</span></div>
<div class="field-choices"><code class="pill-choice">AirCooled</code> <code class="pill-choice">EvaporativelyCooled</code> <code class="pill-choice">WaterCooled</code></div>

<p>When the heat rejection location is "Outdoors", the condenser may be either cooled by dry air by specifying "AirCooled", by wet evaporative cooling by specifying "EvaporativelyCooled", or by a water loop by specifying "WaterCooled".  If the condenser type is "WaterCooled", then a plant cooling loop will need to be defined using other EnergyPlus objects, e.g., plant loop, pump, cooling tower, etc.  The default value is "AirCooled".</p>
<h4 id="field-water-cooled-condenser-inlet-node-name">Field: Water-cooled Condenser Inlet Node Name<a class="headerlink" href="#field-water-cooled-condenser-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>When the condenser type is "WaterCooled", a node name for the water-side condenser inlet must be provided.</p>
<h4 id="field-water-cooled-condenser-outlet-node-name">Field: Water-cooled Condenser Outlet Node Name<a class="headerlink" href="#field-water-cooled-condenser-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>When the condenser type is "WaterCooled", a node name for the water-side condenser outlet must be provided.</p>
<h4 id="field-water-cooled-loop-flow-type">Field: Water-cooled Loop Flow Type<a class="headerlink" href="#field-water-cooled-loop-flow-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> VariableFlow</span></div>
<div class="field-choices"><code class="pill-choice">ConstantFlow</code> <code class="pill-choice">VariableFlow</code></div>

<p>When the condenser type is "WaterCooled", the type of flow loop should be specified.  The two choices are <strong>VariableFlow</strong>, in which a <a href="#pumpvariablespeed">Pump:VariableSpeed</a> needs to  be included in the plant loop, or <strong>ConstantFlow</strong>, in which the loop circuit has a constant flow rate, typically associated with a <a href="#pumpconstantspeed">Pump:ConstantSpeed</a> object.  If the flow type is VariableFlow, the flow needed to remove the condenser heat energy will be calculated and requested of the pump.  If the flow type is Constant Flow, the outlet water temperature will be determined based on the fixed loop flow rate and heat energy to be removed.  The default type is <strong>VariableFlow</strong>. Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-water-cooled-condenser-outlet-temperature-schedule-name">Field: Water-cooled Condenser Outlet Temperature Schedule Name<a class="headerlink" href="#field-water-cooled-condenser-outlet-temperature-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>When the condenser type is "WaterCooled", and when the water-cooled loop flow type is "Variable Flow", the name of a schedule (Ref: Schedule) that defines the desired condenser water outlet temperature must be provided.  The schedule may define an outlet temperature that varies through time.</p>
<h4 id="field-water-cooled-condenser-design-flow-rate">Field: Water-cooled Condenser Design  Flow Rate<a class="headerlink" href="#field-water-cooled-condenser-design-flow-rate" title="Permanent link">&para;</a></h4>
<p>When the condenser type is "WaterCooled", and when the water-cooled loop flow type is "Constant Flow", this is the design water flow rate in m<span class="arithmatex">\(^{3}\)</span>/s that will be requested initially.  This requested flow will be passed to the loop simulation, and resulting actual flow will be dependent upon supply system capabilities (e.g., pump capability).  The design flow rate must always be less than the maximum flow rate, defined below.</p>
<h4 id="field-water-cooled-condenser-maximum-flow-rate">Field: Water-cooled Condenser Maximum  Flow Rate<a class="headerlink" href="#field-water-cooled-condenser-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<p>When the condenser type is "Water Cooled", this is the maximum water flow rate in m<span class="arithmatex">\(^{3}\)</span>/s that will be allowed through the condenser.  When the loop flow type is Variable Flow, if the calculated flow rate is higher than the maximum flow rate, an error message will be generated, and the flow rate will be reset to the maximum flow rate.</p>
<h4 id="field-water-cooled-condenser-maximum-water-outlet-temperature">Field: Water-cooled Condenser Maximum Water Outlet Temperature<a class="headerlink" href="#field-water-cooled-condenser-maximum-water-outlet-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 55.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 10.0, ≤ 60.0</span></div>

<p>When the condenser type is "WaterCooled", this field specifies the maximum allowed water temperature in degrees C leaving the compressor rack condenser. The default value is 55 degrees C.</p>
<h4 id="field-water-cooled-condenser-minimum-water-inlet-temperature">Field: Water-cooled Condenser Minimum Water Inlet Temperature<a class="headerlink" href="#field-water-cooled-condenser-minimum-water-inlet-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 10.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 10.0, ≤ 30.0</span></div>

<p>When the condenser type is "WaterCooled", this field specifies the minimum allowed water temperature in degrees C entering the compressor rack condenser. The default value is 10 degrees C.  Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-evaporative-condenser-availability-schedule-name">Field: Evaporative Condenser Availability Schedule Name<a class="headerlink" href="#field-evaporative-condenser-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>When the condenser type is "EvaporativelyCooled", the name of the optional schedule (Ref: Schedule) that specifies the time periods that evaporative cooling is available/unavailable. In some colder climates, evaporative cooling is periodically discontinued and the basin sumps drained to avoid freezing. In these times, the condenser runs as a typical dry air cooled condenser, and related evaporative cooling systems (e.g., water pump, basin heaters) do not operate. Use of this optional schedule permits modeling of planned, seasonal interruptions of evaporative cooling. All schedule values must be greater than or equal to zero. Typically, an ON/OFF schedule type is used with values being either 0 or 1. A schedule value of 1 indicates that evaporative cooling is available during the defined time period, and a value of 0 denotes that evaporative cooling is not available during the defined time period. If the schedule name is omitted (blank) and Condenser Type = "Evap Cooled", then the model assumes that evaporative cooling of the condenser is available for the entire simulation period.</p>
<h4 id="field-evaporative-condenser-effectiveness">Field: Evaporative Condenser Effectiveness<a class="headerlink" href="#field-evaporative-condenser-effectiveness" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>When the condenser type is "EvaporativelyCooled", this field specifies the effectiveness of the evaporative system in modifying the temperature of the air entering the condenser coil. The resulting effective temperature is determined as</p>
<div class="arithmatex">\[
\begin{equation}
{T_{effective}} = {T_{owb}} + (1 - \varepsilon )*[{T_{odb}} - {T_{owb}}]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({T_{effective}}\)</span>        = effective dry-bulb temperature of air entering the condenser cooling coil (°C)</p>
<p><span class="arithmatex">\({T_{owb}}\)</span>            = outdoor air wet-bulb temperature (°C)</p>
<p><span class="arithmatex">\({T_{odb}}\)</span>            = outdoor air dry-bulb temperature (°C)</p>
<p><span class="arithmatex">\(\varepsilon\)</span>                = evaporative condenser effectiveness.</p>
<p>The resulting condenser inlet air temperature is used by the Compressor Rack COP as a Function of Temperature Curve and the Condenser Fan Power as a Function of Temperature Curve. The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0.</p>
<p>If the two function-of-temperature curves (i.e., Compressor Rack COP as a Function of Temperature Curve and Condenser Fan Power as a Function of Temperature Curve) are based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.</p>
<h4 id="field-evaporative-condenser-air-flow-rate">Field: Evaporative Condenser Air Flow Rate<a class="headerlink" href="#field-evaporative-condenser-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autocalculate</span> <span class="field-pill pill-flag">Autocalculatable</span></div>

<p>When the condenser type is "EvaporativelyCooled", the air volume flow rate, in m³/s, entering the evaporative condenser. This value is used to calculate the amount of water evaporated when evaporatively cooling the condenser inlet air. The value for this field must be greater than zero. This input field is also autocalculatable, equivalent to 0.000144 m<span class="arithmatex">\(^{3}\)</span>/s per watt of total cooling capacity [850 cfm/ton] where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases connected to this compressor rack (Ref. <a href="#refrigerationcase">Refrigeration:Case</a>).</p>
<h4 id="field-basin-heater-capacity">Field: Basin Heater Capacity<a class="headerlink" href="#field-basin-heater-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/K</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 200.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>When the condenser type is "EvaporativelyCooled", this field defines the power level of the basin heater, if applicable, used to avoid water freezing in an outdoor evaporative cooler basin. This numeric field contains the capacity of the electric basin heater in Watts per degree Kelvin. This field is used in conjunction with the Basin Heater Set Point Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the dry-bulb temperature of the condenser coil inlet air. The basin heater only operates when the condenser fan is off (i.e., no compressor heat rejection). The basin heater capacity must be greater than or equal to zero, with a default value of 200 W/K if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature">Field: Basin Heater Setpoint Temperature<a class="headerlink" href="#field-basin-heater-setpoint-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 2.0</span></div>

<p>When the condenser type is "EvaporativelyCooled", this numeric field contains the set point temperature (°C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this set point temperature, as long as the condenser fan is off. The default value is 2°C if this field is left blank.</p>
<h4 id="field-design-evaporative-condenser-water-pump-power">Field: Design Evaporative Condenser Water Pump Power<a class="headerlink" href="#field-design-evaporative-condenser-water-pump-power" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1000.0</span> <span class="field-pill pill-flag">Autocalculatable</span></div>

<p>When the condenser type is "EvaporativelyCooled", the rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The value for this field must be greater than or equal to 0, with a default value of 1000 Watts if this field is left blank. This input field is also autocalculatable, equivalent to 0.004266 W per watt [15 W/ton] of total cooling capacity where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases and walk-ins connected to this compressor rack (Ref. <a href="#refrigerationcase">Refrigeration:Case</a> and <a href="#refrigerationwalkin">Refrigeration:WalkIn</a>)).</p>
<h4 id="field-evaporative-water-supply-tank-name">Field: Evaporative Water Supply Tank Name<a class="headerlink" href="#field-evaporative-water-supply-tank-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>When the condenser type is "EvaporativelyCooled", this field is used to define where the compressor rack obtains water used for evaporative cooling of its condenser. If this field is left blank, the unit will obtain water directly from the mains (Ref. Water Mains Temperatures). If the name of a Water Storage Tank object is used here, then the unit will obtain its water from that tank.</p>
<h4 id="field-condenser-air-inlet-node-name">Field: Condenser Air Inlet Node Name<a class="headerlink" href="#field-condenser-air-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This optional alpha field contains the name of the node from which the outdoor compressor rack condenser draws its outdoor air. This field is applicable only when the heat rejection location is "Outdoors" (if the heat rejection location is "Zone", this field is disregarded). If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, this node name must also be specified in an <a href="#outdoorairnode">OutdoorAir:Node</a> object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an <a href="#outdoorairnodelist">OutdoorAir:NodeList</a> object where the outdoor air temperature is taken directly from the weather data.</p>
<h4 id="field-end-use-subcategory">Field: End-Use Subcategory<a class="headerlink" href="#field-end-use-subcategory" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> General</span></div>

<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects). Any text may be used here to further subcategorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary EAp2-&#8536; Performance Rating Method Compliance table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-refrigeration-case-name-or-walkin-name-or-caseandwalkinlist-name">Field: Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name<a class="headerlink" href="#field-refrigeration-case-name-or-walkin-name-or-caseandwalkinlist-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field is the name of a single refrigerated case, a single walk in cooler,  the name of a CaseAndWalkInList for multiple refrigerated cases and/or walk-ins, the name of a refrigeration chiller, or the name of a CaseAndWalkInList for multiple refrigeration chillers connected to this compressor rack. Note that if a CaseAndWalkInList contains the name(s) of refrigeration chillers, it CANNOT have the name(s) or any refrigerated cases or walkins . This field is required.</p>
<h4 id="field-heat-rejection-zone-name">Field: Heat Rejection Zone Name<a class="headerlink" href="#field-heat-rejection-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>If the Heat Rejection Location is "Zone" and any walk-in coolers are connected to this compressor rack, then this field is required. The compressor rack heat rejection will impact the air heat balance in this zone.</p>
<p>The following is an example input for a  Refrigeration Compressor Rack with water cooled condenser.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="nc">Refrigeration:CompressorRack</span><span class="p">,</span>
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>  <span class="s">MediumTempRack</span><span class="p">,</span>             <span class="c1">!- Name</span>
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a>  <span class="s">Outdoors</span><span class="p">,</span>                   <span class="c1">!- Heat Rejection Location</span>
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>  <span class="mf">1.7</span><span class="p">,</span>                        <span class="c1">!- Design Compressor Rack COP {W/W}</span>
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>  <span class="s">RackCOPfTCurve</span><span class="p">,</span>             <span class="c1">!- Compressor Rack COP as a Function of Temperature Curve Name</span>
</span><span id="__span-0-6"><a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a>  <span class="mf">1025.0</span><span class="p">,</span>                     <span class="c1">!- Design Condenser Fan Power {W}</span>
</span><span id="__span-0-7"><a id="__codelineno-0-7" name="__codelineno-0-7" href="#__codelineno-0-7"></a>  <span class="s">RackCondFanCurve</span><span class="p">,</span>           <span class="c1">!- Condenser Fan Power as a Function of Temperature Curve Name</span>
</span><span id="__span-0-8"><a id="__codelineno-0-8" name="__codelineno-0-8" href="#__codelineno-0-8"></a>  <span class="s">WaterCooled</span><span class="p">,</span>                <span class="c1">!- Condenser Type</span>
</span><span id="__span-0-9"><a id="__codelineno-0-9" name="__codelineno-0-9" href="#__codelineno-0-9"></a>  <span class="s">Condenser</span> <span class="s">Inlet</span> <span class="s">Node</span><span class="p">,</span>       <span class="c1">!- Water-cooled Condenser Inlet Node Name</span>
</span><span id="__span-0-10"><a id="__codelineno-0-10" name="__codelineno-0-10" href="#__codelineno-0-10"></a>  <span class="s">Condenser</span> <span class="s">Outlet</span> <span class="s">Node</span><span class="p">,</span>      <span class="c1">!- Water-cooled Condenser Outlet Node Name</span>
</span><span id="__span-0-11"><a id="__codelineno-0-11" name="__codelineno-0-11" href="#__codelineno-0-11"></a>  <span class="s">VariableFlow</span><span class="p">,</span>               <span class="c1">!- Water-cooled Loop Flow Type</span>
</span><span id="__span-0-12"><a id="__codelineno-0-12" name="__codelineno-0-12" href="#__codelineno-0-12"></a>  <span class="s">Cond</span> <span class="s">Outlet</span> <span class="s">Temp</span> <span class="s">Sch</span><span class="p">,</span>       <span class="c1">!- Water-cooled Condenser Outlet Temperature Schedule Name</span>
</span><span id="__span-0-13"><a id="__codelineno-0-13" name="__codelineno-0-13" href="#__codelineno-0-13"></a>  <span class="p">,</span>                           <span class="c1">!- Water-cooled Condenser Design Flow Rate {m3/s}</span>
</span><span id="__span-0-14"><a id="__codelineno-0-14" name="__codelineno-0-14" href="#__codelineno-0-14"></a>  <span class="mf">0.003</span><span class="p">,</span>                      <span class="c1">!- Water-cooled Condenser Maximum Flow Rate {m3/s}</span>
</span><span id="__span-0-15"><a id="__codelineno-0-15" name="__codelineno-0-15" href="#__codelineno-0-15"></a>  <span class="mi">55</span><span class="p">,</span>                         <span class="c1">!- Water-cooled Condenser Maximum Water Outlet Temperature {C}</span>
</span><span id="__span-0-16"><a id="__codelineno-0-16" name="__codelineno-0-16" href="#__codelineno-0-16"></a>  <span class="p">,</span>                           <span class="c1">!- Water-cooled Condenser Minimum Water Inlet Temperature {C}</span>
</span><span id="__span-0-17"><a id="__codelineno-0-17" name="__codelineno-0-17" href="#__codelineno-0-17"></a>  <span class="p">,</span>                           <span class="c1">!- Evaporative Condenser Availability Schedule Name</span>
</span><span id="__span-0-18"><a id="__codelineno-0-18" name="__codelineno-0-18" href="#__codelineno-0-18"></a>  <span class="p">,</span>                           <span class="c1">!- Evaporative Condenser Effectiveness {dimensionless}</span>
</span><span id="__span-0-19"><a id="__codelineno-0-19" name="__codelineno-0-19" href="#__codelineno-0-19"></a>  <span class="p">,</span>                           <span class="c1">!- Evaporative Condenser Air Volume Flow Rate {m3/s}</span>
</span><span id="__span-0-20"><a id="__codelineno-0-20" name="__codelineno-0-20" href="#__codelineno-0-20"></a>  <span class="p">,</span>                           <span class="c1">!- Basin Heater Capacity {W/K}</span>
</span><span id="__span-0-21"><a id="__codelineno-0-21" name="__codelineno-0-21" href="#__codelineno-0-21"></a>  <span class="p">,</span>                           <span class="c1">!- Basin Heater Set Point Temperature {C}</span>
</span><span id="__span-0-22"><a id="__codelineno-0-22" name="__codelineno-0-22" href="#__codelineno-0-22"></a>  <span class="p">,</span>                           <span class="c1">!- Design Evaporative Condenser Water Pump Power {W}</span>
</span><span id="__span-0-23"><a id="__codelineno-0-23" name="__codelineno-0-23" href="#__codelineno-0-23"></a>  <span class="p">,</span>                           <span class="c1">!- Evaporative Water Supply Tank Name</span>
</span><span id="__span-0-24"><a id="__codelineno-0-24" name="__codelineno-0-24" href="#__codelineno-0-24"></a>  <span class="p">,</span>                           <span class="c1">!- Condenser Air Inlet Node Name</span>
</span><span id="__span-0-25"><a id="__codelineno-0-25" name="__codelineno-0-25" href="#__codelineno-0-25"></a>  <span class="p">,</span>                           <span class="c1">!- End-Use Subcategory</span>
</span><span id="__span-0-26"><a id="__codelineno-0-26" name="__codelineno-0-26" href="#__codelineno-0-26"></a>  <span class="s">MediumTempCaseList</span><span class="p">;</span>         <span class="c1">!- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name</span>
</span></code></pre></div>
<h3 id="outputs">Outputs<a class="headerlink" href="#outputs" title="Permanent link">&para;</a></h3>
<p>If Condenser Type = Water Cooled:</p>
<ul>
<li>
<p>System,Average, Refrigeration Compressor Rack Condenser Refrigerant Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>System,Average, Refrigeration Compressor Rack Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>System,Sum, Refrigeration Compressor Rack Condenser Heat Transfer Energy [J]</p>
</li>
</ul>
<p>IF THE RACK SERVES CASES AND/OR WALKINS:</p>
<ul>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Condenser Fan Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Condenser Fan Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Total Heat Transfer Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Total Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack COP [W/W]</p>
</li>
</ul>
<p>If Condenser Type = Evap Cooled:</p>
<ul>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate [m<span class="arithmatex">\(^{3}\)</span>/s]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Water Volume [m<span class="arithmatex">\(^{3}\)</span>]</p>
</li>
</ul>
<p>If Heat Rejection Location = Zone:</p>
<ul>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Zone Sensible Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Compressor Rack Zone Sensible Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Compressor Rack Return Air Sensible Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Compressor Rack Return Air Sensible Heating Energy [J]</p>
</li>
</ul>
<p>IF THE RACK SERVES REFRIGERATION CHILLERS</p>
<ul>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Electricity Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Electricity Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Refrigeration Air Chiller System Compressor Runtime Fraction []</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Total Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Total Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack COP [W/W]</p>
</li>
</ul>
<p>If Condenser Type = Evap Cooled:</p>
<ul>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Electric PowerRefrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume [m3]</p>
</li>
</ul>
<p>If Heat Rejection Location = Zone:</p>
<ul>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Energy [J]</p>
</li>
</ul>
<h4 id="refrigeration-compressor-rack-condenser-mass-flow-rate-kgs">Refrigeration Compressor Rack Condenser Mass Flow Rate [kg/s]<a class="headerlink" href="#refrigeration-compressor-rack-condenser-mass-flow-rate-kgs" title="Permanent link">&para;</a></h4>
<p>When condenser type is Water Cooled, this is the mass flow rate of water flowing through the water cooled condenser.</p>
<h4 id="refrigeration-compressor-rack-condenser-heat-transfer-rate-w">Refrigeration Compressor Rack Condenser Heat Transfer Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-condenser-heat-transfer-rate-w" title="Permanent link">&para;</a></h4>
<p>When condenser type is Water Cooled, this is the total heat transfer across the condenser (i.e., compressor energy and case cooling).</p>
<h4 id="refrigeration-compressor-rack-condenser-heat-transfer-energy-j">Refrigeration Compressor Rack Condenser Heat Transfer Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-condenser-heat-transfer-energy-j" title="Permanent link">&para;</a></h4>
<p>When condenser type is Water Cooled, this is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="if-the-rack-serves-cases-and-or-walkins">IF THE RACK SERVES CASES AND OR WALKINS:<a class="headerlink" href="#if-the-rack-serves-cases-and-or-walkins" title="Permanent link">&para;</a></h4>
<h4 id="refrigeration-compressor-rack-electricity-rate-w">Refrigeration Compressor Rack Electricity Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the electric power input to the rack compressor(s) in Watts.</p>
<h4 id="refrigeration-compressor-rack-electricity-energy-j">Refrigeration Compressor Rack Electricity Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption of the rack compressor(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-runtime-fraction">Refrigeration Compressor Runtime Fraction []<a class="headerlink" href="#refrigeration-compressor-runtime-fraction" title="Permanent link">&para;</a></h4>
<p>This is the runtime operating ratio for the compressor.</p>
<h4 id="refrigeration-compressor-rack-condenser-fan-electricity-rate-w">Refrigeration Compressor Rack Condenser Fan Electricity Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-condenser-fan-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the electric input to the rack condenser fan(s) in Watts.</p>
<h4 id="refrigeration-compressor-rack-condenser-fan-electricity-energy-j">Refrigeration Compressor Rack Condenser Fan Electricity Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-condenser-fan-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption of the rack condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-total-heat-transfer-rate-w">Refrigeration Compressor Rack Total Heat Transfer Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-total-heat-transfer-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the total heat transfer rate of the  refrigeration compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected to this rack. This value does not include compressor or condenser fan heat.</p>
<h4 id="refrigeration-compressor-rack-total-heat-transfer-energy-j">Refrigeration Compressor Rack Total Heat Transfer Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-total-heat-transfer-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the total heat transfer of the  refrigeration compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-cop-ww">Refrigeration Compressor Rack COP [W/W]<a class="headerlink" href="#refrigeration-compressor-rack-cop-ww" title="Permanent link">&para;</a></h4>
<p>This field is the  refrigeration compressor rack coefficient of performance. It is the actual compressor rack COP for the timestep being reported, accounting for the COP variation as a function of temperature. It is calculated as the Design Compressor Rack COP times the Compressor Rack COP as a Function of Temperature Curve evaluated at the effective condenser entering air temperature for the timestep being reported.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-pump-electricity-rate-w">Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-pump-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-pump-electricity-energy-j">Refrigeration Compressor Rack Evaporative Condenser Pump Electricity Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-pump-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w">Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j">Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s">Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate [m3/s]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s" title="Permanent link">&para;</a></h4>
<p>The volumetric flow rate in m<span class="arithmatex">\(^{3}\)</span>/s of water consumed while providing evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-water-volume-m3">Refrigeration Compressor Rack Evaporative Condenser Water Volume [m3]<a class="headerlink" href="#refrigeration-compressor-rack-evaporative-condenser-water-volume-m3" title="Permanent link">&para;</a></h4>
<p>This is the water consumed by evaporation in m<span class="arithmatex">\(^{3}\)</span> while providing evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-zone-sensible-heating-rate-w">Refrigeration Compressor Rack Zone Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-zone-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible heating in Watts provided to the zone by condenser waste heat rejection, which impacts the zone air heat balance.</p>
<h4 id="refrigeration-compressor-rack-zone-sensible-heating-energy-j">Refrigeration Compressor Rack Zone Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-zone-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the sensible heating energy in Joules provided to the zone by condenser waste heat rejection for the timestep being reported.</p>
<h4 id="refrigeration-compressor-rack-return-air-sensible-heating-rate-w">Refrigeration Compressor Rack Return Air Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-compressor-rack-return-air-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible heating in Watts provided by condenser waste heat rejection to the HVAC return air (zone return air path outlet node), which impacts the HVAC return air temperature. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-compressor-rack-return-air-sensible-heating-energy-j">Refrigeration Compressor Rack Return Air Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-compressor-rack-return-air-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the sensible heating energy in Joules provided by condenser waste heat rejection to the HVAC return air (zone return air path outlet node) for the timestep being reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="if-the-rack-serves-chillers">IF THE RACK SERVES CHILLERS<a class="headerlink" href="#if-the-rack-serves-chillers" title="Permanent link">&para;</a></h4>
<h4 id="refrigeration-air-chiller-compressor-rack-electricity-rate-w">Refrigeration Air Chiller Compressor Rack Electricity Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the electric power input to the rack compressor(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-electricity-energy-j">Refrigeration Air Chiller Compressor Rack Electricity Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption of the rack compressor(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-compressor-runtime-fraction">Refrigeration Air Chiller System Compressor Runtime Fraction []<a class="headerlink" href="#refrigeration-air-chiller-system-compressor-runtime-fraction" title="Permanent link">&para;</a></h4>
<p>This is the runtime fraction for the compressor serving air chillers.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-rate-w">Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the electric input to the rack condenser fan(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-energy-j">Refrigeration Air Chiller Compressor Rack Condenser Fan Electricity Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-condenser-fan-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption of the rack condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-total-heat-transfer-rate-w">Refrigeration Air Chiller Compressor Rack Total Heat Transfer Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-total-heat-transfer-rate-w" title="Permanent link">&para;</a></h4>
<p>This output is the total heat transfer rate of the  refrigeration compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected to this rack. This value does not include compressor or condenser fan heat.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-total-heat-transfer-energy-j">Refrigeration Air Chiller Compressor Rack Total Heat Transfer Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-total-heat-transfer-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the total heat transfer of the  refrigeration compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-cop-ww">Refrigeration Air Chiller Compressor Rack COP [W/W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-cop-ww" title="Permanent link">&para;</a></h4>
<p>This field is the  refrigeration compressor rack coefficient of performance. It is the actual compressor rack COP for the timestep being reported, accounting for the COP variation as a function of temperature. It is calculated as the Design Compressor Rack COP times the Compressor Rack COP as a Function of Temperature Curve evaluated at the effective condenser entering air temperature for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-rate-w">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-energy-j">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electricity Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electricity Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume Flow Rate [m<span class="arithmatex">\(^{3}\)</span>/s]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s" title="Permanent link">&para;</a></h4>
<p>The volumetric flow rate in m<span class="arithmatex">\(^{3}\)</span>/s of water consumed while providing evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-m3">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume [m<span class="arithmatex">\(^{3}\)</span>]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-m3" title="Permanent link">&para;</a></h4>
<p>This is the water consumed by evaporation in m<span class="arithmatex">\(^{3}\)</span> while providing evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-zone-sensible-heating-rate-w">Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-zone-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible heating in Watts provided to the zone by condenser waste heat rejection, which impacts the zone air heat balance.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-zone-sensible-heating-energy-j">Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-zone-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the sensible heating energy in Joules provided to the zone by condenser waste heat rejection for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-energy-j">Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<h4 id="refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-rate-w">Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>These are the sensible heating energy, in Joules or Watts, provided to the HVAC system return air node by condenser heat rejection at the compressor rack.</p>
<h2 id="refrigerationcase">Refrigeration:Case<a class="headerlink" href="#refrigerationcase" title="Permanent link">&para;</a></h2>
<p>The Refrigeration Case object works in conjunction with a compressor rack, a refrigeration system, or a secondary loop object (<a href="#refrigerationcompressorrack">Refrigeration:CompressorRack</a>, <a href="#refrigerationsystem">Refrigeration:System</a>, or <a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a>) to simulate the performance of a refrigerated case system. The refrigerated case model uses performance information at rated conditions along with performance curves for latent case credits and defrost heat load to determine performance at off-rated conditions. Energy use for lights, fans and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The refrigerated case model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in the zone where the case is located.</p>
<p><strong><em>A dataset has been provided containing refrigerated case input data for a large number of refrigerated cases from multiple manufacturers. See RefrigerationCases.idf.</em></strong></p>
<p>The Refrigeration Case object inputs include a case name, an availability schedule name, the zone name for the location of the case, and the temperature and relative humidity of the ambient (zone) air surrounding the refrigerated case at the rating conditions for case performance. Additional inputs include the total cooling capacity, latent heat ratio, and run time fraction of the refrigerated case at rated conditions. The case length and operating temperature (average temperature of air/products within the case) must also be specified.</p>
<p>The refrigerated case model requires two curves to describe performance at off-rated conditions (i.e., at different zone temperature and humidity levels): the latent case credit curve and the defrost energy correction curve. The user must enter cubic performance curves with the independent variable being user selectable (case temperature, zone relative humidity, or zone dewpoint temperature).</p>
<p>The user can select from eight case defrost types, with additional inputs being required depending on the type selected. The user must enter a defrost schedule (unless Case Defrost Type = None), and an optional defrost drip-down schedule can be specified to allow additional time for melted frost to drain from the cooling coil following the regular defrost period.</p>
<p>Inputs are required for case fans, lights, and anti-sweat heaters. Case lighting can be controlled by the user through entering a schedule. The case fans operate whenever the cooling coil is operating and during defrost periods for certain case defrost types. Anti-sweat heater power can be controlled by several methods which are user selectable. The model assumes that the fans are contained within the thermal envelope of the case and provide a direct heat load on the case cooling coil. For lighting and anti-sweat heaters, the user can specify the fraction of their respective heat loads that directly impact the case cooling coil (with the remainder of their heat load impacting the surrounding zone air).</p>
<p>The user has the option of specifying a case restocking schedule and a schedule for modifying the case credits if needed. Finally, the user can specify the under case HVAC return air fraction which determines the portion of the case credits that directly impact the HVAC return air conditions (with the remainder of the case credits impacting the zone sensible and latent loads).</p>
<h3 id="inputs_1">Inputs<a class="headerlink" href="#inputs_1" title="Permanent link">&para;</a></h3>
<h4 id="field-name_1">Field: Name<a class="headerlink" href="#field-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>A unique user-assigned name for an instance of a refrigerated case. Any reference to this case by another object will use this name.</p>
<h4 id="field-availability-schedule-name">Field: Availability Schedule Name<a class="headerlink" href="#field-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the case will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the refrigerated case will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, cases require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the case is assumed to be available at all time periods.</p>
<h4 id="field-zone-name">Field: Zone Name<a class="headerlink" href="#field-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The name of the zone where the refrigerated case is located. The refrigerated case will impact the air heat balance in this zone. When modeling multiple refrigerated cases connected to a single compressor rack where the condenser heat is rejected to the zone (ref: <a href="#refrigerationcompressorrack">Refrigeration:CompressorRack</a>), <strong>all</strong> of the refrigerated cases connected to that compressor rack must be located in the same zone.</p>
<h4 id="field-rated-ambient-temperature">Field: Rated Ambient Temperature<a class="headerlink" href="#field-rated-ambient-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 23.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Dry-bulb temperature of the ambient (zone) air surrounding the refrigerated case at the rating conditions for refrigerated case performance. The default value for this field is 23.9˚C (75˚F). This temperature must be greater than 0˚C and greater than the case operating temperature.</p>
<h4 id="field-rated-ambient-relative-humidity">Field: Rated Ambient Relative Humidity<a class="headerlink" href="#field-rated-ambient-relative-humidity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 55.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, < 100.0</span></div>

<p>Relative humidity of the ambient (zone) air surrounding the refrigerated case at the rating conditions for refrigerated case performance. The default value for this field is 55% RH.</p>
<h4 id="field-rated-total-cooling-capacity-per-unit-length">Field: Rated Total Cooling Capacity per Unit Length<a class="headerlink" href="#field-rated-total-cooling-capacity-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1900.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>The total, full load cooling capacity (sensible plus latent) in watts per unit length of refrigerated case (W/m) at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, Case Operating Temperature, and with the Standard Case Fan Power per Unit Length and the Standard Case Lighting Power per Unit Length). The value entered for this field must be greater than zero, with a default value of 1900 W/m if the field is blank.</p>
<h4 id="field-rated-latent-heat-ratio">Field: Rated Latent Heat Ratio<a class="headerlink" href="#field-rated-latent-heat-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.3</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The latent heat ratio (LHR = latent capacity divided by total cooling capacity) of the refrigerated case at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, Case Operating Temperature, and with the Standard Case Fan Power per Unit Length and the Standard Case Lighting Power per Unit Length). The value for this field can range from zero to 1.0, with a default value of 0.3 if the field is blank.</p>
<h4 id="field-rated-runtime-fraction">Field: Rated Runtime Fraction<a class="headerlink" href="#field-rated-runtime-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.85</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>The runtime fraction of the refrigerated case at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, and Case Operating Temperature). Even at rated conditions, refrigerated cases typically include additional cooling capacity to account for product stocking and recovery from defrost. The rated runtime fraction for refrigerated cases typically ranges from 0.8 to 0.9. The entered value for this field must be greater than 0.0 and less than or equal to 1.0, and the default value is 0.85 if the field is blank.</p>
<h4 id="field-case-length">Field: Case Length<a class="headerlink" href="#field-case-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>The length of the refrigerated case in meters. The entered value for this field must be greater than 0.0, and the default value is 3 meters if the field is blank.</p>
<h4 id="field-case-operating-temperature">Field: Case Operating Temperature<a class="headerlink" href="#field-case-operating-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.1</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> < 20.0</span></div>

<p>The average temperature of the air and products within the refrigerated case in ˚C. The refrigerated case manufacturer typically provides this information in the product literature. Typical operating temperatures for medium temperature cases are 1.6˚C to 7.2˚C (35˚F to 45˚F). Typical operating temperatures for low temperatures cases are -28.9˚C to -17.8˚C        (-20˚F to 0˚F). The entered value for this field must be less than 20˚C and lower than the Rated Ambient Temperature. The default value is 1.1˚C if the field is blank.</p>
<h4 id="field-latent-case-credit-curve-type">Field: Latent Case Credit Curve Type<a class="headerlink" href="#field-latent-case-credit-curve-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> CaseTemperatureMethod</span></div>
<div class="field-choices"><code class="pill-choice">CaseTemperatureMethod</code> <code class="pill-choice">DewpointMethod</code> <code class="pill-choice">RelativeHumidityMethod</code></div>

<p>This alpha field defines the form of the curve used to modify the latent case credits (latent heat removed from the zone where the refrigerated case is located) at off-rated conditions. The valid choices for this field are:</p>
<ul>
<li>CaseTemperatureMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of Case Operating Temperature. The result from the cubic curve is multiplied by the difference between the rated ambient relative humidity and the actual zone relative humidity, and one minus this value is multiplied by the Rated LHR to give the operating LHR at the actual zone humidity condition. (Representative coefficient values for single-shelf horizontal and multi-shelf vertical display cases are given in the EnergyPlus Engineering Reference.)</p>
<ul>
<li>RelativeHumidityMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of ambient (zone) air relative humidity.</p>
<ul>
<li>DewpointMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of ambient (zone) air dewpoint temperature.</p>
<p>The default curve type is the Case Temperature Method. Refer to the Engineering Reference for further information on how latent case credits are modeled.</p>
<h4 id="field-latent-case-credit-curve-name">Field: Latent Case Credit Curve Name<a class="headerlink" href="#field-latent-case-credit-curve-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>The name of a <strong>cubic</strong> performance curve (ref: Performance Curves) that parameterizes the variation of the latent case credits at off-rated conditions. The curve should be normalized to have a value of 1.0 at the rated ambient air conditions defined above.</p>
<h4 id="field-standard-case-fan-power-per-unit-length">Field: Standard Case Fan Power per Unit Length<a class="headerlink" href="#field-standard-case-fan-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The total standard fan power in Watts per unit length of refrigerated case (W/m). This value represents the fan power included in the field Rated Total Cooling Capacity per Unit Length, and is used to determine the sensible case credits. The entered value for this field must be greater than or equal to zero, and the default value is 75.0 W/m if the field is blank.</p>
<h4 id="field-operating-case-fan-power-per-unit-length">Field: Operating Case Fan Power per Unit Length<a class="headerlink" href="#field-operating-case-fan-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The total operating fan power in Watts per unit length of refrigerated case (W/m). Enter the actual power for the installed fans. The entered value for this field must be greater than or equal to zero, and the value is set equal to the standard case fan powers if the field is blank.</p>
<h4 id="field-standard-case-lighting-power-per-unit-length">Field: Standard Case Lighting Power per Unit Length<a class="headerlink" href="#field-standard-case-lighting-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 90.0</span></div>

<p>The total standard lighting power in Watts per unit length of refrigerated case (W/m). This value should represent the lighting power provided by the case manufacturer and included in the "Rated Total Cooling Capacity per Unit Length" field and is used to determine the sensible case credits. For cases where the manufacturer does not include the lights in the Rated Total Cooling Capacity, this value should be zero (0.0). The entered value for this field must be greater than or equal to zero, and the default value is 90.0 W/m if the field is blank.</p>
<h4 id="field-installed-case-lighting-power-per-unit-length">Field: Installed Case Lighting Power per Unit Length<a class="headerlink" href="#field-installed-case-lighting-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span></div>

<p>The total installed lighting power in Watts per unit length of refrigerated case (W/m). Enter the actual power for the installed lights. This number may be greater or less than the standard lighting power value, depending upon the manufacturer's practice in specifying the case rated cooling capacity and whether or not energy-efficient lights are being modeled.  The next field (i.e. Case Lighting Schedule Name) may be used to specify the name of a schedule that contains the fraction of the Installed Case Lighting Power per Unit Length to be modeled for each timestep of the simulation period. The entered value for this field must be greater than or equal to zero, and the value is set equal to the standard case lighting power if the field is blank.</p>
<h4 id="field-case-lighting-schedule-name">Field: Case Lighting Schedule Name<a class="headerlink" href="#field-case-lighting-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes the fraction of installed refrigerated case lights that operate during a given time period. A schedule value greater than 0 indicates that the lights will operate during that time period (maximum schedule value of 1.0 means lights are fully on at the Installed Case Lighting Power per Unit Length level). A schedule value of zero denotes that the lights are off. The refrigerated case lights will typically operate only when the store is open for business and can be scheduled off as desired via this schedule. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-fraction-of-lighting-energy-to-case">Field: Fraction of Lighting Energy To Case<a class="headerlink" href="#field-fraction-of-lighting-energy-to-case" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The fraction of the lighting energy that directly contributes to the case heat load. The remainder of the lighting energy (1 -- fraction) is a heating load to the zone where the case is located. This field can be used to model lighting ballasts and bulbs located outside the air curtain of the refrigerated case. The value for this field can range from zero to 1.0, with a default value of 1.0 if the field is blank.</p>
<h4 id="field-case-anti-sweat-heater-power-per-unit-length">Field: Case Anti-Sweat Heater Power per Unit Length<a class="headerlink" href="#field-case-anti-sweat-heater-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The electric anti-sweat heater power in watts per unit length of refrigerated case (W/m). The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-minimum-anti-sweat-heater-power-per-unit-length">Field: Minimum Anti-Sweat Heater Power per Unit Length<a class="headerlink" href="#field-minimum-anti-sweat-heater-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The minimum electric anti-sweat heater power in watts per unit length of refrigerated case (W/m). Anti-sweat heater power will remain at or above this value for anti-sweat heater control types linear, dewpoint method, or heat balance method. Other anti-sweat heater control types disregard this field. The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-anti-sweat-heater-control-type">Field: Anti-Sweat Heater Control Type<a class="headerlink" href="#field-anti-sweat-heater-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Constant</code> <code class="pill-choice">DewpointMethod</code> <code class="pill-choice">HeatBalanceMethod</code> <code class="pill-choice">Linear</code> <code class="pill-choice">None</code></div>

<p>The type of anti-sweat heater control used for this refrigerated case. Valid choices are None, Constant, Linear, DewpointMethod, or HeatBalanceMethod. The default is None if the field is blank. Refer to the Engineering Reference for further information on how the different anti-sweat heater controls are modeled.</p>
<h4 id="field-humidity-at-zero-anti-sweat-heater-energy">Field: Humidity at Zero Anti-Sweat Heater Energy<a class="headerlink" href="#field-humidity-at-zero-anti-sweat-heater-energy" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -10.0</span></div>

<p>The value of this numeric field is only used when the Linear anti-sweat heater control type is selected. Enter the zone relative humidity where anti-sweat heater energy use is zero. Negative values for relative humidity may be entered. Other anti-sweat heater control types disregard this field. The value entered for this field must be less than the Rated Ambient Relative Humidity specified above. The default for this field is -10.0.</p>
<h4 id="field-case-height">Field: Case Height<a class="headerlink" href="#field-case-height" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.5</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The value of this numeric field is used when Heat Balance Method anti-sweat heater control is selected. Enter the case height in meters. Other anti-sweat heater control types disregard this field. The entered value for this field must be greater than zero when Heat Balance Method anti-sweat heater control is selected, and the default value is 1.5 meters if the field is blank.</p>
<h4 id="field-fraction-of-anti-sweat-heater-energy-to-case">Field: Fraction of Anti-Sweat Heater Energy To Case<a class="headerlink" href="#field-fraction-of-anti-sweat-heater-energy-to-case" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>This value denotes the fraction of anti-sweat heater energy that results in a direct heat load to the refrigerated case. The remainder of the anti-sweat heater energy (1-fraction) is a heating load to the zone where the refrigerated case is located. The value for this field can range from zero to 1.0, with a default value of 1.0 if the field is blank.</p>
<h4 id="field-case-defrost-power-per-unit-length">Field: Case Defrost Power per Unit Length<a class="headerlink" href="#field-case-defrost-power-per-unit-length" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>The defrost power in watts per unit length of refrigerated case (W/m). This input is required for hot-gas, hot-fluid, or electric defrost types and is used to evaluate the load on the case as well as power or heat consumption. Refrigerated case manufacturers do not typically provide information on the heat input for hot-gas and hot-fluid defrost. Information provided for electric defrost power can be substituted here for refrigerated cases using hot-gas or hot-fluid defrost if other information is not available. Only electric Case Defrost Types consume electricity during the defrost period. The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-case-defrost-type">Field: Case Defrost Type<a class="headerlink" href="#field-case-defrost-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> OffCycle</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">ElectricWithTemperatureTermination</code> <code class="pill-choice">HotFluid</code> <code class="pill-choice">HotFluidWithTemperatureTermination</code> <code class="pill-choice">HotGas</code> <code class="pill-choice">HotGasWithTemperatureTermination</code> <code class="pill-choice">None</code> <code class="pill-choice">OffCycle</code></div>

<p>The type of defrost used for this refrigerated case. Valid choices are None, OffCycle, HotGas, HotGaswithTemperatureTermination, Electric, ElectricwithTemperatureTermination, HotFluid, and HotFluidwithTemperatureTermination. The default defrost type is OffCycle if the field is blank. Refer to the Engineering Reference for further information on how the different case defrost types are modeled. In particular, hot-fluid defrost systems may be effective with much shorter defrost times than other systems, which should be reflected in the defrost and drip-down schedules.</p>
<h4 id="field-case-defrost-schedule-name">Field: Case Defrost Schedule Name<a class="headerlink" href="#field-case-defrost-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case requires defrosting. A schedule value of 1.0 indicates that defrost will be on during a given time period. A value equal to 0 denotes that the defrost is off. Defrost schedules normally repeat the duration and number of defrost cycles for each day of the year. The refrigerated case manufacturer typically provides this information with the product literature. The use of Compact Schedules (ref. Schedules) are ideal for this purpose. In a typical supermarket with many cases, it is important to diversify the defrost schedules in order to avoid large swings in the load placed upon the remainder of the refrigeration system.</p>
<h4 id="field-case-defrost-drip-down-schedule-name">Field: Case Defrost Drip-Down Schedule Name<a class="headerlink" href="#field-case-defrost-drip-down-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case requires additional time for draining condensate after the defrost period. A schedule value of 1.0 indicates that the defrost drip-down period is on during a given time period. A value equal to 0 denotes that the defrost drip-down period is over. The refrigerated case manufacturer typically provides this information with the product literature.</p>
<p>Each defrost drip-down period specified in this schedule should start at the same time as the corresponding defrost period specified in the schedule for Case Defrost Schedule, and the drip-down schedule defrost period should always be longer than or equal to the length of the defrost schedule time period. For example, if the case defrost schedule contains a defrost period from 7:00 to 7:15, you would specify a case defrost drip-down period from 7:00 to 7:20 if you wanted to model a 5 minute condensate drip-down period after the regular defrost period. If no drip-down schedule is entered, then the case defrost schedule (specified for the previous input field) will be used. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-energy-correction-curve-type">Field: Defrost Energy Correction Curve Type<a class="headerlink" href="#field-defrost-energy-correction-curve-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CaseTemperatureMethod</code> <code class="pill-choice">DewpointMethod</code> <code class="pill-choice">None</code> <code class="pill-choice">RelativeHumidityMethod</code></div>

<p>This alpha field defines the form of the correction curve used to modify the defrost energy use (and the associated load on the case cooling coil) at off-rated conditions. The valid choices for this field are:</p>
<ul>
<li>None</li>
</ul>
<p>This choice specifies that a defrost energy correction curve will not be used.</p>
<ul>
<li>CaseTemperatureMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of Case Operating Temperature. The result from the cubic curve is multiplied by the difference between the rated ambient relative humidity and the actual zone relative humidity, and one minus this value is multiplied by the Case Defrost Power to give the (average) operating defrost power at the actual zone humidity condition. (Representative coefficient values for single-shelf horizontal and multi-shelf vertical display cases are given in the EnergyPlus Engineering Reference.)</p>
<ul>
<li>RelativeHumidityMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of ambient (zone) air relative humidity.</p>
<ul>
<li>DewpointMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of ambient (zone) air dewpoint temperature.</p>
<p>The default curve type is None. The methods described here (e.g. Case Temperature, Relative Humidity, and Dewpoint) are applicable only to Electric with Temperature Termination, Hot-Gas with Temperature Termination, and Hot-Brine with Temperature Termination case defrost types. Refer to the Engineering Reference for further information on how the defrost energy correction types are modeled.</p>
<h4 id="field-defrost-energy-correction-curve-name">Field: Defrost Energy Correction Curve Name<a class="headerlink" href="#field-defrost-energy-correction-curve-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of a <strong>cubic</strong> performance curve (ref: Performance Curves) that parameterizes the variation of the defrost energy (and the associated load on the case cooling coil) at off-rated conditions. The curve should be normalized to have the value of 1.0 at the rated ambient air conditions defined above. The defrost energy correction curve name is used only for the Electric with Temperature Termination, Hot-Gas with Temperature Termination, and Hot-Brine with Temperature Termination case defrost types.</p>
<h4 id="field-under-case-hvac-return-air-fraction">Field: Under Case HVAC Return Air Fraction<a class="headerlink" href="#field-under-case-hvac-return-air-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>This field denotes the fraction of HVAC system (air loop) return air that passes beneath the refrigerated case, if any. At times it is necessary to design HVAC systems with under case returns to avoid overcooling the area around the refrigerated case, thus providing a more comfortable environment for the zone occupants. This return air fraction affects the portion of the case credits (sensible and latent) that are applied to the air returning to the HVAC system, while the remainder of the case credits directly impacts the zone air heat balance. Refer to the Engineering Reference for further information on how this is modeled. The sum of the Under Case HVAC Return Air Fractions for all refrigerated cases located in a single zone must be less than or equal to 1.0. The value for this field can range from zero to 1.0, with a default value of 0 if the field is blank. The return air node name may be specified below.</p>
<h4 id="field-refrigerated-case-restocking-schedule-name">Field: Refrigerated Case Restocking Schedule Name<a class="headerlink" href="#field-refrigerated-case-restocking-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case is being restocked with product. The schedule should contain values in units of Watts per unit length of refrigerated case (W/m). This field can be used to denote the additional load imposed on the refrigerated case from stocking the case with product that is warmer than the refrigerated case temperature. This information is difficult to find and may require additional research for proper modeling; however, this schedule is available for this purpose if desired. If restocking of the refrigerated case will not be simulated, enter a schedule with values of zero for all time periods or leave this field blank.</p>
<h4 id="field-case-credit-fraction-schedule-name">Field: Case Credit Fraction Schedule Name<a class="headerlink" href="#field-case-credit-fraction-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of the schedule (ref: Schedule) that denotes a fraction of both the sensible and latent case credits to be applied to the zone and/or the HVAC system return air. Schedule values must be from 0 to 1. This allows correction of the case credits for various refrigerated case types. For instance, if glass door refrigerated display cases are installed in a store that is operated 12 hours per day, then the doors will remain closed during the unoccupied times and would therefore reduce the sensible and latent case credits during the unoccupied time. Leaving this field blank will result in no case credit fraction being applied during the simulation.</p>
<h4 id="field-design-evaporator-temperature-or-brine-inlet-temperature">Field: Design Evaporator Temperature or Brine Inlet Temperature<a class="headerlink" href="#field-design-evaporator-temperature-or-brine-inlet-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ -70.0, ≤ 40.0</span></div>

<p>The value of this numeric field is used only with the detailed refrigeration system and is not read for the compressor-rack system. For the refrigeration system, it is used to evaluate compressor performance and is also used when the evaporator pressure and temperature are allowed to float at loads less than the design load. If the case is cooled by a secondary system (ref: <a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a>), this value is the brine inlet temperature. The minimum value is -70C and the maximum value is 40C.  The default value is 5C less than the case temperature.</p>
<h4 id="field-average-refrigerant-charge-inventory">Field: Average Refrigerant Charge Inventory<a class="headerlink" href="#field-average-refrigerant-charge-inventory" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> kg/m</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The value of this optional field is the refrigerant inventory present in the refrigerated case during ordinary operation. The value is used to produce an estimate of the total refrigerant present in the refrigeration system. The value is entered in kg/m.</p>
<h4 id="field-under-case-hvac-return-air-node-name">Field: Under Case HVAC Return Air Node Name<a class="headerlink" href="#field-under-case-hvac-return-air-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>Name of the return air node for this case. If left blank, it defaults to the first return air node for this zone.</p>
<p>The following is an example input for a refrigerated case.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a><span class="nc">Refrigeration:Case</span><span class="p">,</span>
</span><span id="__span-1-2"><a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>  <span class="s">Multi-Deck</span> <span class="s">Dairy/Deli</span> <span class="s">Merchandiser</span> <span class="s">with</span> <span class="s">Synergy-E</span><span class="p">,</span>  <span class="c1">!- Name [Based on Hill Phoenix 6DMLH-NRG]</span>
</span><span id="__span-1-3"><a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>  <span class="p">,</span>                           <span class="c1">!- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]</span>
</span><span id="__span-1-4"><a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>  <span class="s">UserProvideZoneName</span><span class="p">,</span>        <span class="c1">!- Zone Name [Location of Fixture]</span>
</span><span id="__span-1-5"><a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>  <span class="mf">23.89</span><span class="p">,</span>                      <span class="c1">!- Rated Ambient Temperature {C}  [75øF]</span>
</span><span id="__span-1-6"><a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>  <span class="mi">55</span><span class="p">,</span>                         <span class="c1">!- Rated Ambient Relative Humidity {percent}</span>
</span><span id="__span-1-7"><a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>  <span class="mi">1394</span><span class="p">,</span>                       <span class="c1">!- Rated Total Cooling Capacity per Unit length {W/m}  [1,450 Btu/hr/ft = 11,600 Btu/hr]</span>
</span><span id="__span-1-8"><a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>  <span class="mf">0.30</span><span class="p">,</span>                       <span class="c1">!- Rated Latent Heat Ratio  [ Rated Latent Capacity]</span>
</span><span id="__span-1-9"><a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a>  <span class="mf">0.85</span><span class="p">,</span>                       <span class="c1">!- Rated Runtime Fraction</span>
</span><span id="__span-1-10"><a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>  <span class="mf">2.4</span><span class="p">,</span>                        <span class="c1">!- Case Length {m}  [8 ft]</span>
</span><span id="__span-1-11"><a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a>  <span class="mf">3.33</span><span class="p">,</span>                       <span class="c1">!- Case Operating Temperature {C}  [38øF]</span>
</span><span id="__span-1-12"><a id="__codelineno-1-12" name="__codelineno-1-12" href="#__codelineno-1-12"></a>  <span class="s">CaseTemperatureMethod</span><span class="p">,</span>      <span class="c1">!- Latent Case Credit Curve Type</span>
</span><span id="__span-1-13"><a id="__codelineno-1-13" name="__codelineno-1-13" href="#__codelineno-1-13"></a>  <span class="s">Multi_Shelf_Vertical_Latent_Case_Credit_Curve</span><span class="p">,</span>  <span class="c1">!- Latent Case Credit Curve Name</span>
</span><span id="__span-1-14"><a id="__codelineno-1-14" name="__codelineno-1-14" href="#__codelineno-1-14"></a>  <span class="mf">27.3</span><span class="p">,</span>                       <span class="c1">!- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]</span>
</span><span id="__span-1-15"><a id="__codelineno-1-15" name="__codelineno-1-15" href="#__codelineno-1-15"></a>  <span class="mf">27.3</span><span class="p">,</span>                       <span class="c1">!- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 67 W]</span>
</span><span id="__span-1-16"><a id="__codelineno-1-16" name="__codelineno-1-16" href="#__codelineno-1-16"></a>  <span class="mf">0.0</span><span class="p">,</span>                        <span class="c1">!- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]</span>
</span><span id="__span-1-17"><a id="__codelineno-1-17" name="__codelineno-1-17" href="#__codelineno-1-17"></a>  <span class="mf">114.8</span><span class="p">,</span>                      <span class="c1">!- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]</span>
</span><span id="__span-1-18"><a id="__codelineno-1-18" name="__codelineno-1-18" href="#__codelineno-1-18"></a>  <span class="p">,</span>                           <span class="c1">!- Case Lighting Schedule Name</span>
</span><span id="__span-1-19"><a id="__codelineno-1-19" name="__codelineno-1-19" href="#__codelineno-1-19"></a>  <span class="mf">1.0</span><span class="p">,</span>                        <span class="c1">!- Fraction Of Lighting Energy To Case</span>
</span><span id="__span-1-20"><a id="__codelineno-1-20" name="__codelineno-1-20" href="#__codelineno-1-20"></a>  <span class="mf">0.0</span><span class="p">,</span>                        <span class="c1">!- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]</span>
</span><span id="__span-1-21"><a id="__codelineno-1-21" name="__codelineno-1-21" href="#__codelineno-1-21"></a>  <span class="p">,</span>                           <span class="c1">!- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []</span>
</span><span id="__span-1-22"><a id="__codelineno-1-22" name="__codelineno-1-22" href="#__codelineno-1-22"></a>  <span class="s">None</span><span class="p">,</span>                       <span class="c1">!- Anti-Sweat Heater Control Type</span>
</span><span id="__span-1-23"><a id="__codelineno-1-23" name="__codelineno-1-23" href="#__codelineno-1-23"></a>  <span class="p">,</span>                           <span class="c1">!- Humidity At Zero Anti-Sweat Heater Energy %}</span>
</span><span id="__span-1-24"><a id="__codelineno-1-24" name="__codelineno-1-24" href="#__codelineno-1-24"></a>  <span class="p">,</span>                           <span class="c1">!- Case Height {m}  []</span>
</span><span id="__span-1-25"><a id="__codelineno-1-25" name="__codelineno-1-25" href="#__codelineno-1-25"></a>  <span class="mf">1.0</span><span class="p">,</span>                        <span class="c1">!- Fraction of Anti-Sweat Heater Energy To Case</span>
</span><span id="__span-1-26"><a id="__codelineno-1-26" name="__codelineno-1-26" href="#__codelineno-1-26"></a>  <span class="mf">0.0</span><span class="p">,</span>                        <span class="c1">!- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]</span>
</span><span id="__span-1-27"><a id="__codelineno-1-27" name="__codelineno-1-27" href="#__codelineno-1-27"></a>  <span class="s">Off</span> <span class="s">Cycle</span><span class="p">,</span>                  <span class="c1">!- Case Defrost Type</span>
</span><span id="__span-1-28"><a id="__codelineno-1-28" name="__codelineno-1-28" href="#__codelineno-1-28"></a>  <span class="s">UserProvideDefSched6PerDay45MinEa</span><span class="p">,</span>  <span class="c1">!- Case Defrost Schedule Name</span>
</span><span id="__span-1-29"><a id="__codelineno-1-29" name="__codelineno-1-29" href="#__codelineno-1-29"></a>  <span class="s">UserProvideDefSched4PerDay42MinEa</span><span class="p">,</span>  <span class="c1">!- Case Defrost Drip-Down Schedule</span>
</span><span id="__span-1-30"><a id="__codelineno-1-30" name="__codelineno-1-30" href="#__codelineno-1-30"></a>  <span class="s">CaseTemperatureMethod</span><span class="p">,</span>      <span class="c1">!- Defrost Energy Correction Curve Type</span>
</span><span id="__span-1-31"><a id="__codelineno-1-31" name="__codelineno-1-31" href="#__codelineno-1-31"></a>  <span class="s">Multi</span> <span class="s">Shelf</span> <span class="s">Vertical</span><span class="p">,</span>       <span class="c1">!- Defrost Energy Correction Curve Name</span>
</span><span id="__span-1-32"><a id="__codelineno-1-32" name="__codelineno-1-32" href="#__codelineno-1-32"></a>  <span class="mf">0.00</span><span class="p">,</span>                       <span class="c1">!- Under Case HVAC Return Air Fraction</span>
</span><span id="__span-1-33"><a id="__codelineno-1-33" name="__codelineno-1-33" href="#__codelineno-1-33"></a>  <span class="p">,</span>                           <span class="c1">!- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]</span>
</span><span id="__span-1-34"><a id="__codelineno-1-34" name="__codelineno-1-34" href="#__codelineno-1-34"></a>  <span class="p">,</span>                           <span class="c1">!- Case Credit Fraction Schedule Name</span>
</span><span id="__span-1-35"><a id="__codelineno-1-35" name="__codelineno-1-35" href="#__codelineno-1-35"></a>  <span class="mf">-3.33</span><span class="p">,</span>                      <span class="c1">!- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]</span>
</span><span id="__span-1-36"><a id="__codelineno-1-36" name="__codelineno-1-36" href="#__codelineno-1-36"></a>  <span class="p">;</span>                           <span class="c1">!- Average Refrigerant Charge Inventory {kg/m}  [ = ]</span>
</span></code></pre></div>
<h3 id="outputs_1">Outputs<a class="headerlink" href="#outputs_1" title="Permanent link">&para;</a></h3>
<ul>
<li>
<p>Zone,Average,Refrigeration Case Evaporator Total Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Evaporator Total Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Evaporator Sensible Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Evaporator Sensible Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average, Refrigeration Case Evaporator Latent Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Refrigeration Case Evaporator Latent Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Zone Sensible Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Zone Sensible Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Zone Sensible Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Zone Sensible Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Zone Latent Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Zone Latent Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Return Air Sensible Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Return Air Sensible Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Return Air Sensible Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Return Air Sensible Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Return Air Latent Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Return Air Latent Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Evaporator Fan Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Evaporator Fan Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Lighting Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Lighting Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Case Latent Credit Curve Value []</p>
</li>
</ul>
<p>If case defrost type is Electric, Hot-Gas, or Hot-Brine with Temperature Termination</p>
<ul>
<li>Zone,Average,Refrigeration Case Defrost Energy Correction Curve Value</li>
</ul>
<p>If anti-sweat heater control type is not equal to None:</p>
<ul>
<li>
<p>Zone,Average,Refrigeration Case Anti Sweat Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Anti Sweat Electricity Energy [J]</p>
</li>
</ul>
<p>If case defrost type is Electric or Electric with Temperature Termination:</p>
<ul>
<li>
<p>Zone,Average,Refrigeration Case Defrost Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Case Defrost Electricity Energy [J]</p>
</li>
</ul>
<h4 id="refrigeration-case-evaporator-total-cooling-rate-w">Refrigeration Case Evaporator Total Cooling Rate [W]<a class="headerlink" href="#refrigeration-case-evaporator-total-cooling-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the total (sensible plus latent) cooling rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-total-cooling-energy-j">Refrigeration Case Evaporator Total Cooling Energy [J]<a class="headerlink" href="#refrigeration-case-evaporator-total-cooling-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the total (sensible plus latent) cooling of the refrigerated case evaporator coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-evaporator-sensible-cooling-rate-w">Refrigeration Case Evaporator Sensible Cooling Rate [W]<a class="headerlink" href="#refrigeration-case-evaporator-sensible-cooling-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the sensible cooling rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-sensible-cooling-energy-j">Refrigeration Case Evaporator Sensible Cooling Energy [J]<a class="headerlink" href="#refrigeration-case-evaporator-sensible-cooling-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the sensible cooling of the refrigerated case evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-case-evaporator-latent-cooling-rate-w">Refrigeration Case Evaporator Latent Cooling Rate [W]<a class="headerlink" href="#refrigeration-case-evaporator-latent-cooling-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the latent cooling (dehumidification) rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-latent-cooling-energy-j">Refrigeration Case Evaporator Latent Cooling Energy [J]<a class="headerlink" href="#refrigeration-case-evaporator-latent-cooling-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the latent cooling (dehumidification) of the refrigerated case evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-case-zone-sensible-cooling-rate-w">Refrigeration Case Zone Sensible Cooling Rate [W]<a class="headerlink" href="#refrigeration-case-zone-sensible-cooling-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible cooling case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-cooling-energy-j">Refrigeration Case Zone Sensible Cooling Energy [J]<a class="headerlink" href="#refrigeration-case-zone-sensible-cooling-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the amount of sensible cooling case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-heating-rate-w">Refrigeration Case Zone Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-case-zone-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible heating case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-heating-energy-j">Refrigeration Case Zone Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-case-zone-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the amount of sensible heating case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-latent-rate-w">Refrigeration Case Zone Latent Rate [W]<a class="headerlink" href="#refrigeration-case-zone-latent-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of latent cooling (dehumidification) case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the latent case credits are applied to the zone. A negative value (or zero) will be reported when the refrigerated case provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-case-zone-latent-energy-j">Refrigeration Case Zone Latent Energy [J]<a class="headerlink" href="#refrigeration-case-zone-latent-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the amount of latent cooling (dehumidification) case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the latent case credits are applied to the zone. A negative value (or zero) will be reported when the refrigerated case provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-case-return-air-sensible-cooling-rate-w">Refrigeration Case Return Air Sensible Cooling Rate [W]<a class="headerlink" href="#refrigeration-case-return-air-sensible-cooling-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible cooling case credits delivered to the return air duct (zone return air node) in Watts. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is cooled by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible cooling is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-cooling-energy-j">Refrigeration Case Return Air Sensible Cooling Energy [J]<a class="headerlink" href="#refrigeration-case-return-air-sensible-cooling-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the amount of sensible cooling case credit energy delivered to the return air duct (zone return air node) in Joules. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is cooled by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible cooling is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-heating-rate-w">Refrigeration Case Return Air Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-case-return-air-sensible-heating-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the rate of sensible heating case credits delivered to the return air duct (zone return air node) in Watts. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is heated by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-heating-energy-j">Refrigeration Case Return Air Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-case-return-air-sensible-heating-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the amount of sensible heating case credit energy delivered to the return air duct (thereby reducing the zone latent load). If the HVAC system is off for a simulation timestep (no return air mass flow), then this latent energy is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-latent-energy-j">Refrigeration Case Return Air Latent Energy [J]<a class="headerlink" href="#refrigeration-case-return-air-latent-energy-j" title="Permanent link">&para;</a></h4>
<h4 id="refrigeration-case-return-air-latent-rate-w">Refrigeration Case Return Air Latent Rate [W]<a class="headerlink" href="#refrigeration-case-return-air-latent-rate-w" title="Permanent link">&para;</a></h4>
<p>These are the amount of latent cooling (dehumidification) case credit energy delivered to the return air duct (zone return air node) in Joules or Watts. If an under case return duct is simulated, only a portion of the latent case credits are applied to the HVAC (zone) return air. A negative value (or zero) will be reported since the refrigerated case provides dehumidification (thereby reducing the zone latent load). If the HVAC system is off for a simulation timestep (no return air mass flow), then this latent energy is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-evaporator-fan-electricity-rate-w">Refrigeration Case Evaporator Fan Electricity Rate [W]<a class="headerlink" href="#refrigeration-case-evaporator-fan-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the electric power input to the refrigerated case fan(s) in Watts.</p>
<h4 id="refrigeration-case-evaporator-fan-electricity-energy-j">Refrigeration Case Evaporator Fan Electricity Energy [J]<a class="headerlink" href="#refrigeration-case-evaporator-fan-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the electricity consumption of the refrigerated case fan(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-lighting-electricity-rate-w">Refrigeration Case Lighting Electricity Rate [W]<a class="headerlink" href="#refrigeration-case-lighting-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the electric power input to the refrigerated case lights in Watts.</p>
<h4 id="refrigeration-case-lighting-electricity-energy-j">Refrigeration Case Lighting Electricity Energy [J]<a class="headerlink" href="#refrigeration-case-lighting-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the electricity consumption of the refrigerated case lights in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-defrost-energy-correction-curve-value">Refrigeration Case Defrost Energy Correction Curve Value<a class="headerlink" href="#refrigeration-case-defrost-energy-correction-curve-value" title="Permanent link">&para;</a></h4>
<p>This field is the output of the Defrost Energy Correction Curve which denotes the variation in defrost energy at off-rated conditions. The output of the defrost energy correction curve directly impacts the energy used during the defrost time period. It does not, however, impact the duration of the defrost period. This output is available only for Electric with Temperature Termination, Hot-Gas with Temperature Termination, or Hot-Brine with Temperature Termination case defrost types.</p>
<h4 id="refrigeration-case-latent-credit-curve-value">Refrigeration Case Latent Credit Curve Value []<a class="headerlink" href="#refrigeration-case-latent-credit-curve-value" title="Permanent link">&para;</a></h4>
<p>This field is the output of the Latent Case Credit Curve which denotes the variation in latent case credits at off-rated conditions. The output of the latent case credit curve directly impacts the amount of frost formation on the refrigerated case evaporator coil and the requirement for defrost.</p>
<h4 id="refrigeration-case-anti-sweat-electricity-rate-w">Refrigeration Case Anti Sweat Electricity Rate [W]<a class="headerlink" href="#refrigeration-case-anti-sweat-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the electric power input to the refrigerated case anti-sweat heater in Watts. This output is available unless anti-sweat heater control type is specified as NONE.</p>
<h4 id="refrigeration-case-anti-sweat-electricity-energy-j">Refrigeration Case Anti Sweat Electricity Energy [J]<a class="headerlink" href="#refrigeration-case-anti-sweat-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the total electricity consumption of the refrigerated case anti-sweat heater in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available unless anti-sweat heater control type is specified as NONE.</p>
<h4 id="refrigeration-case-defrost-electricity-rate-w">Refrigeration Case Defrost Electricity Rate [W]<a class="headerlink" href="#refrigeration-case-defrost-electricity-rate-w" title="Permanent link">&para;</a></h4>
<p>This field is the electric power input to the refrigerated case electric defrost heater(s) in Watts. This output is available if case defrost type is Electric or Electric with Temperature Termination.</p>
<h4 id="refrigeration-case-defrost-electricity-energy-j">Refrigeration Case Defrost Electricity Energy [J]<a class="headerlink" href="#refrigeration-case-defrost-electricity-energy-j" title="Permanent link">&para;</a></h4>
<p>This field is the total electricity consumption of the refrigerated case electric defrost heater(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available if case defrost type is Electric or Electric with Temperature Termination.</p>
<h2 id="refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList<a class="headerlink" href="#refrigerationcaseandwalkinlist" title="Permanent link">&para;</a></h2>
<p>This object provides a list of all the refrigerated cases and/or walk in coolers cooled by a single refrigeration system (ref: Refrigeration:CompressorRack and <a href="#refrigerationsystem">Refrigeration:System</a>). This list is extensible. Note that the names of all cases, walk-ins,air chillers, and caseandwalkinlists must be unique.  That is, you cannot give a list the same name as one of the cases.  Similarly, a walkin cannot have the same name as a case.This list may contain a combination of case and walk-in names OR a list of air chiller names.  Air chillers may not be included in any list that also includes cases or walk-ins.</p>
<h3 id="inputs_2">Inputs<a class="headerlink" href="#inputs_2" title="Permanent link">&para;</a></h3>
<h4 id="field-name_2">Field: Name<a class="headerlink" href="#field-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>A unique user-assigned name for an instance of a CaseAndWalkInList. Any reference to this list by another object will use this name.</p>
<h4 id="field-case-or-walkin-or-air-chiller-x-name">Field: Case or WalkIn or Air Chiller \&lt;x&gt; Name<a class="headerlink" href="#field-case-or-walkin-or-air-chiller-x-name" title="Permanent link">&para;</a></h4>
<p>Identifies a particular refrigerated case or walk-in. The name will be validated against the  Refrigeration Case, Refrigeration WalkIn, and Air Chiller names (ref: <a href="#refrigerationcase">Refrigeration:Case</a>,  <a href="#refrigerationwalkin">Refrigeration:WalkIn</a>, and <a href="#refrigerationairchiller">Refrigeration:AirChiller</a>) in the input file. This object is extensible, so additional fields of this type can be added to the end of this object.</p>
<p>The following is an example input for a CaseAndWalkInList.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-2-1"><a id="__codelineno-2-1" name="__codelineno-2-1" href="#__codelineno-2-1"></a><span class="nc">Refrigeration:CaseAndWalkInList</span><span class="p">,</span>
</span><span id="__span-2-2"><a id="__codelineno-2-2" name="__codelineno-2-2" href="#__codelineno-2-2"></a>  <span class="s">MediumTempCaselist</span><span class="p">,</span>         <span class="c1">!- Name</span>
</span><span id="__span-2-3"><a id="__codelineno-2-3" name="__codelineno-2-3" href="#__codelineno-2-3"></a>  <span class="s">UprightDairyCase</span><span class="p">,</span>           <span class="c1">!- Refrigeration Case or WalkIn Name \#1</span>
</span><span id="__span-2-4"><a id="__codelineno-2-4" name="__codelineno-2-4" href="#__codelineno-2-4"></a>  <span class="s">LunchmeatCase</span><span class="p">,</span>              <span class="c1">!- Refrigeration Case or WalkIn Name \#2</span>
</span><span id="__span-2-5"><a id="__codelineno-2-5" name="__codelineno-2-5" href="#__codelineno-2-5"></a>  <span class="s">MeatWalkIn</span><span class="p">,</span>                 <span class="c1">!- Refrigeration Case or WalkIn Name \#3</span>
</span><span id="__span-2-6"><a id="__codelineno-2-6" name="__codelineno-2-6" href="#__codelineno-2-6"></a>  <span class="s">DeliCaseOne</span><span class="p">;</span>                <span class="c1">!- Refrigeration Case or WalkIn Name \#4</span>
</span></code></pre></div>
<h2 id="refrigerationwalkin">Refrigeration:WalkIn<a class="headerlink" href="#refrigerationwalkin" title="Permanent link">&para;</a></h2>
<p>The Refrigeration WalkIn object works in conjunction with a compressor rack, a refrigeration system, or a refrigeration secondary system object (Ref. <a href="#refrigerationcompressorrack">Refrigeration:CompressorRack</a>, <a href="#refrigerationsystem">Refrigeration:System</a>, or <a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a>) to simulate the performance of a walk-in cooler. The walk-in cooler model uses information at rated conditions along with input descriptions for heat transfer surfaces facing multiple zones to determine performance. Energy use for lights, fans, and floor and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The walk-in cooler model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in each zone adjacent to the walk-in.</p>
<p>The walk-in cooler object inputs include a name, an availability schedule name, the rated cooling capacity, the rated operating temperature, the rated cooling source temperature, the rated total heating power and heating power schedule, the rated fan and lighting power and schedules, defrost type, defrost control type, defrost schedule name, drip-down schedule name, defrost power, the portion of the defrost energy used to melt ice (only for temperature termination control type), restocking schedule, refrigerant inventory, and the floor area and U-value.</p>
<p>For each zone adjacent to the walk-in, the user must input the zone name and the insulated surface area and U-value facing that zone. The user must also specify, for two types of doors, the door area, height, U-value, door opening schedule name, and any door opening protection.</p>
<p>Under case HVAC return air fraction, available for refrigerated cases, is not available for walk-in coolers.</p>
<h3 id="field-name_3">Field: Name<a class="headerlink" href="#field-name_3" title="Permanent link">&para;</a></h3>
<p>A unique user-assigned name for an instance of a refrigerated walk-in. Any reference to this walk-in by another object will use this name.</p>
<h3 id="field-availability-schedule-name_1">Field: Availability Schedule Name<a class="headerlink" href="#field-availability-schedule-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes whether the walk in can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the walkin will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the walkin will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, walkins require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h3 id="field-rated-coil-cooling-capacity">Field: Rated Coil Cooling Capacity<a class="headerlink" href="#field-rated-coil-cooling-capacity" title="Permanent link">&para;</a></h3>
<p>The total, full load cooling capacity (sensible plus latent) in watts (W) at rated conditions The value entered for this field must be greater than zero, with no default value.</p>
<h3 id="field-operating-temperature">Field: Operating Temperature<a class="headerlink" href="#field-operating-temperature" title="Permanent link">&para;</a></h3>
<p>The rated average temperature of the air and products within the walk-in cooler in ˚C. The entered value for this field must be less than 20˚C. There is no default value.</p>
<h3 id="field-rated-cooling-source-temperature">Field: Rated Cooling Source Temperature<a class="headerlink" href="#field-rated-cooling-source-temperature" title="Permanent link">&para;</a></h3>
<p>For a DX evaporator coil, enter the saturated evaporating temperature in ˚C.  For a fluid coil, enter the fluid coil entrance temperature in ˚C. There is no default value. This number is used, with temperatures for other refrigeration loads on any one system, to set that system's minimum suction pressure or minimum circulating fluid temperature. (This value is not used if the walkin is cooled by a compressor rack object.)</p>
<h3 id="field-rated-total-heating-power">Field: Rated Total Heating Power<a class="headerlink" href="#field-rated-total-heating-power" title="Permanent link">&para;</a></h3>
<p>The total heating power in watts including all anti-sweat, door, drip-pan, and floor heaters (W). This value is required and has no default value.</p>
<h3 id="field-heating-power-schedule-name">Field: Heating Power Schedule Name<a class="headerlink" href="#field-heating-power-schedule-name" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of heater power that operates during a given time period. A schedule value of zero denotes that all heaters are off. A schedule value greater than 0 indicates that some portion of the total heater power will operate during that time period (maximum schedule value of 1.0 means all heaters are fully on). For example, if door and floor heaters represent 50% of the total heater power and are on all the time, the minimum schedule value would be 0.5. If anti-sweat heaters represent 40% of the total heater power and are only on during certain hours, the schedule value during those hours would be increased by 0.4. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h3 id="field-rated-cooling-coil-fan-power">Field: Rated Cooling Coil Fan Power<a class="headerlink" href="#field-rated-cooling-coil-fan-power" title="Permanent link">&para;</a></h3>
<p>The cooling coil fan power in watts (W). This value has a default value of 375W. This fan is assumed to run continuously except during electric, hot brine, or hot gas defrost periods.</p>
<h3 id="field-rated-circulation-fan-power">Field: Rated Circulation Fan Power<a class="headerlink" href="#field-rated-circulation-fan-power" title="Permanent link">&para;</a></h3>
<p>The circulation fan power in watts (W). This value has a default value of 0 W. This fan is assumed to run continuously.</p>
<h3 id="field-rated-total-lighting-power">Field: Rated Total Lighting Power<a class="headerlink" href="#field-rated-total-lighting-power" title="Permanent link">&para;</a></h3>
<p>The total lighting power in watts including both display and task lighting (W). This value is required and has no default value.</p>
<h3 id="field-lighting-schedule-name">Field: Lighting Schedule Name<a class="headerlink" href="#field-lighting-schedule-name" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of walk-in lights that operate during a given time period. A schedule value greater than 0 indicates that the lights will operate during that time period (maximum schedule value of 1.0 means lights are fully on). A schedule value of zero denotes that the lights are off. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h3 id="field-defrost-type">Field: Defrost Type<a class="headerlink" href="#field-defrost-type" title="Permanent link">&para;</a></h3>
<p>The type of defrost used for this walk-in. Valid choices are None, Off-Cycle, HotFluid, and Electric. The default defrost type is Electric if the field is blank. HotFluid includes both hot gas and hot brine defrost systems. Refer to the Engineering Reference for further information on how the different defrost types are modeled.</p>
<h3 id="field-defrost-control-type">Field: Defrost Control Type<a class="headerlink" href="#field-defrost-control-type" title="Permanent link">&para;</a></h3>
<p>The type of defrost control used for this walkin. Valid choices are TimeSchedule and TemperatureTermination. The default is TimeSchedule if the field is blank. Refer to the Engineering Reference for further information on how the different defrost controls are modeled.</p>
<h3 id="field-defrost-schedule-name">Field: Defrost Schedule Name<a class="headerlink" href="#field-defrost-schedule-name" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes when the walkin requires defrosting. A schedule value of 1.0 indicates that defrost will be on during a given time period if the defrost control type is "TimeSchedule". For the TemperatureTermination defrost control type, the defrost will start with the schedule value changes from 0 to 1, but will end when the ice is melted. A value equal to 0 denotes that the defrost is off. Defrost schedules normally repeat the duration and number of defrost cycles for each day of the year. The walkin manufacturer typically provides this information with the product literature. If TemperatureTermination control type is used, the defrost schedule is used for the defrost cycle start time and the defrost cycle end time is not allowed to extend beyond the scheduled off time. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h3 id="field-defrost-drip-down-schedule-name">Field: Defrost Drip-Down Schedule Name<a class="headerlink" href="#field-defrost-drip-down-schedule-name" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes whether the walkin requires additional time for draining condensate after the defrost period. A schedule value of 1.0 indicates that the defrost drip-down period is on during a given time period. A value equal to 0 denotes that the defrost drip-down period is over. The walkin manufacturer typically provides this information with the product literature.</p>
<p>Each defrost drip-down period specified in this schedule should start at the same time as the corresponding defrost period specified in the schedule for Defrost Schedule, and the drip-down schedule defrost period should always be longer than or equal to the length of the defrost schedule time period. For example, if the defrost schedule contains a defrost period from 7:00 to 7:15, you would specify a case defrost drip-down period from 7:00 to 7:20 if you wanted to model a 5 minute condensate drip-down period after the regular defrost period. If no drip-down schedule is entered, then the defrost schedule (specified for the previous input field) will be used. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h3 id="field-defrost-power">Field: Defrost Power<a class="headerlink" href="#field-defrost-power" title="Permanent link">&para;</a></h3>
<p>The defrost power in watts. This input is required for hot-fluid (hot gas or hot brine), or electric defrost types. Walkin manufacturers do not typically provide information on the heat input for hot gas and hot brine defrost. Information provided for electric defrost power can be substituted here for walkins using hot-gas or hot-brine defrost if other information is not available. Only electric Defrost Types consume electricity during the defrost period. The entered value for this field must be greater than or equal to zero.</p>
<h3 id="field-temperature-termination-defrost-fraction-to-ice">Field: Temperature Termination Defrost Fraction to Ice<a class="headerlink" href="#field-temperature-termination-defrost-fraction-to-ice" title="Permanent link">&para;</a></h3>
<p>When cooling coils go through a defrost cycle, only a portion of the defrost energy is actually used to melt the ice.  The rest of the defrost energy goes to increasing the temperature of the coils themselves and to the walkin environment. The Temperature Termination defrost control type calculates the end of the defrost cycle that corresponds to melting all the ice. Therefore, the user must input this fractional value. The default value is 0.7 for electric defrost and 0.3 for hot fluid defrost. Refer to the Engineering Reference for further information on how the defrost energy control types are modeled.</p>
<h3 id="field-restocking-schedule-name">Field: Restocking Schedule Name<a class="headerlink" href="#field-restocking-schedule-name" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes whether the walkin is being restocked with product. The schedule should contain values in units of Watts (note this is different from the restocking schedule values for cases that are entered per unit length). This field can be used to denote the additional load imposed on the walkin from stocking the walkin with product that is warmer than the walkin temperature. This information is difficult to find and may required additional research for proper modeling; however, this schedule is available for this purpose if desired. If restocking of the refrigerated walkin will not be simulated, enter a schedule with values of zero for all time periods or leave this field blank.</p>
<h3 id="field-average-refrigerant-charge-inventory_1">Field: Average Refrigerant Charge Inventory<a class="headerlink" href="#field-average-refrigerant-charge-inventory_1" title="Permanent link">&para;</a></h3>
<p>The value of this optional field is the refrigerant inventory present in the walkin during ordinary operation. The value is used to produce an estimate of the total refrigerant present in the refrigeration system. The value is entered in kg.</p>
<h3 id="field-insulated-floor-surface-area">Field: Insulated Floor Surface Area<a class="headerlink" href="#field-insulated-floor-surface-area" title="Permanent link">&para;</a></h3>
<p>The floor area in square meters. This value is required and has no default value.</p>
<h3 id="field-insulated-floor-u-value">Field: Insulated Floor U-Value<a class="headerlink" href="#field-insulated-floor-u-value" title="Permanent link">&para;</a></h3>
<p>The floor thermal transmittance (in W/m<span class="arithmatex">\(^{2}\)</span>-K). This value has a default value of 0.3154. (This corresponds to R18 in Archaic American Insulation Units.  To convert other R-values to thermal transmittance, divide 5.678 by the R-value.  For example, R15 is 0.3785 W/m<span class="arithmatex">\(^{2}\)</span>-K and R5 is 1.136 W/m<span class="arithmatex">\(^{2}\)</span>-K.)</p>
<p><strong><em>THE REMAINING 12 FIELDS FOR THE WALK-IN COOLER MUST BE REPEATED FOR EACH ZONE WHICH IS IN CONTACT WITH A WALK-IN WALL, CEILING, OR DOOR. This object is extensible, so additional fields of this type can be added to the end of this object by repeating the last 12 fields in the object.</em></strong></p>
<h3 id="field-zone-x-name">Field: Zone \&lt;x&gt; Name<a class="headerlink" href="#field-zone-x-name" title="Permanent link">&para;</a></h3>
<p>The name of a zone adjoining the walkin. The walkin will impact the air heat balance in this zone. This zone must represent a conditioned space, that is, it must appear in a <a href="#zonehvacequipmentconnections">ZoneHVAC:EquipmentConnections</a> object.</p>
<h3 id="field-total-insulated-surface-area-facing-zone-x">Field: Total Insulated Surface Area Facing  Zone \&lt;x&gt;<a class="headerlink" href="#field-total-insulated-surface-area-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The total surface area (walls and ceilings) facing this particular zone in square meters. This value is required and has no default value.</p>
<h3 id="field-insulated-surface-u-value-facing-zone-x">Field: Insulated Surface U-Value Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-insulated-surface-u-value-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The surface (walls and ceilings) thermal transmittance (in W/m<span class="arithmatex">\(^{2}\)</span>-K). This value has a default value of 0.3154. (This corresponds to R18 in Archaic American Insulation Units.  To convert other R-values to thermal transmittance, divide 5.678 by the R-value.  For example, R15 is 0.3785 W/m<span class="arithmatex">\(^{2}\)</span>-K and R5 is 1.136 W/m<span class="arithmatex">\(^{2}\)</span>-K.)</p>
<h3 id="field-area-of-glass-reach-in-doors-facing-zone-x">Field: Area of Glass Reach In Doors Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-area-of-glass-reach-in-doors-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The total area of glass doors facing this particular zone in square meters. The default is 0.0.</p>
<h3 id="field-height-of-glass-reach-in-doors-facing-zone-x">Field: Height of Glass Reach In Doors Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-height-of-glass-reach-in-doors-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The glass reach in door height in meters. The default is 1.5.</p>
<h3 id="field-glass-reach-in-door-u-value-facing-zone-x">Field: Glass Reach In Door U-Value Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-glass-reach-in-door-u-value-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The glass door thermal transmittance (in W/m<span class="arithmatex">\(^{2}\)</span>-K). This field has a default value of 1.136. (This corresponds to R5 in Archaic American Insulation Units.)</p>
<h3 id="field-glass-reach-in-door-opening-schedule-name-facing-zone-x">Field: Glass Reach In Door Opening Schedule Name Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-glass-reach-in-door-opening-schedule-name-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of time glass doors are open during a given time period. The schedule values should be between 0 and 1.0. If no schedule is specified, the doors are assumed to be open 5% of the time (corresponding to a schedule value of 0.05).</p>
<h3 id="field-area-of-stocking-doors-facing-zone-x">Field: Area of Stocking Doors Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-area-of-stocking-doors-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The total area of stock doors facing this particular zone in square meters. The default is 0.0.</p>
<h3 id="field-height-of-stocking-doors-facing-zone-x">Field: Height of Stocking Doors Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-height-of-stocking-doors-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The stocking door height in meters. The default is 2.0.</p>
<h3 id="field-stocking-door-u-value-facing-zone-x">Field: Stocking Door U-Value Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-stocking-door-u-value-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The stocking door thermal transmittance (in W/m<span class="arithmatex">\(^{2}\)</span>-K). This value has a default value of 0.3785. (This corresponds to R15 in Archaic American Insulation Units.)</p>
<h3 id="field-stocking-door-opening-schedule-name-facing-zone-x">Field: Stocking Door Opening Schedule Name Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-stocking-door-opening-schedule-name-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of time stocking doors are open during a given time period. The schedule values should be between 0 and 1.0. If no schedule is specified, the doors are assumed to be open 5% of the time (corresponding to a schedule value of 0.05).</p>
<h3 id="field-stocking-door-opening-protection-type-facing-zone-x">Field: Stocking Door Opening Protection Type Facing Zone \&lt;x&gt;<a class="headerlink" href="#field-stocking-door-opening-protection-type-facing-zone-x" title="Permanent link">&para;</a></h3>
<p>The type of stocking door opening protection used for this walkin. Valid choices are None, AirCurtain, and StripCurtain. The default is AirCurtain if the field is blank. Use the type, StripCurtain, for both hanging strips and airlock vestibules. Refer to the Engineering Reference for further information on how the door protection types are modeled.</p>
<p>The following is an example input for a refrigeration walkin.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-3-1"><a id="__codelineno-3-1" name="__codelineno-3-1" href="#__codelineno-3-1"></a><span class="nc">Refrigeration:WalkIn</span><span class="p">,</span>
</span><span id="__span-3-2"><a id="__codelineno-3-2" name="__codelineno-3-2" href="#__codelineno-3-2"></a>  <span class="s">WalkInFreezer</span><span class="p">,</span>              <span class="c1">!- Name</span>
</span><span id="__span-3-3"><a id="__codelineno-3-3" name="__codelineno-3-3" href="#__codelineno-3-3"></a>  <span class="s">CaseOperatingSched</span><span class="p">,</span>         <span class="c1">!- Availability Schedule Name</span>
</span><span id="__span-3-4"><a id="__codelineno-3-4" name="__codelineno-3-4" href="#__codelineno-3-4"></a>  <span class="mf">4690.</span><span class="p">,</span>                      <span class="c1">!- Rated Coil Cooling Capacity {W}</span>
</span><span id="__span-3-5"><a id="__codelineno-3-5" name="__codelineno-3-5" href="#__codelineno-3-5"></a>  <span class="mf">-2.22</span><span class="p">,</span>                      <span class="c1">!- Operating Temperature {C}</span>
</span><span id="__span-3-6"><a id="__codelineno-3-6" name="__codelineno-3-6" href="#__codelineno-3-6"></a>  <span class="mf">-6.67</span><span class="p">,</span>                      <span class="c1">!- Rated Cooling Source Temperature {C}</span>
</span><span id="__span-3-7"><a id="__codelineno-3-7" name="__codelineno-3-7" href="#__codelineno-3-7"></a>  <span class="mf">0.0</span><span class="p">,</span>                        <span class="c1">!- Rated Total Heating Power {W}</span>
</span><span id="__span-3-8"><a id="__codelineno-3-8" name="__codelineno-3-8" href="#__codelineno-3-8"></a>  <span class="s">CaseOperatingSched</span><span class="p">,</span>         <span class="c1">!- Heating Power Schedule Name</span>
</span><span id="__span-3-9"><a id="__codelineno-3-9" name="__codelineno-3-9" href="#__codelineno-3-9"></a>  <span class="mf">735.</span><span class="p">,</span>                       <span class="c1">!- Rated Cooling Coil Fan Power {W}</span>
</span><span id="__span-3-10"><a id="__codelineno-3-10" name="__codelineno-3-10" href="#__codelineno-3-10"></a>  <span class="mf">0.0</span><span class="p">,</span>                        <span class="c1">!- Rated Circulation Fan Power {W}</span>
</span><span id="__span-3-11"><a id="__codelineno-3-11" name="__codelineno-3-11" href="#__codelineno-3-11"></a>  <span class="mf">120.</span><span class="p">,</span>                       <span class="c1">!- Rated Total Lighting Power {W}</span>
</span><span id="__span-3-12"><a id="__codelineno-3-12" name="__codelineno-3-12" href="#__codelineno-3-12"></a>  <span class="s">CaseLightingSched2</span><span class="p">,</span>         <span class="c1">!- Lighting Schedule Name</span>
</span><span id="__span-3-13"><a id="__codelineno-3-13" name="__codelineno-3-13" href="#__codelineno-3-13"></a>  <span class="s">Electric</span><span class="p">,</span>                   <span class="c1">!- Defrost Type</span>
</span><span id="__span-3-14"><a id="__codelineno-3-14" name="__codelineno-3-14" href="#__codelineno-3-14"></a>  <span class="s">TimeSchedule</span><span class="p">,</span>               <span class="c1">!- Defrost Control Type</span>
</span><span id="__span-3-15"><a id="__codelineno-3-15" name="__codelineno-3-15" href="#__codelineno-3-15"></a>  <span class="s">CaseDefrostSched3</span><span class="p">,</span>          <span class="c1">!- Defrost Schedule Name</span>
</span><span id="__span-3-16"><a id="__codelineno-3-16" name="__codelineno-3-16" href="#__codelineno-3-16"></a>  <span class="s">CaseDripDownSched3</span><span class="p">,</span>         <span class="c1">!- Defrost Drip-Down Schedule Name</span>
</span><span id="__span-3-17"><a id="__codelineno-3-17" name="__codelineno-3-17" href="#__codelineno-3-17"></a>  <span class="mf">5512.</span><span class="p">,</span>                      <span class="c1">!- Defrost Power {W}</span>
</span><span id="__span-3-18"><a id="__codelineno-3-18" name="__codelineno-3-18" href="#__codelineno-3-18"></a>  <span class="p">,</span>                           <span class="c1">!- Temperature Termination Defrost Fraction to Ice {dimensionless}</span>
</span><span id="__span-3-19"><a id="__codelineno-3-19" name="__codelineno-3-19" href="#__codelineno-3-19"></a>  <span class="s">WalkInStockingSched</span><span class="p">,</span>        <span class="c1">!- Restocking Schedule Name</span>
</span><span id="__span-3-20"><a id="__codelineno-3-20" name="__codelineno-3-20" href="#__codelineno-3-20"></a>  <span class="p">,</span>                           <span class="c1">!- Average Refrigerant Charge Inventory {kg}</span>
</span><span id="__span-3-21"><a id="__codelineno-3-21" name="__codelineno-3-21" href="#__codelineno-3-21"></a>  <span class="mf">13.0</span><span class="p">,</span>                       <span class="c1">!- Insulated Floor Surface Area {m2}</span>
</span><span id="__span-3-22"><a id="__codelineno-3-22" name="__codelineno-3-22" href="#__codelineno-3-22"></a>  <span class="mf">0.207</span><span class="p">,</span>                      <span class="c1">!- Insulated Floor U-Value {W/m2-C}</span>
</span><span id="__span-3-23"><a id="__codelineno-3-23" name="__codelineno-3-23" href="#__codelineno-3-23"></a>  <span class="s">BackRoom</span><span class="p">,</span>                   <span class="c1">!- Zone Name</span>
</span><span id="__span-3-24"><a id="__codelineno-3-24" name="__codelineno-3-24" href="#__codelineno-3-24"></a>  <span class="mf">43.4</span><span class="p">,</span>                       <span class="c1">!- Total Insulated Surface Area Facing this Zone {m2}</span>
</span><span id="__span-3-25"><a id="__codelineno-3-25" name="__codelineno-3-25" href="#__codelineno-3-25"></a>  <span class="s">.235</span><span class="p">,</span>                       <span class="c1">!- Insulated Surface U-Value Facing this Zone {W/m2-C}</span>
</span><span id="__span-3-26"><a id="__codelineno-3-26" name="__codelineno-3-26" href="#__codelineno-3-26"></a>  <span class="p">,</span>                           <span class="c1">!- Area of Glass Reach In Doors Facing this Zone {m2}</span>
</span><span id="__span-3-27"><a id="__codelineno-3-27" name="__codelineno-3-27" href="#__codelineno-3-27"></a>  <span class="p">,</span>                           <span class="c1">!- Height of Glass Reach In Doors Facing this Zone {m}</span>
</span><span id="__span-3-28"><a id="__codelineno-3-28" name="__codelineno-3-28" href="#__codelineno-3-28"></a>  <span class="p">,</span>                           <span class="c1">!- Glass Reach In Door U Value Facing this Zone {W/m2-C}</span>
</span><span id="__span-3-29"><a id="__codelineno-3-29" name="__codelineno-3-29" href="#__codelineno-3-29"></a>  <span class="p">,</span>                           <span class="c1">!- Glass Reach In Door Opening Schedule Name Facing this Zone</span>
</span><span id="__span-3-30"><a id="__codelineno-3-30" name="__codelineno-3-30" href="#__codelineno-3-30"></a>  <span class="mf">2.0</span><span class="p">,</span>                        <span class="c1">!- Area of Stocking Doors Facing this Zone {m2}</span>
</span><span id="__span-3-31"><a id="__codelineno-3-31" name="__codelineno-3-31" href="#__codelineno-3-31"></a>  <span class="mf">2.0</span><span class="p">,</span>                        <span class="c1">!- Height of Stocking Doors Facing this Zone {m}</span>
</span><span id="__span-3-32"><a id="__codelineno-3-32" name="__codelineno-3-32" href="#__codelineno-3-32"></a>  <span class="p">,</span>                           <span class="c1">!- Stocking Door U Value Facing this Zone {W/m2-C}</span>
</span><span id="__span-3-33"><a id="__codelineno-3-33" name="__codelineno-3-33" href="#__codelineno-3-33"></a>  <span class="s">WIStockDoorOpenSch</span><span class="p">,</span>         <span class="c1">!- Stocking Door Opening Schedule Name Facing this Zone</span>
</span><span id="__span-3-34"><a id="__codelineno-3-34" name="__codelineno-3-34" href="#__codelineno-3-34"></a>  <span class="s">StripCurtain</span><span class="p">;</span>               <span class="c1">!- Stocking Door Opening Protection Type Facing this Zone</span>
</span></code></pre></div>
<h2 id="refrigeration-case-and-walkin-outputs">Refrigeration Case and WalkIn Outputs<a class="headerlink" href="#refrigeration-case-and-walkin-outputs" title="Permanent link">&para;</a></h2>
<ul>
<li>
<p>Zone,Average,Refrigeration Walk In Evaporator Total Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Evaporator Total Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Evaporator Sensible Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Evaporator Sensible Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Evaporator Latent Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Evaporator Latent Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Ancillary Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Ancillary Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Fan Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Fan Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Lighting Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Lighting Electricity Energy [J]</p>
</li>
<li>
<p>Zone,Average,Refrigeration Walk In Heater Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Heater Electricity Energy [J]</p>
</li>
</ul>
<p><em>Report only for WalkIns using electric defrost</em></p>
<ul>
<li>
<p>Zone,Average,Refrigeration Walk In Defrost Electricity Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Defrost Electricity Energy [J]</p>
</li>
</ul>
<p><strong><em>Report for each Zone exchanging energy with the WalkIn</em></strong></p>
<ul>
<li>
<p>Zone,Average,Refrigeration Walk In Zone Sensible Cooling Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Zone Sensible Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Average, Zone,Average,Refrigeration Walk In Zone Sensible Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Zone Sensible Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Zone,Average,Refrigeration Walk In Zone Latent Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Refrigeration Walk In Zone Latent Energy [J]</p>
</li>
</ul>
<h3 id="refrigeration-walk-in-evaporator-total-cooling-rate-w">Refrigeration Walk In Evaporator Total Cooling Rate [W]<a class="headerlink" href="#refrigeration-walk-in-evaporator-total-cooling-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the total (sensible plus latent) cooling rate of the WalkIn evaporator coil in Watts.</p>
<h3 id="refrigeration-walk-in-evaporator-total-cooling-energy-j">Refrigeration Walk In Evaporator Total Cooling Energy [J]<a class="headerlink" href="#refrigeration-walk-in-evaporator-total-cooling-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the total (sensible plus latent) cooling of the WalkIn evaporator coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Building (Ref. <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects).</p>
<h3 id="refrigeration-walk-in-evaporator-sensible-cooling-rate-w">Refrigeration Walk In Evaporator Sensible Cooling Rate [W]<a class="headerlink" href="#refrigeration-walk-in-evaporator-sensible-cooling-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the sensible cooling rate of the WalkIn evaporator coil in Watts.</p>
<h3 id="refrigeration-walk-in-evaporator-sensible-cooling-energy-j">Refrigeration Walk In Evaporator Sensible Cooling Energy [J]<a class="headerlink" href="#refrigeration-walk-in-evaporator-sensible-cooling-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the sensible cooling of the WalkIn evaporator coil in Joules over the timestep being reported.</p>
<h3 id="refrigeration-walk-in-evaporator-latent-cooling-rate-w">Refrigeration Walk In Evaporator Latent Cooling Rate [W]<a class="headerlink" href="#refrigeration-walk-in-evaporator-latent-cooling-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the latent cooling (dehumidification) rate of the WalkIn evaporator coil in Watts.</p>
<h3 id="refrigeration-walk-in-evaporator-latent-cooling-energy-j">Refrigeration Walk In Evaporator Latent Cooling Energy [J]<a class="headerlink" href="#refrigeration-walk-in-evaporator-latent-cooling-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the latent cooling (dehumidification) of the WalkIn evaporator coil in Joules over the timestep being reported.</p>
<h3 id="refrigeration-walk-in-ancillary-electricity-rate-w">Refrigeration Walk In Ancillary Electricity Rate [W]<a class="headerlink" href="#refrigeration-walk-in-ancillary-electricity-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the total electricity (fan, heaters, lights, and electric defrost) used by the walkin in Watts.</p>
<h3 id="refrigeration-walk-in-ancillary-electricity-energy-j">Refrigeration Walk In Ancillary Electricity Energy [J]<a class="headerlink" href="#refrigeration-walk-in-ancillary-electricity-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the electricity (fan, heaters, lights, and electric defrost)used by the WalkIn in Joules over the timestep being reported.</p>
<h3 id="refrigeration-walk-in-fan-electricity-rate-w">Refrigeration Walk In Fan Electricity Rate [W]<a class="headerlink" href="#refrigeration-walk-in-fan-electricity-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the electric power input to the WalkIn fan(s) in Watts.</p>
<h3 id="refrigeration-walk-in-fan-electricity-energy-j">Refrigeration Walk In Fan Electricity Energy [J]<a class="headerlink" href="#refrigeration-walk-in-fan-electricity-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the electricity consumption of the WalkIn fan(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects).</p>
<h3 id="refrigeration-walk-in-lighting-electricity-rate-w">Refrigeration Walk In Lighting Electricity Rate [W]<a class="headerlink" href="#refrigeration-walk-in-lighting-electricity-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the electric power input to the WalkIn lights in Watts.</p>
<h3 id="refrigeration-walk-in-lighting-electricity-energy-j">Refrigeration Walk In Lighting Electricity Energy [J]<a class="headerlink" href="#refrigeration-walk-in-lighting-electricity-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the electricity consumption of the WalkIn lights in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects).</p>
<h3 id="refrigeration-walk-in-heater-electricity-rate-w">Refrigeration Walk In Heater Electricity Rate [W]<a class="headerlink" href="#refrigeration-walk-in-heater-electricity-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the electric power input to the WalkIn heaters in Watts.</p>
<h3 id="refrigeration-walk-in-heater-electricity-energy-j">Refrigeration Walk In Heater Electricity Energy [J]<a class="headerlink" href="#refrigeration-walk-in-heater-electricity-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the total electricity consumption of the WalkIn heaters in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects).</p>
<h3 id="refrigeration-walk-in-defrost-electricity-rate-w">Refrigeration Walk In Defrost Electricity Rate [W]<a class="headerlink" href="#refrigeration-walk-in-defrost-electricity-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the electric power input to the WalkIn electric defrost heater(s) in Watts. This output is available if case defrost type is Electric.</p>
<h3 id="refrigeration-walk-in-defrost-electricity-energy-j">Refrigeration Walk In Defrost Electricity Energy [J]<a class="headerlink" href="#refrigeration-walk-in-defrost-electricity-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the total electricity consumption of the WalkIn electric defrost heater(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. <a href="#outputmeter-and-outputmetermeterfileonly">Output:Meter</a> objects). This output is available if case defrost type is Electric.</p>
<p><em>The following output variables are available for each zone adjacent to the walkin. An output variable identification is created for each zone exchanging energy with the walkin.  For example if the walkin, "DairyWalkIn", were exchanging energy with the zone, "SalesArea", the output variable identification would be "DairyWalkInInZoneSalesArea".</em></p>
<h3 id="refrigeration-walk-in-zone-sensible-cooling-rate-w">Refrigeration Walk In Zone Sensible Cooling Rate [W]<a class="headerlink" href="#refrigeration-walk-in-zone-sensible-cooling-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the rate of sensible cooling case credits delivered to the zone in Watts. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h3 id="refrigeration-walk-in-zone-sensible-cooling-energy-j">Refrigeration Walk In Zone Sensible Cooling Energy [J]<a class="headerlink" href="#refrigeration-walk-in-zone-sensible-cooling-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the amount of sensible cooling case credit energy delivered to the zone in Joules. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h3 id="refrigeration-walk-in-zone-sensible-heating-rate-w">Refrigeration Walk In Zone Sensible Heating Rate [W]<a class="headerlink" href="#refrigeration-walk-in-zone-sensible-heating-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the rate of sensible heating case credits delivered to the zone in Watts. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h3 id="refrigeration-walk-in-zone-sensible-heating-energy-j">Refrigeration Walk In Zone Sensible Heating Energy [J]<a class="headerlink" href="#refrigeration-walk-in-zone-sensible-heating-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the amount of sensible heating case credit energy delivered to the zone in Joules. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h3 id="refrigeration-walk-in-zone-latent-rate-w">Refrigeration Walk In Zone Latent Rate [W]<a class="headerlink" href="#refrigeration-walk-in-zone-latent-rate-w" title="Permanent link">&para;</a></h3>
<p>This field is the rate of latent cooling (dehumidification) case credits delivered to the zone in Watts. A negative value (or zero) will be reported when the WalkIn provides dehumidification (thereby reducing the zone latent load).</p>
<h3 id="refrigeration-walk-in-zone-latent-energy-j">Refrigeration Walk In Zone Latent Energy [J]<a class="headerlink" href="#refrigeration-walk-in-zone-latent-energy-j" title="Permanent link">&para;</a></h3>
<p>This field is the amount of latent cooling (dehumidification) case credit energy delivered to the zone in Joules. A negative value (or zero) will be reported when the WalkIn provides dehumidification (thereby reducing the zone latent load).</p>
<h2 id="refrigerationsystem">Refrigeration:System<a class="headerlink" href="#refrigerationsystem" title="Permanent link">&para;</a></h2>
<p>The refrigeration system object simulates the performance of a supermarket refrigeration system when used along with other objects to define the refrigeration load(s), the compressor(s), and the condenser.</p>
<p>At least one refrigeration load object must be defined which may be one of four types of load, a refrigerated case, a walk-in cooler, a chiller providing refrigeration to a secondary loop, or a cascade condenser which absorbs heat rejected by a lower-temperature system (Ref. <a href="#refrigerationcase">Refrigeration:Case</a>, <a href="#refrigerationwalkin">Refrigeration:WalkIn</a>, <a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a>,  and <a href="#refrigerationcondensercascade">Refrigeration:Condenser:Cascade</a>) If multiple loads are served by the same system , the user should use one or both of the list objects available to assign loads to the system. The first list includes all cases and walkins cooled directly by this system (Ref. <a href="#refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList</a>). The second list includes any 'transfer' loads, that is refrigeration loads borne by this system that are transferred from another refrigeration system via either a secondary loop chiller or a cascade condenser (Ref. <a href="#refrigerationtransferloadlist">Refrigeration:TransferLoadList</a>, see the Engineering Reference for more information about these types of systems).</p>
