
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="This file contains some standard and some optional "reports". It is intended to be a somewhat intelligent report of input conditions when they don't fit...">
      
      
        <meta name="author" content="Samuel Letellier-Duchesne">
      
      
        <link rel="canonical" href="/output-details/output-files/eplusout-eio/">
      
      
        <link rel="prev" href="../eplusout-edd/">
      
      
        <link rel="next" href="../eplusout-end/">
      
      
        
      
      
      <link rel="icon" href="../../../assets/images/favicon.png">
      <meta name="generator" content="zensical-0.0.23">
    
    
      
        <title>eplusout.eio - idfkit-docs - 26.1.0</title>
      
    
    
      
        
      
      <link rel="stylesheet" href="../../../assets/stylesheets/modern/main.1e989742.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../../assets/stylesheets/modern/palette.dfe2e883.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,500,500i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../../assets/eq-tooltips.css">
    
      <link rel="stylesheet" href="../../../assets/figures.css">
    
      <link rel="stylesheet" href="../../../assets/idf-fields.css">
    
      <link rel="stylesheet" href="../../../assets/idf-editor.css">
    
      <link rel="stylesheet" href="../../../assets/theme-overrides.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,a=__md_scope)=>JSON.parse(t.getItem(a.pathname+"."+e)),__md_set=(e,t,a=localStorage,_=__md_scope)=>{try{a.setItem(_.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="amber">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#eplusouteio" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="idfkit-docs - 26.1.0" class="md-header__button md-logo" aria-label="idfkit-docs - 26.1.0" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M7 2v11h3v9l7-12h-4l4-8z"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-menu" viewBox="0 0 24 24"><path d="M4 5h16M4 12h16M4 19h16"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            idfkit-docs - 26.1.0
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              eplusout.eio
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="none" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="amber"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="none" data-md-color-scheme="slate" data-md-color-primary="teal" data-md-color-accent="amber"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-search" viewBox="0 0 24 24"><path d="m21 21-4.34-4.34"/><circle cx="11" cy="11" r="8"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../engineering-reference/" class="md-tabs__link">
          
  
  Engineering Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../external-interfaces/" class="md-tabs__link">
          
  
  External Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../getting-started/" class="md-tabs__link">
          
  
  Getting Started

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../io-reference/" class="md-tabs__link">
          
  
  Input Output Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../interface-developer/" class="md-tabs__link">
          
  
  Interface Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../module-developer/" class="md-tabs__link">
          
  
  Module Developer

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../" class="md-tabs__link">
          
  
  Output Details

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../plant-guide/" class="md-tabs__link">
          
  
  Plant Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../compliance/" class="md-tabs__link">
          
  
  Compliance

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
                
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="idfkit-docs - 26.1.0" class="md-nav__button md-logo" aria-label="idfkit-docs - 26.1.0" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M7 2v11h3v9l7-12h-4l4-8z"/></svg>

    </a>
    idfkit-docs - 26.1.0
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Engineering Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1" id="__nav_1_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Engineering Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/document-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Document Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/general-modeling-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Modeling Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/warmup-convergence/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Warmup Convergence
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/integrated-solution-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Integrated Solution Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_3" id="__nav_1_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Integrated Solution Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/basis-for-the-zone-and-air-system-integration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basis for the Zone and Air System Integration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-predictor-corrector-procedure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Predictor-Corrector Procedure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/air-system-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/moisture-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Moisture Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/carbon-dioxide-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Carbon Dioxide Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/generic-contaminant-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generic Contaminant Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/zone-air-mass-flow-conservation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Air Mass Flow Conservation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-time-marching-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Time Marching Solution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/surface-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_4" id="__nav_1_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Surface Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-through-the-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Through The Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-finite-difference-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Finite Difference Solution Algorithm
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/combined-heat-and-moisture-transfer-hamt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Combined Heat and Moisture Transfer (HAMT) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/effective-moisture-penetration-depth-empd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective Moisture Penetration Depth (EMPD) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/outside-surface-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outside Surface Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/inside-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/adiabatic-boundary-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adiabatic Boundary Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/infrared-radiation-transfer-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infrared Radiation Transfer Material
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/transparent-insulation-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transparent Insulation Material (TIM)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/surface-heat-balance-with-moveable-insulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balances With Moveable Insulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-kiva/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Foundation:Kiva
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-c/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using C and F Factor Constructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-finite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Finite Difference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-kusuda/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Kusuda-Achenbach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-xing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Xing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/advanced-surface-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Advanced Surface Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_5" id="__nav_1_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Surface Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/exterior-naturally-vented-cavity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Naturally Vented~ Cavity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/green-roof-model-ecoroof/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Green Roof Model (EcoRoof)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/surfaceproperty-underwater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Underwater Surface Boundary Condition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Climate, Sky and Solar/Shading Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_6" id="__nav_1_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Climate, Sky and Solar/Shading Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/climate-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Climate Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/design-week-specification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Week Specification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/sky-radiance-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sky Radiance Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/shading-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Shading Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Solar Radiation Reflected from Exterior Surfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_7" id="__nav_1_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Solar Radiation Reflected from Exterior Surfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/diffuse-reflection-of-beam-solar-and-sky/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Diffuse Reflection of Beam Solar and Sky Solar Radiation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/daylighting-and-window-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Daylighting and Window Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_8" id="__nav_1_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Daylighting and Window Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylight-factor-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Factor Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/time-step-daylighting-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Time-Step Daylighting Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/delight-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DElight Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/complex-fenestration-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Fenestration Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Devices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-calculation-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Calculation Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-heat-balance-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Heat Balance Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/air-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Air Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_9" id="__nav_1_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Air Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-internal-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Internal Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/infiltration-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infiltration/Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/air-exchange/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Exchange
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/calculation-of-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Calculation of Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/building-system-simulation-system-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building System Simulation System Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_10" id="__nav_1_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building System Simulation System Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loop-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/primary-air-system-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Air System Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-mixer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air Mixer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/zone-equipment-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-path-components/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Path Components
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant/Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/steam-systems-and-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Steam Systems and Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Loop, Equipment Sizing and other Design Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_11" id="__nav_1_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Loop, Equipment Sizing and other Design Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/sizing-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/hvac-sizing-simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/system-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/plant-loop-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant and Condenser Loop Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/coincident-plant-sizing-using-hvac-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coincident Plant Sizing using HVAC Sizing Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/component-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-outdoor-air-design-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Outdoor Air Design Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/demand-limiting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Limiting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/alternative-modeling-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Alternative Modeling Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_14" id="__nav_1_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Alternative Modeling Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/airflownetwork-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RoomAir Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_15" id="__nav_1_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/air-system-distribution-terminals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Distribution Terminals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/boilers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boilers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models - Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_16" id="__nav_1_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models - Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/ice-thermal-storage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ice Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/hvac-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/baseboard-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Baseboard Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/electric-baseboard-heater-with-radiation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Baseboard Heater with Radiation and Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_17" id="__nav_1_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/cooling-towers-and-evaporative-fluid-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cooling Towers and Evaporative Fluid Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/demand-controlled-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Controlled Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-compound-component-groups/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Compound Component Groups
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/variable-refrigerant-flow-heat-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/heat-exchangers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Exchangers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_18" id="__nav_1_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/zone-internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/indoor-living-wall/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Living Wall
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/indoor-swimming-pool/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Swimming Pool
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pipes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pipes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/ideal-loads-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ideal Loads Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-heating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Heating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/centralheatpumpsystem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CentralHeatPumpSystem
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/chillerheaterperformance-electric-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ChillerHeaterPerformance:Electric:EIR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/plant-temperature-source-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Temperature Source Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_19" id="__nav_1_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/radiant-system-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Radiant System Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/refrigeration-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_20" id="__nav_1_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/occupant-thermal-comfort/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Occupant Thermal Comfort
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/trombe-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Trombe Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-thermal-tanks-includes-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Thermal Tanks (includes Water Heaters)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-equipment-and-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment and Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/on-site-generation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    On-Site Generation, Power Conversion, and Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_21" id="__nav_1_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    On-Site Generation, Power Conversion, and Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/whole-facility-electric-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Whole-Facility Electric Service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/electric-load-center-distribution-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Load Center Distribution Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/photovoltaic-arrays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Photovoltaic Arrays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/generators/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generators
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/performance-curves-and-lookup-tables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves and Lookup Tables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_22" id="__nav_1_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Performance Curves and Lookup Tables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Lookup Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/economics-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Economics Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_23" id="__nav_1_23_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Economics Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/component-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/tariff-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tariff Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/life-cycle-cost-computations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Cost Computations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/special-modules-reporting/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Special Modules/Reporting
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_24" id="__nav_1_24_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Special Modules/Reporting
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/environmental-impacts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environmental Impacts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/zone-component-loads-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Loads Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/heat-emissions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Emissions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/resilience-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Resilience Metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interfaces-application-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces Application Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/external-interface-s/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interface(s)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interface(s)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-the-building/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with the Building Controls Virtual Test Bed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/bcvtb-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BCVTB Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with Functional Mock-up Units for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/fmu-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FMU Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/exporting-energyplus-as-a-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exporting~ EnergyPlus as a Functional Mock-up Unit for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Getting Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energyplus-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/what-is-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is EnergyPlus?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/why-does-energyplus-exist-and-what-were-its/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why does EnergyPlus exist and what were its original goals?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/energyplus-documentation-library/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Documentation Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/getting-started-with-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started with EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-example-for-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Example for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Example for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/running-energyplus-building-envelope-internal/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus, Building Envelope, Internal Loads, Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/instructions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/overall-scheme-methodology-for-running/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overall scheme/methodology for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overall scheme/methodology for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/building-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/a-methodology-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A Methodology for Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-exercise-2/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Exercise 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Exercise 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/unitary-system-and-vav-using-hvactemplate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Unitary System and VAV using HVACTemplate Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/instructions-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/idf-editor-brief-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Editor -- Brief Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/other-useful-programs-information/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Other Useful programs/information
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Other Useful programs/information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvactemplate-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/slab-and-basement-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab and Basement Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/coefficient-curve-generation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coefficient Curve Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/useful-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Useful Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/weatherdata/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    WeatherData
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/results-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Results Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvac-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC-Diagram
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVProc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/datafiles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataFiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/library-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Library Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energy-meters/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Meters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Meters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/standard-energy-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Energy Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/custom-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Custom Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input-Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input-Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/what-s-different-about-energyplus-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What's different about EnergyPlus Input and Output?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/input-output-descriptions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input -- Output Descriptions (Document)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/api-usage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using EnergyPlus as a Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-location-climate-weather-file-access/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Location -- Climate -- Weather File Access
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-thermal-zone-description-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Thermal Zone Description/Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-advanced-surface-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Advanced Surface Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-detailed-ground-heat-transfer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Detailed Ground Heat Transfer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Room Air Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-internal-gains-people-lights-other/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Specifying Applicable Zone(s) or Space(s)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-exterior-energy-use-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Exterior Energy Use Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-design-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Design Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/hvac-primary-and-secondary-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC: Primary and Secondary Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-node-branch-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Node-Branch Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Water Heaters and Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-condenser-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Condenser Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone HVAC Air Loop Terminal Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-unitary-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Unitary Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-variable-refrigerant-flow-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Variable Refrigerant Flow Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-radiative-convective-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Radiative textbf/
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-controls-thermostats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Controls - Thermostats and Humidistats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-path/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Path
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-non-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Non-Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-flow-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant-Condenser Flow Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heating-and-cooling-coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heating and Cooling Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-coil-cooling-dx/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coil:Cooling:DX
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-humidifiers-and-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Humidifiers and Dehumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-energy-management-system-ems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Energy Management System (EMS)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-python-plugins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Python Plugins / Python EMS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-externalinterface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group ExternalInterface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-user-defined-hvac-and-plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heat-recovery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heat Recovery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-demand-limiting-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Demand Limiting Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-electric-load-center-generator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Electric Load Center-Generator Specifications
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Performance Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fluid-properties/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Fluid Properties
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/hvac-template-objects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Template Objects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/hvactemplate-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/group-hvac-templates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/energyplus-economics/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Economics
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Economics
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/group-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/introduction-to-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction to Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/conceptual-framework-variables-and-hierarchy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conceptual Framework -- Variables and Hierarchy
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-qualify/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Qualify
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-simple/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Simple
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-block/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Block
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-ratchet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Ratchet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-variable/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Variable
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/economic-results-summary-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Economic Results Summary Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/complex-tariff-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Tariff Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/cost-estimating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cost Estimating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/life-cycle-costing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Costing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-recurringcosts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:RecurringCosts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-nonrecurringcost/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:NonrecurringCost
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-usepriceescalation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UsePriceEscalation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-useadjustment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UseAdjustment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/currencytype/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CurrencyType
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/parametric-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parametric Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/input-for-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input for Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_7" id="__nav_4_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/output/using-readvarseso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using ReadVarsESO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/standard-output-reports/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Standard Output Reports
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_8" id="__nav_4_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Standard Output Reports
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-timebins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:TimeBins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-monthly/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Monthly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-reportperiod/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:ReportPeriod
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-summaryreports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:SummaryReports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/outputcontrol-table-style/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    OutputControl:Table:Style
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_9" id="__nav_4_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-data-hourly-interpolation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Hourly Interpolation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-file-data-reporting-errors-during/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Data Reporting (errors) during Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_10" id="__nav_4_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energy-ini/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Energy+.ini
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energyplus-execution-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Execution Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/appendix-a-units-and-abbreviations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A. Units and Abbreviations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_11" id="__nav_4_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A. Units and Abbreviations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Interface Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Interface Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/guide-for-interface-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Interface Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5_3" id="__nav_5_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/introduction/interface-expectations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interface Expectations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/energyplus-install-contents/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Install Contents
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5_5" id="__nav_5_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/general-input-rules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Input Rules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5_6" id="__nav_5_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/energyplus-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/weather-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/running-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/licensing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Licensing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/appendix-a-simple-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ Simple IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/guide-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/modules-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Modules in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_4" id="__nav_6_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Modules in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-anyway/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module anyway?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-developer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module developer?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/adding-new-features/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adding new features
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/input-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_5" id="__nav_6_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/data-dictionary-naming-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Dictionary Naming Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/advanced-input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/datasets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/module-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_6" id="__nav_6_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-outline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Outline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-example/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Example
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/changing-existing-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Changing existing code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/considerations-for-legacy-codes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Considerations for Legacy Codes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/code-readability-vs-speed-of-execution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Code Readability vs.~Speed of Execution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/how-it-fits-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How it fits together
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-calling-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Calling Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_7" id="__nav_6_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Calling Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/top-level-calling-tree/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Top Level Calling Tree
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/high-level-hvac-calling-tree-schematic-not/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    High Level HVAC Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/air-system-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/plant-calling-tree-schematic-not-all-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/zone-equipment-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/inserting-the-new-module-into-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inserting the New Module into the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/hvac-network/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Network
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_8" id="__nav_6_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Network
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/branches-connectors-and-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branches, Connectors, and Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/nodes-in-the-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Nodes in the simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/getting-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/data-flow-in-an-hvac-component-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Flow in an HVAC Component Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/interfacing-with-plant/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interfacing with Plant
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/node-mass-flow-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Node Mass Flow Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-services/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Services
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_9" id="__nav_6_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Services
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/utility-routines-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utility Routines/Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/input-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/object-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Object Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/branch-node-checking-and-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branch & Node Checking and Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/schedule-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedule Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/data-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/other-useful-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Useful Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/error-messages/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Messages
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/display-strings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Display Strings
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/performance-curve-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curve Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/fluid-property-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fluid Property Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/weather-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/global-data-flags-and-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Global Data: Flags and Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/psychrometric-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/tabular-output-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Output Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/internal-zone-gains-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Zone Gains Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_10" id="__nav_6_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/how-do-i-output-my-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How Do I Output My Variables?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/output-variable-dos-and-don-ts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Dos and Don'ts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energy-management-system/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Management System
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_11" id="__nav_6_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Management System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energy-management-system/ems-actuator-interface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuator Interface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/running-testing-energyplus-for-developers/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running/Testing EnergyPlus -- for Developers
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_12" id="__nav_6_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running/Testing EnergyPlus -- for Developers
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/environment-variables-to-assist-running/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environment Variables to Assist Running
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/air-loop-simulation-environment-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation Environment Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/quick-procedure-outline-for-making-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Quick Procedure Outline For Making Code Changes to EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/important-rules-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Important Rules for Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_15" id="__nav_6_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataglobals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataGlobals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataenvironment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataEnvironment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-b-submissions-and-check-ins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix B.~ Submissions and Check-ins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-c-documentation-specifics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix C.~ Documentation Specifics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-d-module-subroutine-function/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix D.~ Module, Subroutine, Function Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-e-test-file-documentation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix E.~ Test File Documentation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-f-new-or-changed-proposal-feature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix F. New or Changed Proposal Feature Template
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-g/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix G.
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../output-details-and-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Details And Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_4" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_4" id="__nav_7_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../output-file-list/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output File List
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-audit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.audit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-bnd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.bnd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-dbg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dbg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-dxf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dxf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-edd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.edd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#simulation-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simulation Parameters
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#version" class="md-nav__link">
    <span class="md-ellipsis">
      
        Version
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#timestep" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timestep
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simulationcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        SimulationControl
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#building" class="md-nav__link">
    <span class="md-ellipsis">
      
        Building
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#inside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#outside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#solution-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Solution Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sky-radiance-distribution" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sky Radiance Distribution
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-atmospheric-variation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Atmospheric Variation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#shadowingsun-position-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Shadowing/Sun Position Calculations
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylightingilluminance-maps" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylighting:Illuminance Maps
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylighting:Illuminance Maps">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-maps" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Maps
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-style" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Style
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylightingilluminance-mapsdetail" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylighting:Illuminance Maps:Detail
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylighting:Illuminance Maps:Detail">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-xmin-m-xmax-m-xinc-m-x-points" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: XMin {m}, XMax {m}, Xinc {m}, #X Points
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-ymin-m-ymax-m-yinc-m-y-points" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: YMin {m}, YMax {m}, Yinc {m}, #Y Points
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-z" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Z
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#enclosurewindow-adjacency-daylighting-counts" class="md-nav__link">
    <span class="md-ellipsis">
      
        Enclosure/Window Adjacency Daylighting Counts
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Enclosure&#x2f;Window Adjacency Daylighting Counts">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-enclosure-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-exterior-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Exterior Windows
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-exterior-windows-in-adjacent-enclosures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Exterior Windows in Adjacent Enclosures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#enclosurewindow-adjacency-daylighting-matrix" class="md-nav__link">
    <span class="md-ellipsis">
      
        Enclosure/Window Adjacency Daylighting Matrix
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Enclosure&#x2f;Window Adjacency Daylighting Matrix">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-enclosure-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-adjacent-enclosures-with-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Adjacent Enclosures with Windows
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-adjacent-enclosure-names" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Adjacent Enclosure Names
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sky-daylight-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sky Daylight Factors
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Sky Daylight Factors">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-sky-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sky Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-monthandday" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: MonthAndDay
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-enclosure-nme" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Nme
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reference-point" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reference Point
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Factor
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Control
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Direction
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Direction">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;AirflowNetwork Model:Wind Direction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-direction-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Direction #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Pressure Coefficients
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Pressure Coefficients">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-model-wind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt; AirflowNetwork Model: Wind Pressure Coefficients>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-pressure-coefficients-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Pressure Coefficients #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-volume-capacitance-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Volume Capacitance Multiplier
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Volume Capacitance Multiplier">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-moisture-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Moisture Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-carbon-dioxide-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Carbon Dioxide Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-generic-contaminant-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Generic Contaminant Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#surface-geometry" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Geometry
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-starting-corner" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Starting Corner
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-vertex-input-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Vertex Input Direction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-reference-point-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Reference Point Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rectangular-simple-surface-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rectangular (Simple) Surface Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-nominal-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Nominal Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-parallel-sims" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Parallel Sims
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-simple-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group – Simple Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Location
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Location">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Location>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-location-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-longitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Longitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time-zone-number" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time Zone Number
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-elevation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Elevation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-water-mains-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Water Mains Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Site Water Mains Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#calculation-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Calculation Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#water-mains-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Water Mains Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#annual-average-outdoor-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Annual Average Outdoor Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#maximum-difference-in-monthly-average-outdoor-air-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Maximum Difference In Monthly Average Outdoor Air Temperatures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#weather-station" class="md-nav__link">
    <span class="md-ellipsis">
      
        Weather Station
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Weather Station">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-wind-sensor-height-above-ground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Sensor Height Above Ground
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-exponent" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Exponent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-boundary-layer-thickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Boundary Layer Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-temperature-sensor-height-above-ground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Temperature Sensor Height Above Ground
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-modifier-coefficient-internal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Modifier Coefficient [Internal]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldtemperature-modifier-coefficient-internal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Temperature Modifier Coefficient [Internal]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-atmospheric-variation_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Atmospheric Variation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Site Atmospheric Variation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-exponent_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Exponent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-boundary-layer-thickness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Boundary Layer Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-temperature-gradient-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Temperature Gradient Coefficient
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-temperatures-and-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Temperatures and Ground Reflectances
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Temperatures
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ground Temperatures">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundtemperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundTemperatures>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-ground-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Ground Temperatures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Reflectance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ground Reflectance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundreflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundReflectances>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Ground Reflectances
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance-modifiers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance Modifiers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance Modifiers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-snow-ground-reflectance-modifiers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Snow Ground Reflectance Modifiers>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-normal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Normal
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylighting
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundreflectances_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundReflectances>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-snow-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Snow Ground Reflectances
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance for Daylighting
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance for Daylighting">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-snow-groundreflectances-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt; Snow GroundReflectances For Daylighting>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-snow-ground-reflectances-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Snow Ground Reflectances for Daylighting
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-not-so-simple-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group – Not so Simple Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#environment-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Environment Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Environment Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldenvironment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Environment Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldenvironment-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Environment Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-date" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-dayofweek" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start DayOfWeek
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-duration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Duration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sourcestart-dayofweek" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source:Start DayOfWeek
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-use-daylight-saving" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Use Daylight Saving
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-use-holidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Use Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-apply-weekend-holiday-rule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Apply Weekend Holiday Rule
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#design-day-misc-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Design Day Misc Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Design Day Misc Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-design-day-misc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Design Day Misc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fielddayofyear" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:DayOfYear
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-a-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE A Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-b-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE B Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-c-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE C Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldsolar-constant-annual-variation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Solar Constant-Annual Variation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldeq-of-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Eq of Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solar-declination-angle" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Solar Declination Angle
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#special-day-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Special Day Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Special Day Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environmentspecial-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment:Special Days>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-special-day-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Special Day Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-special-day-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Special Day Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-source" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-duration_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Duration
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylight-saving-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylight Saving Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylight Saving Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environmentdaylight-saving" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment:Daylight Saving>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-saving-indicator" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Saving Indicator
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-source_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-date_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End Date
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Summary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Summary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Summary>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-zones" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Zones
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-subsurfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of SubSurfaces
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-north-axis" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: North Axis
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-x-origin-m-y-origin-m-z-origin-m" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: X Origin {m}, Y Origin {m}, Z Origin {m}
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-typefield-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: TypeField: Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ceiling-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ceiling Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-inside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Inside Convection Algorithm
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-gross-wall-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Gross Wall Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-net-wall-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Net Wall Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-window-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Window Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-surfaces_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-subsurfaces_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of SubSurfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-shading-subsurfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Shading SubSurfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-part-of-total-building-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Part of Total Building Area
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#internal-gains-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Internal Gains Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-internal-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Internal Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Internal Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-internal-gainsequipment-information-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Internal Gains/Equipment Information - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupants" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-per-occupant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area per Occupant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupant-per-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Occupant per Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-interior-lighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Interior Lighting
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-electric-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-other-load-wm2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Other Load {W/m2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-eq" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Eq
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-steam-equipment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Steam Equipment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-loads-per-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum Loads per Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-controlled-baseboard-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Controlled Baseboard Heat
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#people-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        People Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="People Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-people-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;People Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-people" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of People
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-peoplefloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: People/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-fraction-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Fraction Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-activity-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Activity level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ashrae-55-warnings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ASHRAE 55 Warnings
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-mrt-calculation-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: MRT Calculation Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-work-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Work Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-clothing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Clothing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-velocity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Velocity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fanger-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fanger Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pierce-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pierce Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ksu-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: KSU Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-carbon-dioxide-generation-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Carbon Dioxide Generation Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-number-of-people-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Number of People for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-number-of-people-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Number of People for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-number-of-people-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Number of People for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-number-of-people-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Number of People for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-number-of-people-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Number of People for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-number-of-people-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Number of People for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-number-of-people-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Number of People for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-number-of-people-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Number of People for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-number-of-people-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Number of People for Winter Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-number-of-people-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Number of People for Winter Design Days
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lights-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lights Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lights Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-lights-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Lights Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lighting-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lighting Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lightsfloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lights/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lights-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lights per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-return-air" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Return Air
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-short-wave" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Short Wave
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-replaceable" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Replaceable
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-category" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Category
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-lighting-level-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Lighting Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-lighting-level-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Lighting Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-lighting-level-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Lighting Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-lighting-level-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Lighting Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-lighting-level-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Lighting Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-lighting-level-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Lighting Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-lighting-level-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Lighting Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-lighting-level-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Lighting Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-lighting-level-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Lighting Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-lighting-level-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Lighting Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#equipment-electric-gas-steam-hot-water-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Equipment (Electric, Gas, Steam, Hot Water) Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Equipment (Electric, Gas, Steam, Hot Water) Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-specific-equipment-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;[Specific] Equipment Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipmentfloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-latent" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Latent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-lost" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Lost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use SubCategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-all-day-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-weekdays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-weekendsholidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-summer-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-winter-design-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#other-equipment-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Other Equipment Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Other Equipment Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-other-equipment-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Other Equipment Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-level_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipmentfloor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-per-person_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-latent_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Latent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-lost_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Lost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-all-day-types_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-all-day-types_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for All Day Types
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-weekdays_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-weekdays_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Weekdays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-weekendsholidays_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-weekendsholidays_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Weekends/Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-summer-design-days_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-summer-design-days_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Summer Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-equipment-level-for-winter-design-days_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Equipment Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-equipment-level-for-winter-design-days_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Equipment Level for Winter Design Days
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#outdoor-controlled-baseboard-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outdoor Controlled Baseboard Heat
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outdoor Controlled Baseboard Heat">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-outdoor-controlled-baseboard-heat-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-at-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity at Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-at-high-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity at High Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-enduse-subcategory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: EndUse Subcategory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simple-airflow-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simple Airflow Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#infiltration-ventilation-mixing-cross-mixing-statistics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Infiltration, Ventilation, Mixing, Cross Mixing Statistics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#infiltration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Infiltration
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Infiltration">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-infiltration-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Infiltration Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateexterior-surface-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Exterior Surface Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-a-constant-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation A - Constant Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-b-temperature-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation B - Temperature Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-c-velocity-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation C - Velocity Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-d-velocity-squared-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation D - Velocity Squared Term Coefficient
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ventilation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ventilation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ventilation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-ventilation-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Ventilation Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-pressure-rise" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Pressure Rise
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-a-constant-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation A - Constant Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-b-temperature-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation B - Temperature Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-c-velocity-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation C - Velocity Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-d-velocity-squared-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation D - Velocity Squared Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-indoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Indoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-indoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Indoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-windspeedms" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum WindSpeed{m/s}
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-mixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Mixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fromsource-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: From/Source Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#cross-mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cross Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Cross Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-crossmixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;CrossMixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fromsource-zone_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: From/Source Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationdoor-mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        RefrigerationDoor Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="RefrigerationDoor Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-refrigerationdoormixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;RefrigerationDoorMixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-1-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone 1 Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-2-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone 2 Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-opening-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Opening Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-protection-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Protection Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#shading-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Shading Summary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Shading Summary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-shading-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Shading Summary>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-fixed-detached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Fixed Detached Shades
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-building-detached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Building Detached Shades
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-attached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Attached Shades
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#surface-details-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Details Report
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Surface Details Report">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-detailed-surfaces-reports" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Detailed Surfaces Report(s)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zoneshading-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone/Shading Surfaces>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-nameshading-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Name>/#Shading Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heattransfershadingframedivider-surface" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;HeatTransfer/Shading/Frame/Divider Surface>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surface-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surface-class" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Class
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-base-surface" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Base Surface
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-details-and-details-with-vertices-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Details and Details with Vertices report.
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-u-wo-film-coefs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal U (w/o film coefs)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-u-with-film-coefs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal U (with film coefs)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-net" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Net)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-gross" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Gross)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-sunlit-calc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Sunlit Calc)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-azimuth" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Azimuth
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-tilt" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Tilt
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-width" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Width
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reveal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reveal
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-extboundcondition" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;ExtBoundCondition>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-extconvcoeffcalc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;ExtConvCoeffCalc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-intconvcoeffcalc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;IntConvCoeffCalc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sunexposure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;SunExposure>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windexposure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindExposure>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortoground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToGround
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortosky" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToSky
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortoground-ir" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToGround-IR
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortosky-ir" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToSky-IR
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sides" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Sides
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-vertices-reports" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Vertices Reports
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-vertex-x-x-m-y-m-z-m" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: Vertex x [X {m}, Y {m}, Z {m}]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#calculating-with-surface-details-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Calculating with Surface Details Report
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#surface-convection-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Convection Parameters
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Surface Convection Parameters">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-outside-model-assignment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Model Assignment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-perimeter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Outside Perimeter
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-model-assignment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Model Assignment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-perimeter-envelope" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Perimeter Envelope
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-hydraulic-diameter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Hydraulic Diameter
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-to-wall-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window to Wall Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window Location
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-near-radiant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Near Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-has-active-hvac" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Has Active HVAC
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#othersidecoefficient-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        OtherSideCoefficient Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="OtherSideCoefficient Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-other-side-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Other Side Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-combined-convectiveradiative-film-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Combined convective/radiative film coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-selected-constant-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User selected Constant Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-constant-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the constant temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-external-dry-bulb-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the external dry bulb temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-ground-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the ground temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-wind-speed-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the wind speed term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-zone-air-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the zone air temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#construction-element-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Construction Element Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#opaque-constructions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Opaque Constructions
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Opaque Constructions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-1-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 1 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Construction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ctfs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #CTFs
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time-step" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time Step
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-conductance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Conductance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outer-thermal-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outer Thermal Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inner-thermal-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inner Thermal Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outer-solar-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outer Solar Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inner-solar-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inner Solar Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-roughness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Roughness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-2-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 2 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-density" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Density
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-specific-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Specific Heat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-resistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Resistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialair" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:Air>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-resistance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Resistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-3-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 3 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ctf" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;CTF>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cross" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cross
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-flux-except-final-one" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Flux (except final one)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#window-constructions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Window Constructions
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Window Constructions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-windows-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Windows Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-1-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 1 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowconstruction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowConstruction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-roughness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Roughness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductance-before-adjusted" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductance (Before Adjusted)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-convection-coefficient-adjustment-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Convection Coefficient Adjustment Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Solar Transmittance at Normal Incidence (SolarTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Visible Transmittance at Normal Incidence (VisibleTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-2-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 2 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#windowmaterialglazing" class="md-nav__link">
    <span class="md-ellipsis">
      
        WindowMaterial:Glazing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowmaterialglazing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowMaterial:Glazing>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalfrontabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalFrontAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalbackabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalBackAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarbackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblefrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblebackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-glasstransdirtfactor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GlassTransDirtFactor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solardiffusing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarDiffusing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#windowmaterialgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        WindowMaterial:Gas
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowmaterialgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowMaterial:Gas>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gastype" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GasType
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#windowmaterialshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        WindowMaterial:Shade
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowmaterialshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowMaterial:Shade>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shadereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ShadeReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#windowmaterialblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        WindowMaterial:Blind
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowmaterialblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowMaterial:Blind>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatwidth" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatWidth
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatseparation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatSeparation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatthickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatThickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatangle" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatAngle
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-blindtoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: BlindToGlassDistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#windowmaterialscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        WindowMaterial:Screen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowmaterialscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowMaterial:Screen>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusevisiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseVisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screenmaterialdiametertospacingratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenMaterialDiameterToSpacingRatio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screentoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenToGlassDistance
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#thermochromic-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        ThermoChromic Windows
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#complex-fenestration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Complex Fenestration
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Complex Fenestration">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-construction-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-index" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Index
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-u-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: U-factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hamt-cell-data" class="md-nav__link">
    <span class="md-ellipsis">
      
        HAMT Cell Data
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HAMT Cell Data">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-surface-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-origins" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell origins
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-numbers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell Numbers
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#timesteps-in-zone-design-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timesteps in Zone Design Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-timesteps-in-zone-design-calculation-averaging-window" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Timesteps in Zone Design Calculation Averaging Window
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sizing-factor-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Factor Information
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor-id" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor ID
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-day-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Day Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-datetime-of-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Date/Time of Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-temperature-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Temperature at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidity-ratio-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidity Ratio at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupants_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Outdoor air Flow Rate
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;System Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plant-coincident-sizing-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Plant Coincident Sizing Algorithm
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Plant Coincident Sizing Algorithm">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-loop-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Loop Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-pass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Pass
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-demand" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Demand
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-calculated-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Calculated Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizes-changed" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizes Changed
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-previous-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Previous Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-new-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: New Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-check-applied" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Check Applied
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-normalized-change" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Normalized Change
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-specific-heat_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Specific Heat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-density_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Density
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Component Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Component Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Component Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-input-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Input Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#heatingcooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating/Cooling Coil Capacity Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Heating&#x2f;Cooling Coil Capacity Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-water-heating-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Heating Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Cooling Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-latent-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Latent Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-heat-ratio-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Heat Ratio Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-ua-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal UA Value
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-surface-area-m2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Surface Area {m\(^{2}\)}
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerated-case-and-walkin-output" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigerated Case and WalkIn Output
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-perflogcsv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout_perflog.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_6" id="__nav_7_6_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8" id="__nav_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_2" id="__nav_8_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_5" id="__nav_8_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_7" id="__nav_8_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_8" id="__nav_8_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_9" id="__nav_8_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_3" id="__nav_9_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#simulation-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simulation Parameters
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#version" class="md-nav__link">
    <span class="md-ellipsis">
      
        Version
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#timestep" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timestep
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simulationcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        SimulationControl
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#building" class="md-nav__link">
    <span class="md-ellipsis">
      
        Building
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#inside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#outside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#solution-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Solution Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sky-radiance-distribution" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sky Radiance Distribution
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-atmospheric-variation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Atmospheric Variation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#shadowingsun-position-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Shadowing/Sun Position Calculations
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylightingilluminance-maps" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylighting:Illuminance Maps
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylighting:Illuminance Maps">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-maps" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Maps
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-style" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Style
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylightingilluminance-mapsdetail" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylighting:Illuminance Maps:Detail
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylighting:Illuminance Maps:Detail">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-xmin-m-xmax-m-xinc-m-x-points" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: XMin {m}, XMax {m}, Xinc {m}, #X Points
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-ymin-m-ymax-m-yinc-m-y-points" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: YMin {m}, YMax {m}, Yinc {m}, #Y Points
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-z" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Z
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#enclosurewindow-adjacency-daylighting-counts" class="md-nav__link">
    <span class="md-ellipsis">
      
        Enclosure/Window Adjacency Daylighting Counts
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Enclosure&#x2f;Window Adjacency Daylighting Counts">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-enclosure-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-exterior-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Exterior Windows
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-exterior-windows-in-adjacent-enclosures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Exterior Windows in Adjacent Enclosures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#enclosurewindow-adjacency-daylighting-matrix" class="md-nav__link">
    <span class="md-ellipsis">
      
        Enclosure/Window Adjacency Daylighting Matrix
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Enclosure&#x2f;Window Adjacency Daylighting Matrix">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-enclosure-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-adjacent-enclosures-with-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Adjacent Enclosures with Windows
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-adjacent-enclosure-names" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Adjacent Enclosure Names
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sky-daylight-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sky Daylight Factors
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Sky Daylight Factors">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-sky-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sky Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-monthandday" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: MonthAndDay
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-enclosure-nme" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Enclosure Nme
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reference-point" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reference Point
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Factor
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Control
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Direction
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Direction">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;AirflowNetwork Model:Wind Direction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-direction-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Direction #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Pressure Coefficients
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Pressure Coefficients">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-model-wind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt; AirflowNetwork Model: Wind Pressure Coefficients>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-pressure-coefficients-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Pressure Coefficients #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-volume-capacitance-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Volume Capacitance Multiplier
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Volume Capacitance Multiplier">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-moisture-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Moisture Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-carbon-dioxide-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Carbon Dioxide Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-generic-contaminant-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Generic Contaminant Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#surface-geometry" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Geometry
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-starting-corner" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Starting Corner
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-vertex-input-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Vertex Input Direction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-reference-point-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Reference Point Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rectangular-simple-surface-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rectangular (Simple) Surface Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-nominal-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Nominal Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-parallel-sims" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Parallel Sims
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-simple-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group – Simple Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Location
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Location">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Location>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-location-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-longitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Longitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time-zone-number" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time Zone Number
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-elevation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Elevation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-water-mains-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Water Mains Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Site Water Mains Temperature">
      <ul class="md-nav__list">
        
