
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="This group of objects allows for the specification of simple zone thermostats and HVAC systems with automatically generated node names. The combinations of...">
      
      
        <meta name="author" content="Samuel Letellier-Duchesne">
      
      
        <link rel="canonical" href="/io-reference/hvac-template-objects/group-hvac-templates/">
      
      
        <link rel="prev" href="../hvactemplate-processing/">
      
      
        <link rel="next" href="../../energyplus-economics/">
      
      
        
      
      
      <link rel="icon" href="../../../identity/material/favicon.svg">
      <meta name="generator" content="zensical-0.0.23">
    
    
  
  
    <title>Group -- HVAC Templates - EnergyPlus 26.2.0</title>
  

    
      
        
      
      <link rel="stylesheet" href="../../../assets/stylesheets/modern/main.1e989742.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../../assets/stylesheets/modern/palette.dfe2e883.min.css">
      
      


    
    
      
    
    
      
    
    
      <link rel="stylesheet" href="../../../identity/material/material.css">
    
      <link rel="stylesheet" href="../../../identity/material/fonts.css">
    
      <link rel="stylesheet" href="../../../identity/hosts/docs.idfkit.com/lockup.css">
    
      <link rel="stylesheet" href="../../../assets/eq-tooltips.css">
    
      <link rel="stylesheet" href="../../../assets/figures.css">
    
      <link rel="stylesheet" href="../../../assets/idf-fields.css">
    
      <link rel="stylesheet" href="../../../assets/idf-editor.css">
    
      <link rel="stylesheet" href="../../../assets/theme-overrides.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,a=__md_scope)=>JSON.parse(t.getItem(a.pathname+"."+e)),__md_set=(e,t,a=localStorage,_=__md_scope)=>{try{a.setItem(_.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="/favicon.ico" sizes="16x16 32x32 48x48">
  <link rel="apple-touch-icon" href="/apple-touch-icon.png">
  <link rel="manifest" href="/manifest.webmanifest">
  <meta name="theme-color" media="(prefers-color-scheme: light)" content="#ffffff">
  <meta name="theme-color" media="(prefers-color-scheme: dark)" content="#060a14">
  <meta property="og:image" content="https://docs.idfkit.com/og.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:image" content="https://docs.idfkit.com/og.png">
  
  <meta name="idfkit:energyplus-version" content="26.2.0">

  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#group-hvac-templates" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="26.2.0" class="md-header__button md-logo" aria-label="26.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-menu" viewBox="0 0 24 24"><path d="M4 5h16M4 12h16M4 19h16"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            26.2.0
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Group -- HVAC Templates
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-search" viewBox="0 0 24 24"><path d="m21 21-4.34-4.34"/><circle cx="11" cy="11" r="8"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../auxiliary-programs/" class="md-tabs__link">
          
  
  Auxiliary Programs

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../ems-guide/" class="md-tabs__link">
          
  
  EMS Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../engineering-reference/" class="md-tabs__link">
          
  
  Engineering Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../essentials/" class="md-tabs__link">
          
  
  EnergyPlus Essentials

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../external-interfaces/" class="md-tabs__link">
          
  
  External Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../getting-started/" class="md-tabs__link">
          
  
  Getting Started

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../" class="md-tabs__link">
          
  
  Input Output Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../interface-developer/" class="md-tabs__link">
          
  
  Interface Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../module-developer/" class="md-tabs__link">
          
  
  Module Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../output-details/" class="md-tabs__link">
          
  
  Output Details

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../plant-guide/" class="md-tabs__link">
          
  
  Plant Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../tips-and-tricks/" class="md-tabs__link">
          
  
  Tips and Tricks

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../compliance/" class="md-tabs__link">
          
  
  Compliance

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
                
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="26.2.0" class="md-nav__button md-logo" aria-label="26.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    26.2.0
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1" id="__nav_1_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Auxiliary Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/weather-converter-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Converter Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Converter Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-format-for-simulation-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Format for Simulation Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-data-availability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Availability
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/using-the-weather-converter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/definitions-file-custom-file-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Definitions File & Custom File Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/reports-files-produced-by-the-weather-converter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reports/Files Produced by the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/koppen-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Köppen Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/ashrae-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ASHRAE Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/energyplus-weather-file-epw-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Weather File (EPW) Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/epw-csv-format-in-out/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW CSV Format (In/Out)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/source-weather-data-formats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Source Weather Data Formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/data-sources-uncertainty/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sources/Uncertainty
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/advanced-use-accessing-weather-conversion-capabilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced use - accessing weather conversion capabilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/web-resources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Web Resources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_3" id="__nav_1_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Ground Heat Transfer in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/caution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Caution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/use-of-the-ground-temperatures-with-slabs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of the Ground Temperatures with Slabs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-configuration-drawing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab configuration Drawing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-slab-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Slab Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat-transfer-with-slabs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Slabs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-e-slabght-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the E+SlabGHT.IDD
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-ground-temperatures-with-basements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Ground Temperatures with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-basement-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Basement Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat-transfer-with-basements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/basement-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basement Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/the-basement-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The Basement idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the BasementGHT.idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-the-interface-surface-temperature-results-in-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Interface Surface Temperature Results in EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/view-factor-calculation-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    View Factor Calculation Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_4" id="__nav_1_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    View Factor Calculation Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/associated-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Associated Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/using-the-view-factor-interface-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the View Factor Interface program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/additional-information/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Additional Information
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/using-older-version-input-files-transition/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Using Older Version Input Files - Transition
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_5" id="__nav_1_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Using Older Version Input Files - Transition
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-updater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Updater
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/transition-console-program-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transition Console Program Details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-converter-transition-file-lists/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Converter / Transition File Lists
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/converting-imf-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting imf files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/epdrawgui/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EPDrawGUI
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_6" id="__nav_1_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    EPDrawGUI
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/main-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Main Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/option-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Option Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/input-macros/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Macros
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_7" id="__nav_1_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Macros
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/running-the-ep-macro-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the EP-Macro program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/incorporating-external-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Incorporating External Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/selectively-accepting-or-skipping-lines-of-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Selectively Accepting or Skipping Lines of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/defining-blocks-of-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Defining Blocks of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/macro-debugging-and-listing-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Debugging and Listing Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/listing-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Listing Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_8" id="__nav_1_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-diagram/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/coeffconv-coeffcheck/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv/CoeffCheck
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_9" id="__nav_1_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    CoeffConv/CoeffCheck
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffconv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffcheck/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffCheck
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/running-the-coeffconv-or-coeffcheck-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the CoeffConv or CoeffCheck programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/expandobjects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    ExpandObjects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_10" id="__nav_1_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    ExpandObjects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/hvac-template-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/ground-heat-transfer-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/building-surface-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVproc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/calcsoilsurftemp-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CalcSoilSurfTemp Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_13" id="__nav_1_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    CalcSoilSurfTemp Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/running-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Performance Curve Fit Tool
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_14" id="__nav_1_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Performance Curve Fit Tool
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/rated-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rated Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/performance-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/error-message/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Message
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/notes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Notes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/parametric-spreadsheets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Parametric Spreadsheets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_15" id="__nav_1_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Parametric Spreadsheets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-water-heat-pump-parameter-coefficient-generator-cooling-and-heating-mode/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient-generator-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient-generator-heating-mode/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/g-function-spreadsheet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    G-Function Spreadsheet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametricpreprocessor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ParametricPreprocessor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/appgpostprocess-appendix-g-postprocessing-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AppGPostProcess - Appendix G PostProcessing program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/running-console-applications/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running Console Applications
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_18" id="__nav_1_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running Console Applications
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/running-console-applications/modifying-the-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modifying the batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Technical Details of Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_19" id="__nav_1_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Technical Details of Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-lite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Lite
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/running-energyplus-by-hand/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus by Hand
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/rundirmulti-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunDirMulti Batch File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/creating-input-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Creating Input Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_20" id="__nav_1_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Creating Input Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idfeditor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDFEditor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/manipulating-output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Manipulating Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_21" id="__nav_1_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    Manipulating Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/manipulating-output-files/ep-compare/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Compare
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/energyplus-runtime-language/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Runtime Language
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Runtime Language
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/statement-keywords/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Statement Keywords
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/expressions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Expressions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/built-in-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Built-In Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/internal-variables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Internal Variables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Internal Variables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/zone-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/hvac-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/on-site-electricity-production/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-sensors/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Sensors
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Sensors
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/variable-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-actuators/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuators
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_6" id="__nav_2_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Actuators
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/hvac-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/thermal-envelope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Thermal Envelope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/air-movement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Movement
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/internal-gains-and-exterior-lights/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains and Exterior Lights
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/on-site-electricity-production/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/general/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-calling-points/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Calling Points
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_7" id="__nav_2_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Calling Points
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-new-environment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin New Environment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-zone-timestep-before-setcurrentweather/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before SetCurrentWeather
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-new-environment-warmup-is-complete/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After New Environment Warmup Is Complete
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-zone-timestep-before-init-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before Init Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-zone-timestep-after-init-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep After Init Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-timestep-before-predictor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Timestep Before Predictor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-before-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor Before HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-after-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor After HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/inside-hvac-system-iteration-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside HVAC System Iteration Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-before-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep Before Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-after-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep After Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-before-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep Before HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-after-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep After HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-component-model-input-has-been-read-in/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Component Model Input has Been Read In
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/user-defined-component-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    User Defined Component Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/user-defined-component-models/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User-Defined Component Models
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_8" id="__nav_2_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    User-Defined Component Models
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/common-characteristics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Common Characteristics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/zone-forced-air-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Forced Air Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-terminal-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Terminal Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-coil/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Coil
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-examples/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Examples
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_9" id="__nav_2_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Examples
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-1-whole-building-average-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 1. Whole-Building Average Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-2-traditional-setpoint-and-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 2. Traditional Setpoint and Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-3-hygro-thermal-window-opening-control-for-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 3. Hygro-thermal Window Opening Control for Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-4-halt-program-based-on-constraint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 4. Halt Program Based on Constraint
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-5-computed-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 5. Computed Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-6-window-shade-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 6. Window Shade Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-7-constant-volume-purchased-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 7. Constant Volume Purchased Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-8-system-sizing-with-discrete-package-sizes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 8. System Sizing with Discrete Package Sizes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-9-demand-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 9. Demand Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-10-plant-loop-override-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 10. Plant Loop Override Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-11-performance-curve-result-override/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 11. Performance Curve Result Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-12-variable-refrigerant-flow-system-override/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 12. Variable Refrigerant Flow System Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-13-surface-construction-actuator-for-thermochromic-window/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 13. Surface Construction Actuator for Thermochromic Window
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/debugging-ems-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Debugging EMS Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Debugging EMS Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/err-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ERR File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/edd-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EDD File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/line-trace/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Line Trace
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/debugging-strategies/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Debugging Strategies
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Engineering Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Engineering Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/document-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Document Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/general-modeling-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Modeling Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/warmup-convergence/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Warmup Convergence
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/integrated-solution-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Integrated Solution Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Integrated Solution Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/basis-for-the-zone-and-air-system-integration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basis for the Zone and Air System Integration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-predictor-corrector-procedure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Predictor-Corrector Procedure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/air-system-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/moisture-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Moisture Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/carbon-dioxide-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Carbon Dioxide Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/generic-contaminant-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generic Contaminant Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/zone-air-mass-flow-conservation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Air Mass Flow Conservation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-time-marching-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Time Marching Solution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/surface-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Surface Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-through-the-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Through The Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-finite-difference-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Finite Difference Solution Algorithm
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/combined-heat-and-moisture-transfer-hamt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Combined Heat and Moisture Transfer (HAMT) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/effective-moisture-penetration-depth-empd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective Moisture Penetration Depth (EMPD) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/outside-surface-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outside Surface Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/inside-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/adiabatic-boundary-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adiabatic Boundary Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/infrared-radiation-transfer-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infrared Radiation Transfer Material
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/transparent-insulation-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transparent Insulation Material (TIM)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/surface-heat-balance-with-moveable-insulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balances With Moveable Insulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-kiva/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Foundation:Kiva
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-c/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using C and F Factor Constructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-finite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Finite Difference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-kusuda/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Kusuda-Achenbach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-xing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Xing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/advanced-surface-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Advanced Surface Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Surface Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/exterior-naturally-vented-cavity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Naturally Vented~ Cavity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/green-roof-model-ecoroof/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Green Roof Model (EcoRoof)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/surfaceproperty-underwater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Underwater Surface Boundary Condition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Climate, Sky and Solar/Shading Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Climate, Sky and Solar/Shading Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/climate-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Climate Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/design-week-specification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Week Specification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/sky-radiance-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sky Radiance Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/shading-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Shading Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Solar Radiation Reflected from Exterior Surfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Solar Radiation Reflected from Exterior Surfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/diffuse-reflection-of-beam-solar-and-sky/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Diffuse Reflection of Beam Solar and Sky Solar Radiation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/daylighting-and-window-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Daylighting and Window Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Daylighting and Window Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylight-factor-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Factor Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/time-step-daylighting-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Time-Step Daylighting Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/delight-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DElight Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/complex-fenestration-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Fenestration Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Devices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-calculation-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Calculation Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-heat-balance-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Heat Balance Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/air-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Air Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Air Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-internal-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Internal Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/infiltration-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infiltration/Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/air-exchange/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Exchange
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/calculation-of-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Calculation of Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/building-system-simulation-system-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building System Simulation System Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building System Simulation System Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loop-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/primary-air-system-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Air System Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-mixer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air Mixer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/zone-equipment-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-path-components/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Path Components
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant/Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/steam-systems-and-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Steam Systems and Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Loop, Equipment Sizing and other Design Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_11" id="__nav_3_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Loop, Equipment Sizing and other Design Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/sizing-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/hvac-sizing-simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/system-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/plant-loop-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant and Condenser Loop Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/coincident-plant-sizing-using-hvac-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coincident Plant Sizing using HVAC Sizing Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/component-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-outdoor-air-design-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Outdoor Air Design Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/demand-limiting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Limiting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/alternative-modeling-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Alternative Modeling Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_14" id="__nav_3_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Alternative Modeling Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/airflownetwork-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RoomAir Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 1
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_15" id="__nav_3_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 1
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/air-system-distribution-terminals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Distribution Terminals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/boilers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boilers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_16" id="__nav_3_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/ice-thermal-storage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ice Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/hvac-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/baseboard-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Baseboard Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/electric-baseboard-heater-with-radiation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Baseboard Heater with Radiation and Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 3
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_17" id="__nav_3_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 3
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/cooling-towers-and-evaporative-fluid-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cooling Towers and Evaporative Fluid Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/demand-controlled-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Controlled Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-compound-component-groups/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Compound Component Groups
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/variable-refrigerant-flow-heat-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/heat-exchangers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Exchangers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 4
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_18" id="__nav_3_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 4
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/zone-internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/indoor-living-wall/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Living Wall
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/indoor-swimming-pool/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Swimming Pool
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pipes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pipes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/ideal-loads-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ideal Loads Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-heating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Heating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/centralheatpumpsystem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CentralHeatPumpSystem
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/chillerheaterperformance-electric-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ChillerHeaterPerformance:Electric:EIR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/plant-temperature-source-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Temperature Source Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 5
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_19" id="__nav_3_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 5
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/radiant-system-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Radiant System Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/refrigeration-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference, Volume 6
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_20" id="__nav_3_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference, Volume 6
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/occupant-thermal-comfort/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Occupant Thermal Comfort
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/trombe-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Trombe Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-thermal-tanks-includes-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Thermal Tanks (includes Water Heaters)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-equipment-and-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment and Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/on-site-generation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    On-Site Generation, Power Conversion, and Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_21" id="__nav_3_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    On-Site Generation, Power Conversion, and Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/whole-facility-electric-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Whole-Facility Electric Service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/electric-load-center-distribution-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Load Center Distribution Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/photovoltaic-arrays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Photovoltaic Arrays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/generators/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generators
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/performance-curves-and-lookup-tables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves and Lookup Tables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_22" id="__nav_3_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Performance Curves and Lookup Tables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Lookup Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/economics-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Economics Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_23" id="__nav_3_23_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Economics Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/component-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/tariff-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tariff Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/life-cycle-cost-computations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Cost Computations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/special-modules-reporting/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Special Modules/Reporting
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_24" id="__nav_3_24_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Special Modules/Reporting
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/environmental-impacts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environmental Impacts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/zone-component-loads-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Loads Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/heat-emissions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Emissions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/resilience-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Resilience Metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Essentials
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Essentials
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/what-is-bem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is BEM?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/questions-that-bem-can-answer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Questions that BEM can answer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/the-design-process-and-bem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The Design Process and BEM
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/energyplus-quickstart-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus QuickStart Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/energyplus-capabilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Capabilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/open-source/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Open Source
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/brief-history/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Brief History
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/documentation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/introduction/example-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/the-energyplus-ecosystem/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    The EnergyPlus Ecosystem
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    The EnergyPlus Ecosystem
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/current-interfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Current Interfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/approaches-to-implement-measures/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approaches to Implement Measures
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/parametric-analysis-tools/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parametric Analysis Tools
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/co-simulation-and-linked-software/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Co-Simulation and Linked Software
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/the-energyplus-ecosystem/getting-help/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Help
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/using-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Using EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Using EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/installing-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installing EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/running-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/idf-and-json-syntax/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF and JSON syntax
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/creating-and-editing-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Creating and Editing Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/run-check-edit-repeat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run-Check-Edit Repeat
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/key-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Key Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/what-are-all-these-folders/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What Are All These Folders?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/what-are-all-these-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What Are All These Output Files?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/versions-and-updating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Versions and Updating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/errors-and-how-to-fix-them/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Errors and How to Fix Them
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/using-energyplus/other-useful-utility-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Useful Utility Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/input-object-groups/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Object Groups
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Object Groups
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/location-and-climate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Location and Climate
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/thermal-zones-and-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Thermal Zones and Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/advanced-construction-surface-zone-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Construction, Surface, Zone Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/exterior-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/zone-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/hvac-templates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/detailed-hvac/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Detailed HVAC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/output-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/input-object-groups/other-groups-of-input-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Groups of Input Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interfaces-application-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces Application Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/external-interface-s/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interface(s)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5_3" id="__nav_5_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interface(s)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-the-building/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with the Building Controls Virtual Test Bed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/bcvtb-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BCVTB Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with Functional Mock-up Units for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/fmu-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FMU Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/exporting-energyplus-as-a-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exporting~ EnergyPlus as a Functional Mock-up Unit for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Getting Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energyplus-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/what-is-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is EnergyPlus?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/why-does-energyplus-exist-and-what-were-its/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why does EnergyPlus exist and what were its original goals?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/energyplus-documentation-library/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Documentation Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/getting-started-with-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started with EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_4" id="__nav_6_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-example-for-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Example for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_5" id="__nav_6_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Example for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/running-energyplus-building-envelope-internal/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus, Building Envelope, Internal Loads, Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/instructions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/overall-scheme-methodology-for-running/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overall scheme/methodology for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_6" id="__nav_6_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overall scheme/methodology for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/building-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/a-methodology-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A Methodology for Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-exercise-2/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Exercise 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_7" id="__nav_6_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Exercise 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/unitary-system-and-vav-using-hvactemplate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Unitary System and VAV using HVACTemplate Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/instructions-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/idf-editor-brief-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Editor -- Brief Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/other-useful-programs-information/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Other Useful programs/information
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_9" id="__nav_6_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Other Useful programs/information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvactemplate-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/slab-and-basement-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab and Basement Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/coefficient-curve-generation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coefficient Curve Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/useful-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Useful Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/weatherdata/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    WeatherData
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/results-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Results Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvac-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC-Diagram
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVProc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/datafiles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataFiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/library-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Library Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energy-meters/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Meters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_10" id="__nav_6_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Meters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/standard-energy-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Energy Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/custom-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Custom Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input-Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_2" id="__nav_7_2_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input-Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/what-s-different-about-energyplus-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What's different about EnergyPlus Input and Output?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/input-output-descriptions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input -- Output Descriptions (Document)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/api-usage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using EnergyPlus as a Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-location-climate-weather-file-access/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Location -- Climate -- Weather File Access
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-thermal-zone-description-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Thermal Zone Description/Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-advanced-surface-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Advanced Surface Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-detailed-ground-heat-transfer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Detailed Ground Heat Transfer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Room Air Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-internal-gains-people-lights-other/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Specifying Applicable Zone(s) or Space(s)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-exterior-energy-use-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Exterior Energy Use Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-design-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Design Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/hvac-primary-and-secondary-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC: Primary and Secondary Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-node-branch-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Node-Branch Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-plant-condenser-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-plant-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Water Heaters and Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-condenser-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Condenser Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-air-distribution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-air-distribution-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone HVAC Air Loop Terminal Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-unitary-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Unitary Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-variable-refrigerant-flow-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Variable Refrigerant Flow Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-radiative-convective-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Radiative textbf/
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-zone-controls-thermostats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Controls - Thermostats and Humidistats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-air-path/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Path
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-non-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Non-Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-plant-condenser-flow-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant-Condenser Flow Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-heating-and-cooling-coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heating and Cooling Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-coil-cooling-dx/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coil:Cooling:DX
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-humidifiers-and-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Humidifiers and Dehumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-energy-management-system-ems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Energy Management System (EMS)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-python-plugins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Python Plugins / Python EMS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-externalinterface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group ExternalInterface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-user-defined-hvac-and-plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-heat-recovery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heat Recovery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-demand-limiting-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Demand Limiting Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-electric-load-center-generator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Electric Load Center-Generator Specifications
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Performance Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-fluid-properties/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Fluid Properties
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/group-hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_3" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_3" id="__nav_7_3_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Template Objects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../hvactemplate-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#hvactemplatethermostat" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Thermostat
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Thermostat">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-heating-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Heating Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-cooling-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Cooling Setpoint
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezoneidealloadsairsystem" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:IdealLoadsAirSystem
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:IdealLoadsAirSystem">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-heating-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Heating Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-cooling-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Cooling Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-heating-supply-air-humidity-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Heating Supply Air Humidity Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-cooling-supply-air-humidity-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Cooling Supply Air Humidity Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-heating-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Heating Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-sensible-heating-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Sensible Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-cooling-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Cooling Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-total-cooling-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Total Cooling Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-sensible-heat-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidification-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidification-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-controlled-ventilation-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Controlled Ventilation Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-economizer-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonebaseboardheat" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:BaseboardHeat
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:BaseboardHeat">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonefancoil" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:FanCoil
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:FanCoil">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#supply-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-coil-capacity-control-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Coil Capacity Control Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-speed-supply-air-flow-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Speed Supply Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-medium-speed-supply-air-flow-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Medium Speed Supply Air Flow Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-name-of-a-schedule-whose-values-00-to-10-are-used-as-multipliers-to-alter-the-outdoor-air-flow-rate-if-this-field-is-left-blank-the-values-will-default-to-10-this-schedule-is-ignored-if-the-zone-is-served-by-an-hvactemplate-dedicated-outdoor-air-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        The name of a schedule whose values (0.0 to 1.0) are used as multipliers to alter the outdoor air flow rate. If this field is left blank, the values will default to 1.0. This schedule is ignored if the zone is served by an HVACTemplate dedicated outdoor air system.
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezoneptac" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:PTAC
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:PTAC">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cooling-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Cooling COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-control-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity Control Method
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonepthp" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:PTHP
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:PTHP">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-strategy" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Strategy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-time-period-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Time Period Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-parasitic-electric-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-control-method_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity Control Method
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonewatertoairheatpump" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:WaterToAirHeatPump
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:WaterToAirHeatPump">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-cop_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-cycling-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Cycling Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-capacity-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Capacity Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-fan-delay-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Fan Delay Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-coil-water-flow-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Coil Water Flow Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonevrf" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:VRF
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:VRF">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-total-heating-capacity-sizing-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Total Heating Capacity Sizing Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-cooling-supply-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-heating-supply-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-terminal-unit-on-parasitic-electricity-energy-use" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Terminal Unit On Parasitic Electricity Energy Use
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-terminal-unit-off-parasitic-electricity-energy-use" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Terminal Unit Off Parasitic Electricity Energy Use
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dedicated-outdoor-air-system-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dedicated Outdoor Air System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezoneunitary" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:Unitary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:Unitary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-unitary-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Unitary System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonevav" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:VAV
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:VAV">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-vav-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template VAV System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-minimum-air-flow-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Minimum Air Flow Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-minimum-air-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Minimum Air Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fixed-minimum-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fixed Minimum Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-air-flow-fraction-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Air Flow Fraction Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-damper-heating-action" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Damper Heating Action
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#control-fields-for-maximum-flow-during-reheat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Control Fields for Maximum Flow During Reheat:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-flow-per-zone-floor-area-during-reheat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Flow per Zone Floor Area During Reheat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-flow-fraction-during-reheat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Flow Fraction During Reheat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-reheat-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Reheat Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name-for-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name for Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name-for-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name for Sizing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonevavfanpowered" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:VAV:FanPowered
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:VAV:FanPowered">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-vav-system-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template VAV System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-supply-air-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-supply-air-minimum-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Supply Air Minimum Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-supply-air-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-flow-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Flow Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-parallel-fan-on-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Parallel Fan On Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-piu-fan-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone PIU Fan Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonevavheatandcool" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:VAV:HeatAndCool
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:VAV:HeatAndCool">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-vav-system-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template VAV System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-minimum-air-flow-fraction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Minimum Air Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name-for-sizing_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name for Sizing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-reheat-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Reheat Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezoneconstantvolume" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:ConstantVolume
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:ConstantVolume">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-constant-volume-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Constant Volume System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reheat-coil-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-reheat-air-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Reheat Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatezonedualduct" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Zone:DualDuct
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Zone:DualDuct">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_13" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-dual-duct-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Dual Duct System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-thermostat-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Thermostat Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-air-maximum-flow-rate_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Air Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-sizing-factor_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-sizing-factor_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-minimum-air-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Minimum Air Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-method_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-person_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone-floor-area_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-air-flow-rate-per-zone_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Air Flow Rate per Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name-for-sizing_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name for Sizing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-zone-air-distribution-object-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Zone Air Distribution Object Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-specification-outdoor-air-object-name-for-control_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Specification Outdoor Air Object Name for Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-supply-plenum-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-supply-plenum-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-type_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-availability-schedule-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-baseboard-heating-capacity_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Baseboard Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-input-method_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-cooling-design-supply-air-temperature-difference_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Cooling Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-input-method_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Input Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-heating-design-supply-air-temperature-difference_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Heating Design Supply Air Temperature Difference
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemvrf" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:VRF
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:VRF">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_14" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gross-rated-total-cooling-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gross Rated Total Cooling Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gross-rated-cooling-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gross Rated Cooling COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-temperature-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Temperature in Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-temperature-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Temperature in Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gross-rated-heating-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gross Rated Heating Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rated-heating-capacity-sizing-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rated Heating Capacity Sizing Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gross-rated-heating-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gross Rated Heating COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-temperature-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Temperature in Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-temperature-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Temperature in Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-heat-pump-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Heat Pump Part-Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name-for-master-thermostat-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name for Master Thermostat Location
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-master-thermostat-priority-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Master Thermostat Priority Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermostat-priority-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermostat Priority Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-waste-heat-recovery" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Waste Heat Recovery
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equivalent-piping-length-used-for-piping-correction-factor-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-vertical-height-used-for-piping-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Vertical Height used for Piping Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equivalent-piping-length-used-for-piping-correction-factor-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equivalent Piping Length used for Piping Correction Factor in Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-crankcase-heater-power-per-compressor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Crankcase Heater Power per Compressor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ratio-of-compressor-size-to-total-compressor-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ratio of Compressor Size to Total Compressor Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-dry-bulb-temperature-for-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-strategy" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Strategy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-defrost-time-period-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Defrost Time Period Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-resistive-defrost-heater-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Resistive Defrost Heater Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-dry-bulb-temperature-for-defrost-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-condenser-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Condenser Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-evaporative-condenser-pump-rated-power-consumption" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Evaporative Condenser Pump Rated Power Consumption
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-setpoint-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Setpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-basin-heater-operating-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Basin Heater Operating Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fuel-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fuel Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-temperature-in-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Temperature in Heat Recovery Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-temperature-in-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Temperature in Heat Recovery Mode
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemunitary" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:Unitary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:Unitary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_15" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-control-zone-or-thermostat-location-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Control Zone or Thermostat Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-design-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-design-supply-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-temperature-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lower-temperature-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lower Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-enthalpy-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Enthalpy Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemunitaryheatpumpairtoair" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:UnitaryHeatPump:AirToAir
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:UnitaryHeatPump:AirToAir">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_16" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-control-zone-or-thermostat-location-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Control Zone or Thermostat Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-cop_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-strategy_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Strategy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-control_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-time-period-fraction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Time Period Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
