
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="The input object Chiller:Absorption provides a model for absorption chillers that is an empirical model of a standard absorption refrigeration cycle.  The...">
      
      
        <meta name="author" content="Samuel Letellier-Duchesne">
      
      
        <link rel="canonical" href="/engineering-reference/simulation-models-encyclopedic-reference/chillers/">
      
      
        <link rel="prev" href="../boilers/">
      
      
        <link rel="next" href="../../simulation-models-encyclopedic-reference-001/">
      
      
        
      
      
      <link rel="icon" href="../../../identity/material/favicon.svg">
      <meta name="generator" content="zensical-0.0.23">
    
    
  
  
    <title>Chillers - EnergyPlus 24.1.0</title>
  

    
      
        
      
      <link rel="stylesheet" href="../../../assets/stylesheets/modern/main.1e989742.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../../assets/stylesheets/modern/palette.dfe2e883.min.css">
      
      


    
    
      
    
    
      
    
    
      <link rel="stylesheet" href="../../../identity/material/material.css">
    
      <link rel="stylesheet" href="../../../identity/material/fonts.css">
    
      <link rel="stylesheet" href="../../../identity/hosts/docs.idfkit.com/lockup.css">
    
      <link rel="stylesheet" href="../../../assets/eq-tooltips.css">
    
      <link rel="stylesheet" href="../../../assets/figures.css">
    
      <link rel="stylesheet" href="../../../assets/idf-fields.css">
    
      <link rel="stylesheet" href="../../../assets/idf-editor.css">
    
      <link rel="stylesheet" href="../../../assets/theme-overrides.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,a=__md_scope)=>JSON.parse(t.getItem(a.pathname+"."+e)),__md_set=(e,t,a=localStorage,_=__md_scope)=>{try{a.setItem(_.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="/favicon.ico" sizes="16x16 32x32 48x48">
  <link rel="apple-touch-icon" href="/apple-touch-icon.png">
  <link rel="manifest" href="/manifest.webmanifest">
  <meta name="theme-color" media="(prefers-color-scheme: light)" content="#ffffff">
  <meta name="theme-color" media="(prefers-color-scheme: dark)" content="#060a14">
  <meta property="og:image" content="https://docs.idfkit.com/og.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:image" content="https://docs.idfkit.com/og.png">
  
  <meta name="idfkit:energyplus-version" content="24.1.0">

  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#chillers" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="24.1.0" class="md-header__button md-logo" aria-label="24.1.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-menu" viewBox="0 0 24 24"><path d="M4 5h16M4 12h16M4 19h16"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            24.1.0
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Chillers
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-search" viewBox="0 0 24 24"><path d="m21 21-4.34-4.34"/><circle cx="11" cy="11" r="8"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../acknowledgments/" class="md-tabs__link">
          
  
  Acknowledgments

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../auxiliary-programs/" class="md-tabs__link">
          
  
  Auxiliary Programs

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../ems-guide/" class="md-tabs__link">
          
  
  EMS Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../" class="md-tabs__link">
          
  
  Engineering Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../essentials/" class="md-tabs__link">
          
  
  EnergyPlus Essentials

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../external-interfaces/" class="md-tabs__link">
          
  
  External Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../getting-started/" class="md-tabs__link">
          
  
  Getting Started

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../io-reference/" class="md-tabs__link">
          
  
  Input Output Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../interface-developer/" class="md-tabs__link">
          
  
  Interface Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../module-developer/" class="md-tabs__link">
          
  
  Module Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../output-details/" class="md-tabs__link">
          
  
  Output Details

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../plant-guide/" class="md-tabs__link">
          
  
  Plant Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../tips-and-tricks/" class="md-tabs__link">
          
  
  Tips and Tricks

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../compliance/" class="md-tabs__link">
          
  
  Compliance

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
                
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="24.1.0" class="md-nav__button md-logo" aria-label="24.1.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    24.1.0
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1" id="__nav_1_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/notices-and-acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Notices and Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Notices and Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/copyright-notice/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Copyright Notice
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-software-included-or-referenced/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Software included or referenced directly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-acknowledgments/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Acknowledgments
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Auxiliary Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/auxiliary-energyplus-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/weather-converter-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Converter Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Converter Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-format-for-simulation-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Format for Simulation Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-data-availability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Availability
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/using-the-weather-converter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/definitions-file-custom-file-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Definitions File & Custom File Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/reports-files-produced-by-the-weather/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reports/Files Produced by the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/k-ppen-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Köppen Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/ashrae-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ASHRAE Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/energyplus-weather-file-epw-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Weather File (EPW) Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/epw-csv-format-in-out/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW CSV Format (In/Out)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/source-weather-data-formats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Source Weather Data Formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/data-sources-uncertainty/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sources/Uncertainty
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/advanced-use-accessing-weather-conversion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced use - accessing weather conversion capabilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/web-resources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Web Resources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Ground Heat Transfer in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/use-of-the-ground-temperatures-with-slabs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Caution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-configuration-drawing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab configuration Drawing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-slab-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Slab Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Slabs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-e-slabght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the E+SlabGHT.IDD
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-ground-temperatures-with-basements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Ground Temperatures with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-basement-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Basement Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/basement-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basement Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/the-basement-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The Basement idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the BasementGHT.idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-the-interface-surface-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Interface Surface Temperature Results in EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/references-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/view-factor-calculation-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    View Factor Calculation Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    View Factor Calculation Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/using-the-view-factor-interface-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Associated Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/additional-information/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Additional Information
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/using-older-version-input-files-transition/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Using Older Version Input Files - Transition
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_6" id="__nav_2_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Using Older Version Input Files - Transition
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-updater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Updater
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/transition-console-program-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transition Console Program Details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-converter-transition-file-lists/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Converter / Transition File Lists
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/converting-imf-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting imf files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/epdrawgui/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EPDrawGUI
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_7" id="__nav_2_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EPDrawGUI
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/main-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Main Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/option-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Option Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/input-macros/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Macros
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_8" id="__nav_2_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Macros
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/introduction-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/running-the-ep-macro-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the EP-Macro program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/incorporating-external-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Incorporating External Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/selectively-accepting-or-skipping-lines-of/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Selectively Accepting or Skipping Lines of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/defining-blocks-of-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Defining Blocks of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/macro-debugging-and-listing-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Debugging and Listing Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/listing-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Listing Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_9" id="__nav_2_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-diagram/introduction-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/coeffconv-coeffcheck/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv/CoeffCheck
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    CoeffConv/CoeffCheck
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffconv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffcheck/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffCheck
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/running-the-coeffconv-or-coeffcheck-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the CoeffConv or CoeffCheck programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/expandobjects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    ExpandObjects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_11" id="__nav_2_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    ExpandObjects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/introduction-003/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/hvac-template-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/ground-heat-transfer-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/building-surface-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVproc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/calcsoilsurftemp-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CalcSoilSurfTemp Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_14" id="__nav_2_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    CalcSoilSurfTemp Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/running-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Performance Curve Fit Tool
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_15" id="__nav_2_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Performance Curve Fit Tool
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/introduction-004/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/rated-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rated Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/performance-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/error-message/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Message
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/notes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Notes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/references-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/parametric-spreadsheets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Parametric Spreadsheets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_16" id="__nav_2_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Parametric Spreadsheets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-water-heat-pump-parameter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/g-function-spreadsheet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    G-Function Spreadsheet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametricpreprocessor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ParametricPreprocessor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/appgpostprocess-appendix-g-postprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AppGPostProcess - Appendix G PostProcessing program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/running-console-applications/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running Console Applications
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_19" id="__nav_2_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running Console Applications
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/running-console-applications/modifying-the-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modifying the batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Technical Details of Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_20" id="__nav_2_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Technical Details of Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-lite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Lite
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/running-energyplus-by-hand/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus by Hand
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/rundirmulti-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunDirMulti Batch File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/creating-input-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Creating Input Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_21" id="__nav_2_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    Creating Input Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idfeditor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDFEditor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/manipulating-output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Manipulating Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_22" id="__nav_2_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Manipulating Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/manipulating-output-files/ep-compare/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Compare
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/application-guide-for-ems/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/energyplus-runtime-language/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Runtime Language
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Runtime Language
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/statement-keywords/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Statement Keywords
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/expressions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Expressions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/built-in-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Built-In Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/internal-variables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Internal Variables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Internal Variables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/zone-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/hvac-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/on-site-electricity-production/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-sensors/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Sensors
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Sensors
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/variable-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-actuators/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuators
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Actuators
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/hvac-systems-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/thermal-envelope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Thermal Envelope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/air-movement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Movement
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/internal-gains-and-exterior-lights/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains and Exterior Lights
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/on-site-electricity-production-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/general/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/sizing-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-calling-points/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Calling Points
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Calling Points
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-new-environment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin New Environment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-new-environment-warmup-is-complete/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before SetCurrentWeather
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-timestep-before-predictor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before Init Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-before-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor Before HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-after-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor After HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/inside-hvac-system-iteration-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside HVAC System Iteration Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-before-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep Before Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-after-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep After Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-before-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep Before HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-after-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep After HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-component-model-input-has-been-read-in/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Component Model Input has Been Read In
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/user-defined-component-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    User Defined Component Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/user-defined-component-models/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User-Defined Component Models
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    User-Defined Component Models
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/common-characteristics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Common Characteristics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/zone-forced-air-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Forced Air Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-terminal-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Terminal Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-coil/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Coil
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-examples/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Examples
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Examples
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-1-whole-building-average-zone-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 1. Whole-Building Average Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-2-traditional-setpoint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 2. Traditional Setpoint and Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-3-hygro-thermal-window-opening/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 3. Hygro-thermal Window Opening Control for Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-4-halt-program-based-on-constraint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 4. Halt Program Based on Constraint
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-5-computed-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 5. Computed Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-6-window-shade-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 6. Window Shade Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-7-constant-volume-purchased-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 7. Constant Volume Purchased Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-8-system-sizing-with-discrete-package/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 8. System Sizing with Discrete Package Sizes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-9-demand-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 9. Demand Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-10-plant-loop-override-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 10. Plant Loop Override Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-11-performance-curve-result-override/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 11. Performance Curve Result Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-12-variable-refrigerant-flow-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 12. Variable Refrigerant Flow System Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-13-surface-construction-actuator-for/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 13. Surface Construction Actuator for Thermochromic Window
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/debugging-ems-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Debugging EMS Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Debugging EMS Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/err-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ERR File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/edd-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EDD File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/line-trace/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Line Trace
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/debugging-strategies/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Debugging Strategies
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Engineering Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Engineering Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_2" id="__nav_4_2_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/document-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Document Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/general-modeling-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Modeling Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/warmup-convergence/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Warmup Convergence
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../integrated-solution-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Integrated Solution Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_3" id="__nav_4_3_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Integrated Solution Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/basis-for-the-zone-and-air-system-integration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basis for the Zone and Air System Integration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/summary-of-predictor-corrector-procedure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Predictor-Corrector Procedure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/air-system-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/moisture-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Moisture Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/carbon-dioxide-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Carbon Dioxide Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/generic-contaminant-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generic Contaminant Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/zone-air-mass-flow-conservation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Air Mass Flow Conservation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/summary-of-time-marching-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Time Marching Solution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../surface-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_4" id="__nav_4_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Surface Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/conduction-through-the-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Through The Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/conduction-finite-difference-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Finite Difference Solution Algorithm
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/combined-heat-and-moisture-transfer-hamt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Combined Heat and Moisture Transfer (HAMT) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/effective-moisture-penetration-depth-empd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective Moisture Penetration Depth (EMPD) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/outside-surface-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outside Surface Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/inside-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/adiabatic-boundary-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adiabatic Boundary Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/infrared-radiation-transfer-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infrared Radiation Transfer Material
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/transparent-insulation-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transparent Insulation Material (TIM)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/surface-heat-balance-with-moveable-insulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balances With Moveable Insulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-kiva/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Foundation:Kiva
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-c/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using C and F Factor Constructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-finite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Finite Difference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-kusuda/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Kusuda-Achenbach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-xing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Xing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../advanced-surface-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Advanced Surface Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_5" id="__nav_4_5_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Surface Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/exterior-naturally-vented-cavity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Naturally Vented~ Cavity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/green-roof-model-ecoroof/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Green Roof Model (EcoRoof)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/surfaceproperty-underwater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Underwater Surface Boundary Condition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../climate-sky-and-solar-shading-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Climate, Sky and Solar/Shading Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_6" id="__nav_4_6_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Climate, Sky and Solar/Shading Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/climate-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Climate Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/design-week-specification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Week Specification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/sky-radiance-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sky Radiance Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/shading-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Shading Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../solar-radiation-reflected-from-exterior/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Solar Radiation Reflected from Exterior Surfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_7" id="__nav_4_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Solar Radiation Reflected from Exterior Surfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../solar-radiation-reflected-from-exterior/diffuse-reflection-of-beam-solar-and-sky/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Diffuse Reflection of Beam Solar and Sky Solar Radiation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../daylighting-and-window-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Daylighting and Window Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_8" id="__nav_4_8_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Daylighting and Window Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylight-factor-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Factor Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/time-step-daylighting-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Time-Step Daylighting Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/delight-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DElight Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/complex-fenestration-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Fenestration Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylighting-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Devices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/window-calculation-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Calculation Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/window-heat-balance-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Heat Balance Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../air-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Air Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_9" id="__nav_4_9_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Air Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/convection-from-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/convection-from-internal-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Internal Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/infiltration-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infiltration/Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/air-exchange/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Exchange
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/calculation-of-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Calculation of Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../building-system-simulation-system-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building System Simulation System Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_10" id="__nav_4_10_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building System Simulation System Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-loop-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/primary-air-system-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Air System Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/outdoor-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/outdoor-air-mixer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air Mixer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/zone-equipment-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-path-components/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Path Components
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant/Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/steam-systems-and-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Steam Systems and Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../loop-equipment-sizing-and-other-design-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Loop, Equipment Sizing and other Design Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_11" id="__nav_4_11_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Loop, Equipment Sizing and other Design Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/sizing-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/hvac-sizing-simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/zone-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/system-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/plant-loop-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant and Condenser Loop Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/coincident-plant-sizing-using-hvac-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coincident Plant Sizing using HVAC Sizing Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/component-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/zone-outdoor-air-design-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Outdoor Air Design Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../demand-limiting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Limiting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../alternative-modeling-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Alternative Modeling Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_14" id="__nav_4_14_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Alternative Modeling Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/airflownetwork-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RoomAir Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_15" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_15" id="__nav_4_15_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_15_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../air-system-distribution-terminals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Distribution Terminals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../boilers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boilers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#absorption-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Absorption Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Absorption Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#steam-loop-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Steam Loop Calculations
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#hot-water-loop-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Loop Calculations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#indirect-absorption-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Indirect Absorption Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Indirect Absorption Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#steam-loop-calculations_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Steam Loop Calculations
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#hot-water-loop-calculations_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Loop Calculations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#combustion-turbine-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Combustion Turbine Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Combustion Turbine Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#chillerheaterabsorptiondirectfired" class="md-nav__link">
    <span class="md-ellipsis">
      
        ChillerHeater:Absorption:DirectFired
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ChillerHeater:Absorption:DirectFired">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#chillerheaterabsorptiondoubleeffect" class="md-nav__link">
    <span class="md-ellipsis">
      
        ChillerHeater:Absorption:DoubleEffect
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ChillerHeater:Absorption:DoubleEffect">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#constant-cop-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Constant COP Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Constant COP Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hot-water-heat-recovery-from-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Heat Recovery from Chillers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Hot Water Heat Recovery from Chillers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-fluid-temperature-differences" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Fluid Temperature Differences
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-condenser-entering-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Condenser Entering Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Chiller Model Based on Condenser Entering Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-eir-chiller-with-heat-recovery-option" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric EIR Chiller with Heat Recovery Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#standard-rating-integrated-part-load-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Standard Rating (Integrated Part Load Value)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-condenser-leaving-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Condenser Leaving Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Chiller Model Based on Condenser Leaving Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-reformulated-eir-chiller-with-heat-recovery-option" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Reformulated EIR Chiller with Heat Recovery Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#standard-rating-integrated-part-load-value_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Standard Rating (Integrated Part Load Value)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#references_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#engine-driven-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Engine Driven Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Engine Driven Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-001/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models - Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_16" id="__nav_4_16_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models - Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/ice-thermal-storage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ice Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/hvac-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/baseboard-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Baseboard Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/electric-baseboard-heater-with-radiation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Baseboard Heater with Radiation and Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-002/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_17" id="__nav_4_17_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/cooling-towers-and-evaporative-fluid-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cooling Towers and Evaporative Fluid Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/demand-controlled-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Controlled Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/air-system-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/air-system-compound-component-groups/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Compound Component Groups
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/variable-refrigerant-flow-heat-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/heat-exchangers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Exchangers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-002/air-system-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-003/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_18" id="__nav_4_18_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/zone-internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/indoor-living-wall/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Living Wall
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/indoor-swimming-pool/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Swimming Pool
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/pipes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pipes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/ideal-loads-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ideal Loads Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/district-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/district-heating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Heating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/centralheatpumpsystem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CentralHeatPumpSystem
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/chillerheaterperformance-electric-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ChillerHeaterPerformance:Electric:EIR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/plant-temperature-source-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Temperature Source Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-004/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_19" id="__nav_4_19_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/radiant-system-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Radiant System Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/refrigeration-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-005/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_20" id="__nav_4_20_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/occupant-thermal-comfort/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Occupant Thermal Comfort
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/trombe-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Trombe Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/water-thermal-tanks-includes-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Thermal Tanks (includes Water Heaters)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/zone-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/zone-equipment-and-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment and Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../on-site-generation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    On-Site Generation, Power Conversion, and Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_21" id="__nav_4_21_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    On-Site Generation, Power Conversion, and Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/whole-facility-electric-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Whole-Facility Electric Service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/electric-load-center-distribution-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Load Center Distribution Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/photovoltaic-arrays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Photovoltaic Arrays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/generators/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generators
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../performance-curves-and-lookup-tables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves and Lookup Tables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_22" id="__nav_4_22_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Performance Curves and Lookup Tables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../performance-curves-and-lookup-tables/performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../performance-curves-and-lookup-tables/performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Lookup Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../economics-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Economics Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_23" id="__nav_4_23_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Economics Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/component-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/tariff-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tariff Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/life-cycle-cost-computations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Cost Computations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../special-modules-reporting/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Special Modules/Reporting
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_24" id="__nav_4_24_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Special Modules/Reporting
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/environmental-impacts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environmental Impacts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/zone-component-loads-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Loads Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/heat-emissions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Emissions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/resilience-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Resilience Metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Essentials
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Essentials
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/essentials/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interfaces-application-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces Application Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/external-interface-s/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interface(s)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_3" id="__nav_6_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interface(s)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-the-building/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with the Building Controls Virtual Test Bed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/bcvtb-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BCVTB Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with Functional Mock-up Units for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/fmu-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FMU Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/exporting-energyplus-as-a-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exporting~ EnergyPlus as a Functional Mock-up Unit for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Getting Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energyplus-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_2" id="__nav_7_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/what-is-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is EnergyPlus?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/why-does-energyplus-exist-and-what-were-its/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why does EnergyPlus exist and what were its original goals?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/energyplus-documentation-library/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Documentation Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/getting-started-with-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started with EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_4" id="__nav_7_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-example-for-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Example for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_5" id="__nav_7_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Example for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/running-energyplus-building-envelope-internal/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus, Building Envelope, Internal Loads, Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/instructions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/overall-scheme-methodology-for-running/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overall scheme/methodology for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_6" id="__nav_7_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overall scheme/methodology for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/building-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/a-methodology-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A Methodology for Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-exercise-2/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Exercise 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_7" id="__nav_7_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Exercise 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/unitary-system-and-vav-using-hvactemplate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Unitary System and VAV using HVACTemplate Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/instructions-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/idf-editor-brief-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Editor -- Brief Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/other-useful-programs-information/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Other Useful programs/information
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_9" id="__nav_7_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Other Useful programs/information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvactemplate-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/slab-and-basement-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab and Basement Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/coefficient-curve-generation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coefficient Curve Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/useful-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Useful Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/weatherdata/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    WeatherData
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/results-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Results Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvac-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC-Diagram
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVProc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/datafiles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataFiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/library-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Library Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energy-meters/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Meters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_10" id="__nav_7_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Meters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/standard-energy-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Energy Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/custom-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Custom Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8" id="__nav_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input-Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_2" id="__nav_8_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input-Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/what-s-different-about-energyplus-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What's different about EnergyPlus Input and Output?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/input-output-descriptions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input -- Output Descriptions (Document)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/api-usage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using EnergyPlus as a Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-location-climate-weather-file-access/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Location -- Climate -- Weather File Access
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-thermal-zone-description-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Thermal Zone Description/Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-advanced-surface-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Advanced Surface Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-detailed-ground-heat-transfer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Detailed Ground Heat Transfer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Room Air Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-internal-gains-people-lights-other/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Specifying Applicable Zone(s) or Space(s)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-exterior-energy-use-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Exterior Energy Use Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-design-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Design Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/hvac-primary-and-secondary-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC: Primary and Secondary Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-node-branch-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Node-Branch Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Water Heaters and Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-condenser-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Condenser Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone HVAC Air Loop Terminal Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-unitary-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Unitary Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-variable-refrigerant-flow-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Variable Refrigerant Flow Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-radiative-convective-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Radiative textbf/
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-controls-thermostats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Controls - Thermostats and Humidistats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-path/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Path
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-non-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Non-Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-flow-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant-Condenser Flow Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heating-and-cooling-coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heating and Cooling Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-coil-cooling-dx/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coil:Cooling:DX
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-humidifiers-and-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Humidifiers and Dehumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-energy-management-system-ems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Energy Management System (EMS)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-python-plugins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Python Plugins / Python EMS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-externalinterface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group ExternalInterface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-user-defined-hvac-and-plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heat-recovery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heat Recovery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-demand-limiting-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Demand Limiting Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-electric-load-center-generator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Electric Load Center-Generator Specifications
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Performance Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fluid-properties/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Fluid Properties
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/hvac-template-objects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_3" id="__nav_8_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Template Objects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/hvactemplate-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/group-hvac-templates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/energyplus-economics/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Economics
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_4" id="__nav_8_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Economics
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/group-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/introduction-to-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction to Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/conceptual-framework-variables-and-hierarchy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conceptual Framework -- Variables and Hierarchy
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-qualify/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Qualify
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-simple/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Simple
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-block/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Block
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-ratchet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Ratchet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-variable/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Variable
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/economic-results-summary-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Economic Results Summary Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/complex-tariff-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Tariff Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/cost-estimating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cost Estimating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/life-cycle-costing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Costing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-recurringcosts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:RecurringCosts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-nonrecurringcost/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:NonrecurringCost
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-usepriceescalation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UsePriceEscalation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-useadjustment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UseAdjustment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/currencytype/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CurrencyType
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/parametric-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parametric Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/input-for-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input for Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_7" id="__nav_8_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/output/using-readvarseso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using ReadVarsESO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/standard-output-reports/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Standard Output Reports
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_8" id="__nav_8_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Standard Output Reports
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-timebins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:TimeBins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-monthly/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Monthly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-reportperiod/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:ReportPeriod
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-summaryreports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:SummaryReports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/outputcontrol-table-style/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    OutputControl:Table:Style
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_9" id="__nav_8_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-data-hourly-interpolation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Hourly Interpolation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-file-data-reporting-errors-during/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Data Reporting (errors) during Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_10" id="__nav_8_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energy-ini/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Energy+.ini
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energyplus-execution-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Execution Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/appendix-a-units-and-abbreviations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A. Units and Abbreviations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_11" id="__nav_8_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A. Units and Abbreviations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Interface Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Interface Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/guide-for-interface-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Interface Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_3" id="__nav_9_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/introduction/interface-expectations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interface Expectations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/energyplus-install-contents/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Install Contents
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_5" id="__nav_9_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/general-input-rules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Input Rules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_6" id="__nav_9_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/energyplus-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/weather-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/running-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/licensing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Licensing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/appendix-a-simple-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ Simple IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10" id="__nav_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/guide-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/modules-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Modules in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_4" id="__nav_10_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Modules in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-anyway/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module anyway?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-developer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module developer?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/adding-new-features/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adding new features
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/input-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_5" id="__nav_10_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/data-dictionary-naming-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Dictionary Naming Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/advanced-input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/datasets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/module-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_6" id="__nav_10_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-outline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Outline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-example/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Example
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/changing-existing-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Changing existing code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/considerations-for-legacy-codes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Considerations for Legacy Codes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/code-readability-vs-speed-of-execution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Code Readability vs.~Speed of Execution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/how-it-fits-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How it fits together
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-calling-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Calling Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_7" id="__nav_10_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Calling Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/top-level-calling-tree/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Top Level Calling Tree
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/high-level-hvac-calling-tree-schematic-not/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    High Level HVAC Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/air-system-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/plant-calling-tree-schematic-not-all-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/zone-equipment-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/inserting-the-new-module-into-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inserting the New Module into the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/hvac-network/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Network
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_8" id="__nav_10_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Network
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/branches-connectors-and-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branches, Connectors, and Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/nodes-in-the-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Nodes in the simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/getting-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/data-flow-in-an-hvac-component-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Flow in an HVAC Component Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/interfacing-with-plant/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interfacing with Plant
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/node-mass-flow-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Node Mass Flow Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-services/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Services
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_9" id="__nav_10_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Services
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/utility-routines-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utility Routines/Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/input-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/object-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Object Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/branch-node-checking-and-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branch & Node Checking and Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/schedule-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedule Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/data-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/other-useful-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Useful Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/error-messages/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Messages
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/display-strings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Display Strings
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/performance-curve-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curve Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/fluid-property-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fluid Property Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/weather-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/global-data-flags-and-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Global Data: Flags and Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/psychrometric-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/tabular-output-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Output Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/internal-zone-gains-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Zone Gains Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_10" id="__nav_10_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/how-do-i-output-my-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How Do I Output My Variables?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/output-variable-dos-and-don-ts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Dos and Don'ts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energy-management-system/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Management System
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_11" id="__nav_10_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Management System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energy-management-system/ems-actuator-interface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuator Interface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/running-testing-energyplus-for-developers/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running/Testing EnergyPlus -- for Developers
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_12" id="__nav_10_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running/Testing EnergyPlus -- for Developers
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/environment-variables-to-assist-running/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environment Variables to Assist Running
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/air-loop-simulation-environment-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation Environment Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/quick-procedure-outline-for-making-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Quick Procedure Outline For Making Code Changes to EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/important-rules-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Important Rules for Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_15" id="__nav_10_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataglobals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataGlobals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataenvironment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataEnvironment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-b-submissions-and-check-ins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix B.~ Submissions and Check-ins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-c-documentation-specifics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix C.~ Documentation Specifics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-d-module-subroutine-function/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix D.~ Module, Subroutine, Function Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-e-test-file-documentation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix E.~ Test File Documentation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-f-new-or-changed-proposal-feature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix F. New or Changed Proposal Feature Template
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-g/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix G.
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11" id="__nav_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-details-and-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Details And Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_4" id="__nav_11_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/output-file-list/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output File List
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-audit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.audit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-bnd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.bnd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dbg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dbg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dxf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dxf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-edd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.edd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eio/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-perflogcsv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout_perflog.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_6" id="__nav_11_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12" id="__nav_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_2" id="__nav_12_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_5" id="__nav_12_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_7" id="__nav_12_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_8" id="__nav_12_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_9" id="__nav_12_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tips and Tricks
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13" id="__nav_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tips and Tricks
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/introduction-support/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction & Support
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_2" id="__nav_13_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction & Support
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/energyplus-support/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Support
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/general/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_3" id="__nav_13_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    General
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-is/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Is
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-isnt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Isn’t
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/getting-started/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/comparing-energyplus-to-other-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Comparing EnergyPlus to Other Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/datasets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_4" id="__nav_13_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    DataSets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/datasets-aka-libraries/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Datasets aka Libraries
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/locations-designdays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Locations-DesignDays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/design-day-weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Design Day / Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_5" id="__nav_13_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Design Day / Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/design-day-creation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Day Creation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/epw-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/meteonorm-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Meteonorm Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-data-for-simulations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data for Simulations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-file-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/measuring-solar-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Measuring Solar Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/input/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_6" id="__nav_13_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/creating-files-for-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Creating Files for EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/converting-older-version-energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting Older Version EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/using-macros-and-editing-inputs-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Macros and Editing Inputs in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/getting-data-from-window-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting data from WINDOW program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building Geometry, Shading & Zone Model
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_7" id="__nav_13_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building Geometry, Shading & Zone Model
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/building-surface-dimensions-inside-outside-or-centerline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Dimensions – Inside, Outside or Centerline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/describing-roof-overhangs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Describing Roof Overhangs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/solar-reflection-from-shading-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Reflection from Shading Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/air-wall-open-air-connection-between-zones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air wall, Open air connection between zones
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/daylight-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/rain-flag/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rain Flag
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/interzone-exterior-convection/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interzone Exterior Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/modeling-reflective-radiant-barriers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Reflective Radiant Barriers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/cavity-algorithm-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cavity Algorithm Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-multipliers-zone-and-or-window/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Multipliers (Zone and/or Window)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-osc-other-side-coefficients-to-create-controlled-panels/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using OSC (Other Side Coefficients) to create controlled panels
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Natural and Mechanical Ventilation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_8" id="__nav_13_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Natural and Mechanical Ventilation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/airflownetwork-and-earthtube/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork and EarthTube
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC, Sizing, Equipment Simulation and Controls
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_9" id="__nav_13_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC, Sizing, Equipment Simulation and Controls
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-sizing-tips/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Tips
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/variable-refrigerant-flow-air-conditioner/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Air Conditioner
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/modeling-desiccant-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Desiccant DeHumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/boiler-control-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boiler Control Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/difference-between-eir-and-reformulated-eir-chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Difference between EIR and Reformulated EIR Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/using-well-water/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Well Water
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-turn-off/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Turn Off
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/fan-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fan Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/use-of-set-point-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Set Point Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-availability-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Availability Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/separating-ventilation-loads-v-zone-loads/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Separating Ventilation Loads v. Zone Loads
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/system-not-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System not Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/low-temperature-radiant-undersizing-issues/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Low Temperature Radiant Undersizing Issues
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/schedules-and-availability-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_10" id="__nav_13_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Schedules And Availability Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/schedules-and-availability-manager/schedules-and-availability-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_11" id="__nav_13_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-does-not-match-epw-values/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output does not match EPW values
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/schedules-off-by-1-hour/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules off by 1 hour
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/reporting-options/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reporting Options
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variables-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variables in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variable-definition/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Definition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/advanced-output-variable-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Output Variable Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/use-of-comma-and-point-in-numeric-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Comma and Point in Numeric Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/documentation-and-guides/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation and Guides
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/errors-and-warnings/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Errors and Warnings
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_14" id="__nav_13_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Errors and Warnings
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/errors-and-warnings/max-iterations-exceeded/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Max iterations exceeded
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/error-messages-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Error Messages (Details)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_15" id="__nav_13_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Error Messages (Details)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/standard-error-message-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Error Message Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-preprocessors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for Preprocessors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-the-input-processor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for the Input Processor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-from-module-getinput-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages from Module GetInput routines
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-during-sizing-and-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages during Sizing and Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/recurring-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Recurring Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/summaries-at-end-of-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summaries at End of Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/psychrometric-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/error-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/validation-and-testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Validation and Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/platforms-and-run-time/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Platforms and Run-Time
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_17" id="__nav_13_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Platforms and Run-Time
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/reduce-energyplus-run-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reduce EnergyPlus Run Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/run-energyplus-in-parallel/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run EnergyPlus in Parallel
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/running-energyplus-on-windows-vista-and-or-windows-7/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus on Windows Vista and/or Windows 7
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_14" id="__nav_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_14_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_14_3" id="__nav_14_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_14_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_14_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#absorption-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Absorption Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Absorption Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#steam-loop-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Steam Loop Calculations
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#hot-water-loop-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Loop Calculations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#indirect-absorption-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Indirect Absorption Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Indirect Absorption Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#steam-loop-calculations_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Steam Loop Calculations
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#hot-water-loop-calculations_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Loop Calculations
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#combustion-turbine-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Combustion Turbine Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Combustion Turbine Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#chillerheaterabsorptiondirectfired" class="md-nav__link">
    <span class="md-ellipsis">
      
        ChillerHeater:Absorption:DirectFired
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ChillerHeater:Absorption:DirectFired">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#chillerheaterabsorptiondoubleeffect" class="md-nav__link">
    <span class="md-ellipsis">
      
        ChillerHeater:Absorption:DoubleEffect
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ChillerHeater:Absorption:DoubleEffect">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#constant-cop-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Constant COP Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Constant COP Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hot-water-heat-recovery-from-chillers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Hot Water Heat Recovery from Chillers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Hot Water Heat Recovery from Chillers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-fluid-temperature-differences" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Fluid Temperature Differences
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-condenser-entering-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Condenser Entering Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Chiller Model Based on Condenser Entering Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-eir-chiller-with-heat-recovery-option" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric EIR Chiller with Heat Recovery Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#standard-rating-integrated-part-load-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Standard Rating (Integrated Part Load Value)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electric-chiller-model-based-on-condenser-leaving-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Chiller Model Based on Condenser Leaving Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Chiller Model Based on Condenser Leaving Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-reformulated-eir-chiller-with-heat-recovery-option" class="md-nav__link">
    <span class="md-ellipsis">
      
        Electric Reformulated EIR Chiller with Heat Recovery Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#standard-rating-integrated-part-load-value_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Standard Rating (Integrated Part Load Value)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#references_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#engine-driven-chiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        Engine Driven Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Engine Driven Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#chiller-basin-heater_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Chiller Basin Heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 24.1.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Engineering Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Simulation Models -- Encyclopedic Reference
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="chillers">Chillers<a class="headerlink" href="#chillers" title="Permanent link">&para;</a></h1>
<h2 id="absorption-chiller">Absorption Chiller<a class="headerlink" href="#absorption-chiller" title="Permanent link">&para;</a></h2>
<p>The input object Chiller:Absorption provides a model for absorption chillers that is an empirical model of a standard absorption refrigeration cycle.  The condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers.  The assembly of a generator and absorber provides the compression operation.  Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber.  A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator.  In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution.  The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber.  The heat supplied to the absorber can be waste heat from a diesel jacket, or the exhaust heat from diesel, gas, and steam turbines.  For more information on absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption).</p>
<p>The part-load ratio of the absorption chiller's evaporator is simply the actual cooling effect produced by the chiller divided by the maximum cooling effect available.</p>
<div class="arithmatex">\[
\begin{equation}
PLR = \frac{\dot{Q}_{evap}}{\dot{Q}_{evap,rated}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(PLR\)</span> is the part-load ratio of chiller evaporator</p>
<p><span class="arithmatex">\({\dot Q_{evap}}\)</span> is the chiller evaporator load [W]</p>
<p><span class="arithmatex">\({\dot Q_{evap,\,rated}}\)</span> is the rated chiller evaporator capacity [W].</p>
<p>This absorption chiller model is based on a polynomial fit of absorber performance data.  The Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the ratio of the generator heat input to the <em>demand</em> on the chiller's evaporator (Q<span class="arithmatex">\(_{evap}\)</span>).</p>
<div class="arithmatex">\[
\begin{equation}
GeneratorHeatInputRatio = \frac{{C1}}{{PLR}} + C2 + C3\left( {PLR} \right)
\end{equation}
\]</div>
<p>The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.</p>
<div class="arithmatex">\[
\begin{equation}
ElectricInputRatio = C1 + C2 * PLR + C3 * PL{R^2}
\end{equation}
\]</div>
<p>Thus, the coefficient sets establish the ratio of heat power in-to-cooling effect produced as a function of part load ratio.  The ratio of heat-power-in to cooling-effect-produced is the inverse of the coefficient of performance.</p>
<p>If the operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. <em>CyclingFrac</em> = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to <em>CyclingFrac</em>. Steam (or hot water) and pump electrical energy use are also calculated using the chiller part-load cycling fraction.</p>
<div class="arithmatex">\[
\begin{equation}
CyclingFrac = MIN\left( {1,\frac{{PLR}}{{PL{R_{min}}}}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{generator}} = GeneratorHeatInputRatio\left( {{{\dot Q}_{evap}}} \right)\left( {CyclingFrac} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{pump}} = ElectricInputRatio\left( {{P_{pump}}} \right)\left( {CyclingFrac} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(CyclingFrac\)</span> is the chiller part-load cycling fraction</p>
<p><span class="arithmatex">\(PL{R_{min}}\)</span> is the chiller minimum part-load ratio</p>
<p><span class="arithmatex">\({\dot Q_{generator}}\)</span> is the generator input power (W)</p>
<p><span class="arithmatex">\({\dot Q_{pump}}\)</span> is the absorption chiller pumping power (W).</p>
<p>The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.</p>
<p><strong>Constant Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{evap}} = {\dot m_{evap,max}}
\end{equation}
\]</div>
<p><strong>Variable Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  \dot{m}_{evap} = \frac{\dot{Q}_{evap}}{C_{p,evap} \Delta T_{evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{evap}}\)</span> is the chiller evaporator water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({\dot m_{evap,\,max}}\)</span> is the chiller design evaporator water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\(\Delta {T_{evap}}\)</span> is the chiller evaporator water temperature difference (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,\,in}}\)</span> is the chiller evaporator inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,\,SP}}\)</span> is the chiller evaporator outlet water setpoint temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_p}\)</span> is the = specific heat of water entering evaporator (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{evap,out} = T_{evap,in} + \frac{\dot{Q}_{evap}}{\dot{m}_{evap}C_{p,evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({T_{evap,out}}\)</span> is the chiller evaporator outlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,in}}\)</span> is the chiller evaporator inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_{p,\,evap}}\)</span> is the specific heat of chiller evaporator inlet water (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot m_{evap}}\)</span> is the chiller evaporator water mass flow rate (kg/s).</p>
<p>The condenser heat transfer and condenser leaving water temperature are also calculated.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  T_{cond,out} = T_{cond,in} + \frac{\dot{Q}_{cond}}{\dot{m}_{cond}C_{p,cond}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot Q_{cond}}\)</span> is the chiller condenser heat transfer rate (W)</p>
<p><span class="arithmatex">\({T_{cond,out}}\)</span> is the chiller condenser outlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{cond,in}}\)</span> is the chiller condenser inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_{p,\,cond}}\)</span> is the specific heat of chiller condenser inlet water (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot m_{cond}}\)</span> is the chiller condenser water mass flow rate (kg/s).</p>
<p>The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.</p>
<h3 id="steam-loop-calculations">Steam Loop Calculations<a class="headerlink" href="#steam-loop-calculations" title="Permanent link">&para;</a></h3>
<p>When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator input power, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the absorption chiller's generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is not modeled.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,\,water}} \times \Delta {T_{sc}}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{steam}}\)</span> is the chiller steam mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({h_{fg}}\)</span> is the latent heat of steam (J/kg)</p>
<p><span class="arithmatex">\({c_{p,\,water}}\)</span> is the specific heat of saturated water in the generator (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\Delta {T_{sc}}\)</span> is the amount of subcooling in steam generator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{generator,out}}\)</span> is the generator steam outlet node temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{generator,in}}\)</span> is the generator steam inlet node temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h3 id="hot-water-loop-calculations">Hot Water Loop Calculations<a class="headerlink" href="#hot-water-loop-calculations" title="Permanent link">&para;</a></h3>
<p>When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator input power, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.</p>
<p><strong>Constant Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{generator}} = {\dot m_{generator,max}}
\end{equation}
\]</div>
<p><strong>Variable Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
  \dot{m}_{generator} = \frac{\dot{Q}_{generator}}{C_{p,water}\Delta T_{generator}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{generator}}\)</span> is the generator hot water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({\dot m_{generator,\,max}}\)</span> is the generator design hot water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\(\Delta {T_{generator}}\)</span> is the generator design hot water temperature difference (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h2 id="indirect-absorption-chiller">Indirect Absorption Chiller<a class="headerlink" href="#indirect-absorption-chiller" title="Permanent link">&para;</a></h2>
<p>The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the exceptions that: 1) the enhanced indirect absorption chiller model provides more flexible performance curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and generator temperatures. Since these absorption chiller models are nearly identical (i.e., the performance curves of the enhanced model can be manipulated to produce similar results to the previous model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release of EnergyPlus.</p>
<p>The indirect absorption chiller's condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers. The assembly of a generator and absorber provides the compression operation. A schematic of a single-stage absorption chiller is shown in the figure below. Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber. A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator. In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution. The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber. The heat supplied to the generator can be either hot water or steam, however, connection to an actual plant loop is not required. For more information on indirect absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption:Indirect).</p>
<p><a id="fig:schematic-diagram-of-a-single-stage"></a></p>
<p><img alt="Schematic Diagram of a Single-Stage Absorption Chiller" src="../../media/image3060.png" /></p>
<p><em>Figure 198: Schematic Diagram of a Single-Stage Absorption Chiller</em></p>
<p>The chiller cooling effect (capacity) will change with a change in condenser water temperature. Similarly, the chiller cooling effect will change as the temperature of the evaporator water changes. The chiller cooling effect will also change with a change in or generator inlet water temperature and only applies when Hot Water is used as the generator heat source. A quadratic or cubic equation is used to modify the rated chiller capacity as a function of both the condenser and generator inlet water temperatures and the evaporator outlet water temperature. If any or all of the capacity correction factor curves are not used, the correction factors are assumed to be 1.</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{evaporator}} = a + b\left( {{T_{evaporator}}} \right) + c{\left( {{T_{evaporator}}} \right)^2} + d{\left( {{T_{evaporator}}} \right)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{condenser}} = e + f\left( {{T_{condenser}}} \right) + g{\left( {{T_{condenser}}} \right)^2} + h{\left( {{T_{condenser}}} \right)^3}
\end{equation}
\]</div>
<p><span class="arithmatex">\(CAPF{T_{generator}} = i + j\left( {{T_{generator}}} \right) + k{\left( {{T_{generator}}} \right)^2} + l{\left( {{T_{generator}}} \right)^3}\)</span>  (<em>Hot Water only</em>)</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{evap,max}} = {\dot{Q}_{evap,rated}}\left( {CAPF{T_{evaporator}}} \right)\left( {CAPF{T_{condenser}}} \right)\left( {CAPF{T_{generator}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(CAPF{T_{evaporator}}\)</span> is the capacity correction (function of evaporator temperature) factor</p>
<p><span class="arithmatex">\(CAPF{T_{condenser}}\)</span> is the capacity correction (function of condenser temperature) factor</p>
<p><span class="arithmatex">\(CAPF{T_{generator}}\)</span> is the capacity correction (function of generator temperature) factor</p>
<p><span class="arithmatex">\({T_{evaporator}}\)</span> is the evaporator outlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{condenser}}\)</span> is the condenser inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{generator}}\)</span> is the generator inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot Q_{evap,max}}\)</span> is the maximum chiller capacity (W)</p>
<p><span class="arithmatex">\({\dot Q_{evap,rated}}\)</span> is the rated chiller capacity (W).</p>
<p>The part-load ratio of the indirect absorption chiller's evaporator is simply the actual cooling effect required (load) divided by the maximum cooling effect available.</p>
<div class="arithmatex">\[
\begin{equation}
  PLR = \frac{\dot{Q}_{evap}}{\dot{Q}_{evap,max}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(PLR\)</span> is the part-load ratio of chiller evaporator</p>
<p><span class="arithmatex">\({\dot Q_{evap}}\)</span> is the chiller evaporator operating capacity (W).</p>
<p>The generator's heat input is also a function of several parameters. The primary input for determining the heat input requirements is the Generator Heat Input function of Part-Load Ratio Curve. The curve is a quadratic or cubic equation that determines the ratio of the generator heat input to the chiller's maximum capacity (Q<span class="arithmatex">\(_{evap,\, max}\)</span>) and is solely a function of part-load ratio. Typical generator heat input ratios at full load (i.e., PLR = 1) are between 1 and 2. Two additional curves are available to modify the heat input requirement based on the generator inlet water temperature and the evaporator outlet water temperature.</p>
<div class="arithmatex">\[
\begin{equation}
GeneratorHIR = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
GenfCondT = e + f\left( {{T_{generator}}} \right) + g{\left( {{T_{generator}}} \right)^2} + h{\left( {{T_{generator}}} \right)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
GenfEvapT = i + j\left( {{T_{evaporator}}} \right) + k{\left( {{T_{evaporator}}} \right)^2} + l{\left( {{T_{evaporator}}} \right)^3}
\end{equation}
\]</div>
<p>where:</p>
<p><em>GeneratorHIR</em> is the ratio of generator heat input to chiller operating capacity</p>
<p><em>GenfCondT</em> is the heat input modifier based on generator inlet water temperature</p>
<p><em>GenfEvapT</em> is the heat input modifier based on evaporator outlet water temperature.</p>
<p>The Pump Electric Use function of Part-Load Ratio Curve is a quadratic or cubic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.</p>
<div class="arithmatex">\[
\begin{equation}
ElectricInputRatio = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}
\end{equation}
\]</div>
<p>If the chiller operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. <em>CyclingFrac</em> = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to <em>CyclingFrac</em>. Generator heat input and pump electrical energy use are also calculated using the chiller part-load cycling fraction.</p>
<div class="arithmatex">\[
\begin{equation}
CyclingFrac = MIN\left( {1,\frac{{PLR}}{{PL{R_{min}}}}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{generator}} = GeneratorHIR\left( {{{\dot Q}_{evap,\,max}}} \right)\left( {GenfCondT} \right)\left( {GenfEvapT} \right)\left( {CyclingFrac} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{generator}} = ElectricInputRatio({P_{pump}})(CyclingFrac)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(CyclingFrac\)</span> is the chiller part-load cycling fraction</p>
<p><span class="arithmatex">\(PL{R_{min}}\)</span> is the chiller minimum part-load ratio</p>
<p><span class="arithmatex">\({\dot Q_{generator}}\)</span> is the generator heat input (W)</p>
<p><span class="arithmatex">\({\dot Q_{pump}}\)</span> is the chiller pumping power (W).</p>
<p>The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.</p>
<p><strong>Constant Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{evap}} = {\dot m_{evap,max}}
\end{equation}
\]</div>
<p><strong>Variable Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  \dot m_{evap} = \frac{\dot{Q}_{evap}}{C_{p,evap}\Delta T_{evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{evap}}\)</span> is the chiller evaporator water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({\dot m_{evap,\,max}}\)</span> is the chiller design evaporator water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\(\Delta {T_{evap}}\)</span> is the chiller evaporator water temperature difference (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,\,in}}\)</span> is the chiller evaporator inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,\,SP}}\)</span> is the chiller evaporator outlet water setpoint temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_{p,\,evap}}\)</span> is the specific heat of water entering evaporator (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{evap,out} = T_{evap,in} + \frac{\dot{Q}_{evap}}{\dot{m}_{evap}C_{p,evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({T_{evap,out}}\)</span> is the chiller evaporator outlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{evap,in}}\)</span> is the chiller evaporator inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_{p,\,evap}}\)</span> is the specific heat of chiller evaporator inlet water (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot m_{evap}}\)</span> is the chiller evaporator water mass flow rate (kg/s).</p>
<p>The condenser heat transfer and condenser leaving water temperature are also calculated.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  T_{cond,out} = T_{cond,in} + \frac{\dot{Q}_{cond}}{\dot{m}_{cond}C_{p,cond}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot Q_{cond}}\)</span>   = chiller condenser heat transfer rate (W)</p>
<p><span class="arithmatex">\({T_{cond,out}}\)</span>   = chiller condenser outlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{cond,in}}\)</span>   = chiller condenser inlet water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({C_{p,\,cond}}\)</span>   = specific heat of chiller condenser inlet water (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot m_{cond}}\)</span>   = chiller condenser water mass flow rate (kg/s).</p>
<p>The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.</p>
<h3 id="steam-loop-calculations_1">Steam Loop Calculations<a class="headerlink" href="#steam-loop-calculations_1" title="Permanent link">&para;</a></h3>
<p>When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator heat input, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is also modeled using the user entered amount of steam condensate loop subcooling.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,water}} \times \Delta {T_{sc}}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{loop,out}} = {T_{generator,out}} - \Delta {T_{sc,\,\,loop}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{steam}}\)</span> is the chiller steam mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({h_{fg}}\)</span> is the latent heat of steam (J/kg)</p>
<p><span class="arithmatex">\({c_{p,water}}\)</span> is the specific heat of water (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\Delta {T_{sc}}\)</span> is the amount of subcooling in steam generator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\Delta {T_{sc,\,loop}}\)</span> is the amount of condensate subcooling in steam loop (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{generator,out}}\)</span> is the generator steam outlet node temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{generator,in}}\)</span> is the generator steam inlet node temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h3 id="hot-water-loop-calculations_1">Hot Water Loop Calculations<a class="headerlink" href="#hot-water-loop-calculations_1" title="Permanent link">&para;</a></h3>
<p>When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator heat input, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.</p>
<p><strong>Constant Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{generator}} = {\dot m_{generator,\,max}}
\end{equation}
\]</div>
<p><strong>Variable Flow Chillers:</strong></p>
<div class="arithmatex">\[
\begin{equation}
  \dot{m}_{generator} = \frac{\dot{Q}_{generator}}{C_{p,water}\Delta T_{generator}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot m_{generator}}\)</span> is the generator hot water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\({\dot m_{generator,\,max}}\)</span> is the generator design hot water mass flow rate (kg/s)</p>
<p><span class="arithmatex">\(\Delta {T_{generator}}\)</span> is the generator design hot water temperature difference (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h2 id="combustion-turbine-chiller">Combustion Turbine Chiller<a class="headerlink" href="#combustion-turbine-chiller" title="Permanent link">&para;</a></h2>
<p>The input object Chiller:CombustionTurbine provides a chiller model that is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, 'Electric Chiller Based on Fluid Temperature Differences'.</p>
<p>The gas turbine-driven chiller is an open centrifugal chiller driven directly by a gas turbine.  The BLAST model of an open centrifugal chiller is modeled as standard vapor compression refrigeration cycle with a centrifugal compressor driven by a shaft power from an engine.  The centrifugal compressor has the incoming fluid entering at the eye of a spinning impeller that throws the fluid by centrifugal force to the periphery of the impeller.  After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser.  The heat from the condenser is rejected to a cooling tower, evaporative condenser, or well water condenser depending on which one is selected by the user based on the physical parameters of the plant.  The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator.  The evaporator can chill water that is pumped to chilled water coils in the building.  For more information, see the Input/Output Reference Document.</p>
<p>This chiller is modeled like the electric chiller with the same numerical curve fits and then some additional curve fits to model the turbine drive.  Shown below are the definitions of the curves that describe this model.</p>
<p>The chiller's temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  This is calculated as the following ratio:</p>
<div class="arithmatex">\[
\begin{equation}
\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}
\end{equation}
\]</div>
<p>where:</p>
<p>TCEnt<span class="arithmatex">\(_{required}\)</span> is the required entering condenser air or water temperature to maintain rated capacity</p>
<p>TCEnt<span class="arithmatex">\(_{rated}\)</span> is the rated entering condenser air or water temperature at rated capacity</p>
<p>TELv<span class="arithmatex">\(_{required}\)</span> is the required leaving evaporator water outlet temperature to maintain rated capacity</p>
<p>TELv<span class="arithmatex">\(_{rated}\)</span> is the rated leaving evaporator water outlet temperature at rated capacity.</p>
<p>The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2
\end{equation}
\]</div>
<p>where the Delta Temperature is defined as:</p>
<div class="arithmatex">\[
\begin{equation}
{\Delta_{{\rm{Temp}}}} = \frac{{{\rm{TempCondIn  -  TempCondInDesign }}}}{{{\rm{TempRiseCoefficient}}}} - ({\rm{TempEvapOut  -  TempEvapOutDesign)}}
\end{equation}
\]</div>
<p>where:</p>
<p>TempCondIn is the temperature entering the condenser (water or air temperature depending on condenser type)</p>
<p>TempCondInDesign is the temperature of the design condenser inlet from user input above</p>
<p>TempEvapOut is the temperature leaving the evaporator</p>
<p>TempEvapOutDesign is the temperature of the design evaporator outlet from user input above</p>
<p>TempRiseCoefficient is based on user input from above.</p>
<p>The following three fields contain the coefficients for the quadratic equation.</p>
<p>The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}
\end{equation}
\]</div>
<p>The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}
\end{equation}
\]</div>
<p>The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy Output.  The equation combines both the Fuel Input Curve Coefficients and the Temperature Based Fuel Input Curve Coefficients.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
\begin{split}
FuelEnergyInput =&amp; PLoad * (FI{C_1} + FI{C_2}RLoad + FI{C_3}RLoa{d^2}) \\
&amp;* (TBFI{C_1} + TBFI{C_2}A{T_{air}} + TBFI{C_3}AT_{air}^2)
\end{split}
\end{equation}
\]</div>
<p>where FIC represents the Fuel Input Curve Coefficients, TBFIC represents the Temperature Based Fuel Input Curve Coefficients, Rload is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<span class="arithmatex">\(_{air}\)</span> is the difference between the current ambient and design ambient temperatures.</p>
<p>The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas Flow Rate to Engine Capacity.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
ExhaustFlowRate = GTCapacity * ({C_1} + {C_2}A{T_{air}} + {C_3}AT_{air}^2)
\end{equation}
\]</div>
<p>where GTCapacity is the Combustion Turbine Engine Capacity, and AT<span class="arithmatex">\(_{air}\)</span> is the difference between the current ambient and design ambient temperatures.</p>
<p>The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust Gas Temperature.  The equation combines both the Exhaust Gas Temperature Curve Coefficients (Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature Curve Coefficients.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
\begin{split}
ExhaustTemperature =&amp; ({C_1} + {C_2}RLoad + {C_3}RLoa{d^2}) \\
&amp;* (TB{C_1} + TB{C_2}A{T_{air}} + TB{C_3}AT_{air}^2) - 273.15
\end{split}
\end{equation}
\]</div>
<p>where C represents the Exhaust Gas Temperature Curve Coefficients, TBC are the Temperature Based Exhaust Gas Temperature Curve Coefficients, RLoad is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<span class="arithmatex">\(_{air}\)</span> is the difference between the actual ambient and design ambient temperatures.</p>
<p>The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube energy.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
RecoveryLubeEnergy = PLoad * ({C_1} + {C_2}RL + {C_3}R{L^2})
\end{equation}
\]</div>
<p>where PLoad is the engine load and RL is the Ratio of Load to Combustion Turbine Engine Capacity</p>
<p>The UA is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack.  The heat transfer coefficient ultimately helps determine the exhaust stack temperature.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
UAToCapacityRatio = {C_1}GasTurbineEngineCapacit{y^{{C_2}}}
\end{equation}
\]</div>
<h3 id="chiller-basin-heater">Chiller Basin Heater<a class="headerlink" href="#chiller-basin-heater" title="Permanent link">&para;</a></h3>
<p>This chiller's basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller's basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).</p>
<h2 id="chillerheaterabsorptiondirectfired">ChillerHeater:Absorption:DirectFired<a class="headerlink" href="#chillerheaterabsorptiondirectfired" title="Permanent link">&para;</a></h2>
<h3 id="overview">Overview<a class="headerlink" href="#overview" title="Permanent link">&para;</a></h3>
<p>This model (object name ChillerHeater:Absorption:DirectFired) simulates the performance of a direct fired two-stage absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities.</p>
<p>This model simulates the thermal performance of the chiller and the fuel consumption of the burner(s). This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).</p>
<h3 id="model-description">Model Description<a class="headerlink" href="#model-description" title="Permanent link">&para;</a></h3>
<p>The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.</p>
<h3 id="cooling">Cooling<a class="headerlink" href="#cooling" title="Permanent link">&para;</a></h3>
<p>The following nomenclature is used in the cooling equations:</p>
<p><em>AvailCoolCap</em> is the available full-load cooling capacity at current conditions (W)</p>
<p><em>CEIR</em> is the user input "Electric Input to Cooling Output Ratio"</p>
<p><em>CEIRfPLR</em> is the electric input to cooling output factor, equal to 1 at full load, user input "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"</p>
<p><em>CEIRfT</em> is the electric input to cooling output factor, equal to 1 at design conditions, user input "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"</p>
<p><em>CFIR</em> is the user input "Fuel Input to Cooling Output Ratio"</p>
<p><em>CFIRfPLR</em> is the fuel input to cooling output factor, equal to 1 at full load, user input "Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"</p>
<p><em>CFIRfT</em> is the fuel input to cooling output factor, equal to 1 at design conditions, user input "Fuel Input to Cooling Output Ratio Function of Temperature Curve Name"</p>
<p><em>CondenserLoad</em> is the condenser heat rejection load (W)</p>
<p><em>CoolCapfT</em> is the cooling capacity factor, equal to 1 at design conditions, user input "Cooling Capacity Function of Temperature Curve Name"</p>
<p><em>CoolElectricPower</em> is the cooling electricity input (W)</p>
<p><em>CoolFuelInput</em> is the cooling fuel input (W)</p>
<p><em>CoolingLoad</em> is the current cooling load on the chiller (W)</p>
<p><em>CPLR</em> is the cooling part-load ratio = <em>CoolingLoad</em> / <em>AvailCoolCap</em></p>
<p><em>HeatingLoad</em> is the current heating load on the chiller heater (W)</p>
<p><em>HFIR</em> is the user input "Fuel Input to Heating Output Ratio"</p>
<p><em>HPLR</em> is the heating part-load ratio = <em>HeatingLoad</em> / <em>AvailHeatCap</em></p>
<p><em>MinPLR</em> is the user input "Minimum Part Load Ratio"</p>
<p><em>NomCoolCap</em> is the user input "Nominal Cooling Capacity" (W)</p>
<p><em>RunFrac</em> is the fraction of time step which the chiller is running</p>
<p><em>T<span class="arithmatex">\(_{cond}\)</span></em> is the entering or leaving condenser fluid temperature (<span class="arithmatex">\(^{\circ}\)</span>C). For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower) if the entering condenser fluid temperature option is used. For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively, if the entering condenser fluid temperature option is used.</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the leaving chilled water temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>Five performance curves are used in the calculation of cooling capacity and efficiency:</p>
<p>1)  Cooling Capacity Function of Temperature Curve</p>
<p>2)  Fuel Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>3)  Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<p>4)  Electric Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>5)  Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<p>The cooling capacity function of temperature (<em>CoolCapfT</em>) curve represents the fraction of the cooling capacity of the chiller as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The available cooling capacity of the chiller is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}},{T_{cond}})
\end{equation}
\]</div>
<p>The fuel input to cooling output ratio function of temperature (<em>CFIRfT</em>) curve represents the fraction of the fuel input to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal fuel input to cooling output ratio (<em>CFIR</em>) to give the full-load fuel input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
CFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The fuel input to cooling output ratio function of part load ratio (<em>CFIRfPLR</em>) curve represents the fraction of the fuel input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.</p>
<div class="arithmatex">\[
\begin{equation}
CFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}
\end{equation}
\]</div>
<p>The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:</p>
<div class="arithmatex">\[
\begin{equation}
RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLR} \right)/MinPLR} \right)
\end{equation}
\]</div>
<p>The cooling fuel input to the chiller is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
CoolFuelInput = AvailCoolCap * RunFrac * CFIR * CFIRfT(T_{cw,l},T_{cond}) * CFIRfPLR(CPLR)
\end{equation}
\]</div>
<p>The electric input to cooling output ratio as function of temperature (<em>CEIRfT</em>) curve represents the fraction of electricity to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.</p>
<div class="arithmatex">\[
\begin{equation}
CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The electric input to cooling output ratio function of part load ratio (<em>CEIRfPLR</em>) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.</p>
<div class="arithmatex">\[
\begin{equation}
CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}
\end{equation}
\]</div>
<p>The cooling electric input to the chiller is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT({T_{cw,l}},{T_{cond}}) \cdot CEIRfPLR(CPLR)
\end{equation}
\]</div>
<p>All five of these cooling performance curves are accessed through EnergyPlus' built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user's <em>CFIRfPLR</em> performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).</p>
<p>The condenser load is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
CondenserLoad = CoolingLoad + {\raise0.7ex\hbox{{CoolFuelInput}} \!\mathord{\left/ {\vphantom {{CoolFuelInput} {HFIR}}}\right.}\!\lower0.7ex\hbox{{HFIR}}} + CoolElectricPower
\end{equation}
\]</div>
<h3 id="heating">Heating<a class="headerlink" href="#heating" title="Permanent link">&para;</a></h3>
<p>The following nomenclature is used in the heating equations:</p>
<p><em>AvailHeatCap</em> is the available full-load heating capacity at current conditions (W)</p>
<p><em>CPLRh</em> is the cooling part-load ratio for heating curve = <em>CoolingLoad</em> / <em>NomCoolCap</em></p>
<p><em>HeatCapfCPLR</em> is the heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input "Heating Capacity Function of Cooling Capacity Curve Name"</p>
<p><em>HeatCoolCapRatio</em> is the user input "Heating to Cooling Capacity Ratio"</p>
<p><em>HeatElectricPower</em> is the heating electricity input (W)</p>
<p><em>HeatFuelInput</em> is the heating fuel input (W)</p>
<p><em>HeatingLoad</em> is the current heating load on the chiller (W)</p>
<p><em>HEIR</em> is the user input "Electric Input to Heating Output Ratio"</p>
<p><em>HFIR</em> is the user input "Fuel Input to Heating Output Ratio"</p>
<p><em>HFIRfHPLR</em> is the fuel input to heating output factor, equal to 1 at full load, user input "Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name"</p>
<p><em>HPLR</em> is the heating part-load ratio = <em>HeatingLoad</em> / <em>AvailHeatCap</em></p>
<p><em>MinPLR</em> is the user input "Minimum Part Load Ratio"</p>
<p><em>NomCoolCap</em> is the user input "Nominal Cooling Capacity" (W)</p>
<p><em>RunFrac</em> is the fraction of time step which the chiller is running</p>
<p><em>TotalElectricPower</em> is the total electricity input (W)</p>
<p><em>TotalFuelInput</em> is the total fuel input (W).</p>
<p>Cooling is the primary purpose of the Direct Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.</p>
<p>The two performance curves for heating capacity and efficiency are:</p>
<p>1)  Heating Capacity Function of Cooling Capacity Curve</p>
<p>2)  Fuel-Input-to Heat Output Ratio Function</p>
<p>The heating capacity function of cooling capacity curve (<em>HeatCapfCool</em>) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.</p>
<div class="arithmatex">\[
\begin{equation}
HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}
\end{equation}
\]</div>
<p>The available heating capacity is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)
\end{equation}
\]</div>
<p>The fuel input to heat output ratio curve (<em>HFIRfHPLR</em>) function is used to represent the fraction of fuel used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.</p>
<div class="arithmatex">\[
\begin{equation}
HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}
\end{equation}
\]</div>
<p>The fuel use rate when heating is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
HeatFuelInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)
\end{equation}
\]</div>
<p>The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:</p>
<div class="arithmatex">\[
\begin{equation}
RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLRh} \right)/MinPLR} \right)
\end{equation}
\]</div>
<p>The heating electric input to the chiller is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR \cdot RunFrac
\end{equation}
\]</div>
<p>If the chiller is delivering heating and cooling simultaneously, the parasitic electric load will be double-counted, so the following logic is applied:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="s">IF</span> <span class="s">(</span> <span class="s">HeatElectricPower</span> <span class="s">&lt;</span> <span class="s">=</span> <span class="s">CoolElectricPower</span> <span class="s">)</span> <span class="s">THEN</span>
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>  <span class="s">HeatElectricPower</span> <span class="s">=</span> <span class="mf">0.0</span>
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a><span class="s">ELSE</span>
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>  <span class="s">HeatElectricPower</span> <span class="s">=</span> <span class="s">HeatElectricPower</span> <span class="s">-</span> <span class="s">CoolElectricPower</span>
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a><span class="s">ENDIF</span>
</span></code></pre></div>
<p>The total fuel and electric power input to the chiller is computed as shown below:</p>
<div class="arithmatex">\[
\begin{equation}
TotalElectricPower = HeatElectricPower + CoolElectricPower
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
TotalFuelInput = HeatFuelInput + CoolFuelInput
\end{equation}
\]</div>
<h2 id="chillerheaterabsorptiondoubleeffect">ChillerHeater:Absorption:DoubleEffect<a class="headerlink" href="#chillerheaterabsorptiondoubleeffect" title="Permanent link">&para;</a></h2>
<h3 id="overview_1">Overview<a class="headerlink" href="#overview_1" title="Permanent link">&para;</a></h3>
<p>This model (object name ChillerHeater:Absorption:DoubleEffect) simulates the performance of an exhaust  fired two-stage (double effect) absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities. The model uses the exhaust gas output from Microturbine.</p>
<p>This model simulates the thermal performance of the chiller and the thermal energy input to the chiller. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).</p>
<h3 id="model-description_1">Model Description<a class="headerlink" href="#model-description_1" title="Permanent link">&para;</a></h3>
<p>The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.</p>
<h3 id="cooling_1">Cooling<a class="headerlink" href="#cooling_1" title="Permanent link">&para;</a></h3>
<p>The following nomenclature is used in the cooling equations:</p>
<p><em>AvailCoolCap</em> is the available full-load cooling capacity at current conditions (W)</p>
<p><em>CEIR</em> is the user input "Electric Input to Cooling Output Ratio"</p>
<p><em>CEIRfPLR</em> is the electric input to cooling output factor, equal to 1 at full load, user input "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"</p>
<p><em>CEIRfT</em> is the electric input to cooling output factor, equal to 1 at design conditions, user input "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"</p>
<p><em>TeFIR</em> is the user input "Thermal Energy Input to Cooling Output Ratio"</p>
<p><em>TeFIRfPLR</em> is the thermal energy input to cooling output factor, equal to 1 at full load, user input "Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"</p>
<p><em>TeFIRfT</em> is the thermal energy input to cooling output factor, equal to 1 at design conditions, user input "Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name"</p>
<p><em>CondenserLoad</em> is the condenser heat rejection load (W)</p>
<p><em>CoolCapfT</em> is the cooling capacity factor, equal to 1 at design conditions, user input "Cooling Capacity Function of Temperature Curve Name"</p>
<p><em>CoolElectricPower</em> is the cooling electricity input (W)</p>
<p><em>CoolThermalEnergyInput</em> is the cooling thermal energy input (W)</p>
<p><em>CoolingLoad</em> is the current cooling load on the chiller (W)</p>
<p><em>CPLR</em> is the cooling part-load ratio = <em>CoolingLoad</em> / <em>AvailCoolCap</em></p>
<p><em>HeatingLoad</em> is the current heating load on the chiller heater (W)</p>
<p><em>HFIR</em> is the user input "Thermal Energy Input to Heating Output Ratio"</p>
<p><em>HPLR</em> is the heating part-load ratio = <em>HeatingLoad</em> / <em>AvailHeatCap</em></p>
<p><span class="arithmatex">\({\dot m_{ExhAir}}\)</span> is the exhaust air mass flow rate from microturbine (kg/s)</p>
<p><em>MinPLR</em> is the user input "Minimum Part Load Ratio"</p>
<p><em>NomCoolCap</em> is the user input "Nominal Cooling Capacity" (W)</p>
<p><em>RunFrac</em> is the fraction of time step which the chiller is running</p>
<p><span class="arithmatex">\({T_{a,o}}\)</span> is the exhaust air outlet temperature from microturbine entering the chiller (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{abs,gen,o}}\)</span> is the temperature of exhaust leaving the chiller (the generator component of the absorption chiller)</p>
<p><em>T<span class="arithmatex">\(_{cond}\)</span></em> is the entering condenser fluid temperature (<span class="arithmatex">\(^{\circ}\)</span>C). For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the leaving chilled water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>The selection of entering or leaving condense fluid temperature can be made through the optional field-Temperature Curve Input Variable.</p>
<p>Five performance curves are used in the calculation of cooling capacity and efficiency:</p>
<p>1)  Cooling Capacity Function of Temperature Curve</p>
<p>2)  Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>3)  Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<p>4)  Electric Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>5)  Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<p>The cooling capacity function of temperature (<em>CoolCapfT</em>) curve represents the fraction of the cooling capacity of the chiller as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The available cooling capacity of the chiller is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}} - {T_{cond}})
\end{equation}
\]</div>
<p>The thermal energy input to cooling output ratio function of temperature (<em>TeFIRfT</em>) curve represents the fraction of the thermal energy input to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal thermal energy input to cooling output ratio (<em>TeFIR</em>) to give the full-load thermal energy input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
TeFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The thermal energy input to cooling output ratio function of part load ratio (<em>TeFIRfPLR</em>) curve represents the fraction of the thermal energy input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.</p>
<div class="arithmatex">\[
\begin{equation}
TeFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}
\end{equation}
\]</div>
<p>The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:</p>
<div class="arithmatex">\[
\begin{equation}
RunFrac = MIN(1.0,MAX\left( {HPLR,CPLR} \right)/MinPLR)
\end{equation}
\]</div>
<p>The cooling thermal energy input to the chiller is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
\begin{split}
CoolThermalEnergyInput =&amp; AvailCoolCap \cdot RunFrac \cdot TeFIR \\
&amp; \cdot TeFIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot TeFIRfPLR(CPLR)
\end{split}
\end{equation}
\]</div>
<p>To make sure that the exhaust mass flow rate and temperature from microturbine are sufficient to drive the chiller, the heat recovery potential is compared with the cooling thermal energy input to the chiller (CoolThermalEergyInput). The heat recovery potential should be greater than the CoolThermalEnergyInput. Heat recovery potential is calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
{Q_{Recovery}} = {\dot m_{ExhAir}} \cdot {\rm{}}C{p_{Air}} \cdot {\rm{}}({T_{a,o}} - {T_{Abs,gen,o}})
\end{equation}
\]</div>
<p>T<span class="arithmatex">\(_{abs,gen,o}\)</span> is the minimum temperature required for the proper operation of the double-effect chiller. It will be defaulted to 176<span class="arithmatex">\(^{\circ}\)</span>C.</p>
<p>The electric input to cooling output ratio as function of temperature (<em>CEIRfT</em>) curve represents the fraction of electricity to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.</p>
<div class="arithmatex">\[
\begin{equation}
CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}
\end{equation}
\]</div>
<p>The electric input to cooling output ratio function of part load ratio (<em>CEIRfPLR</em>) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.</p>
<div class="arithmatex">\[
\begin{equation}
CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}
\end{equation}
\]</div>
<p>The cooling electric input to the chiller is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot CEIRfPLR(CPLR)
\end{equation}
\]</div>
<p>All five of these cooling performance curves are accessed through EnergyPlus' built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user's <em>TeFIRfPLR</em> performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). A set of curves derived from manufacturer's data are also provided in the dataset (ExhaustFiredChiller.idf) which is provided with the standard EnergyPlus installation.</p>
<p>The condenser load is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
CondenserLoad = CoolingLoad + CoolThermalEnergyInput/HFIR + CoolElectricPower
\end{equation}
\]</div>
<h3 id="heating_1">Heating<a class="headerlink" href="#heating_1" title="Permanent link">&para;</a></h3>
<p>The following nomenclature is used in the heating equations:</p>
<p><em>AvailHeatCap</em> is the available full-load heating capacity at current conditions (W)</p>
<p><em>CPLRh</em> is the cooling part-load ratio for heating curve = <em>CoolingLoad</em> / <em>NomCoolCap</em></p>
<p><em>HeatCapfCPLR</em> is the heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input "Heating Capacity Function of Cooling Capacity Curve Name"</p>
<p>*HeatCoolCapRatio * is the user input "Heating to Cooling Capacity Ratio"</p>
<p><em>HeatElectricPower</em> is the heating electricity input (W)</p>
<p><em>HeatThermalEnergyInput</em> is the heating thermal energy input (W)</p>
<p><em>HeatingLoad</em> is the current heating load on the chiller (W)</p>
<p><em>HEIR</em> is the user input "Electric Input to Heating Output Ratio"</p>
<p><em>HFIR</em> is the user input "Thermal Energy Input to Heating Output Ratio"</p>
<p><em>HFIRfHPLR</em> is the thermal energy input to heating output factor, equal to 1 at full load, user input "Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name"</p>
<p><em>HPLR</em> is the heating part-load ratio = <em>HeatingLoad</em> / <em>AvailHeatCap</em></p>
<p><em>MinPLR</em> is the user input "Minimum Part Load Ratio"</p>
<p><em>NomCoolCap</em> is the user input "Nominal Cooling Capacity" (W)</p>
<p><em>RunFrac</em> is the fraction of time step which the chiller is running</p>
<p>*TotalElectricPower * is the total electricity input (W)</p>
<p><em>TotalThermalEnergyInput</em> is the total thermal energy input (W)</p>
<p>Cooling is the primary purpose of the Exhaust Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.</p>
<p>The two performance curves for heating capacity and efficiency are:</p>
<p>1)  Heating Capacity Function of Cooling Capacity Curve</p>
<p>2)  Thermal Energy Input to Heat Output Ratio Function</p>
<p>The heating capacity function of cooling capacity curve (<em>HeatCapfCPLR</em>) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.</p>
<div class="arithmatex">\[
\begin{equation}
HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}
\end{equation}
\]</div>
<p>The available heating capacity is then computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)
\end{equation}
\]</div>
<p>The thermal energy input to heat output ratio curve (<em>HFIRfHPLR</em>) function is used to represent the fraction of thermal energy used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.</p>
<div class="arithmatex">\[
\begin{equation}
HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}
\end{equation}
\]</div>
<p>The thermal energy use rate when heating is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
HeatThermalEnergyInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)
\end{equation}
\]</div>
<p>The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:</p>
<div class="arithmatex">\[
\begin{equation}
RunFrac = MIN(1.0,MAX\left( {HPLR,CPLRh} \right)/MinPLR)
\end{equation}
\]</div>
<p>The heating electric input to the chiller is computed as follows:</p>
<div class="arithmatex">\[
\begin{equation}
HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR \cdot RunFrac
\end{equation}
\]</div>
<p>If the chiller is delivering heating and cooling simultaneously, the parasitic electric load would be double-counted, so the following logic is applied:</p>
<p>If HeatElectricPower is less than or equal to CoolElectricPower:</p>
<div class="arithmatex">\[
\begin{equation}
  HeatElectricPower = 0.0
\end{equation}
\]</div>
<p>Else:</p>
<div class="arithmatex">\[
\begin{equation}
  HeatElectricPower = HeatElectricPower - CoolElectricPower
\end{equation}
\]</div>
<p>The total thermal energy and electric power input to the chiller is computed as shown below:</p>
<div class="arithmatex">\[
\begin{equation}
TotalElectricPower = HeatElectricPower + CoolElectricPower
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
TotalThermalEnergyInput = HeatThermalEnergyInput + CoolThermalEnergyInput
\end{equation}
\]</div>
<h3 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h3>
<p>Personal communications with various absorption chiller manufacturers, March 2011.</p>
<p>Absorption Chillers and Heat Pumps, Keith Herold, Reinhard Radermacher and Sanford A. Klein (Mar 18, 1996).</p>
<p>Absorption systems for combined heat and power: The problem of part-load operation, ASHRAE Transactions, 2003, Vol 109, Part1.</p>
<h2 id="constant-cop-chiller">Constant COP Chiller<a class="headerlink" href="#constant-cop-chiller" title="Permanent link">&para;</a></h2>
<p>The input object Chiller:ConstantCOP provides a chiller model that is based on a simple, constant COP simulation of the chiller.  In this case, performance does not vary with chilled water temperature or condenser conditions.  The nominal capacity of the chiller and the COP are user specified along with the connections to the plant and condenser loop and mass flow rates.  <em>Such a model is useful when the user does not have access to detailed performance data.</em></p>
<p>The chiller power is calculated from the load divided by the COP.  This chiller will meet the load as long as it does not exceed the nominal capacity specified by the user.</p>
<p>QEvaporator = Load</p>
<p>Power = Load / ConstCOPChiller(ChillNum)%COP</p>
<p>Then the evaporator temperatures are calculated from the load</p>
<p>EvapDeltaTemp = QEvaporator/EvapMassFlowRate/CPwater</p>
<p>EvapOutletTemp = Node(EvapInletNode)%Temp - EvapDeltaTemp</p>
<p>The condenser load and temperatures are calculated from the evaporator load and the power to the chiller.</p>
<p>QCondenser = Power + QEvaporator</p>
<p>IF (ConstCOPChiller(ChillNum)%CondenserType = = WaterCooled) THEN</p>
<p>IF (CondMassFlowRate &gt; WaterMassFlowTol) THEN</p>
<p>CondOutletTemp = QCondenser/CondMassFlowRate/CPCW(CondInletTemp) + CondInletTemp</p>
<p>ELSE</p>
<p>CALL ShowSevereError('CalcConstCOPChillerModel: Condenser flow = 0, for CONST COP Chiller ='//  &amp;</p>
<p>TRIM(ConstCOPChiller(ChillNum)%Name))</p>
<p>CALL ShowContinueErrorTimeStamp('')</p>
<p>CALL ShowFatalError('Program Terminates due to previous error condition.')</p>
<p>END IF</p>
<p>ELSE ! Air Cooled or Evap Cooled</p>
<p>!  Set condenser outlet temp to condenser inlet temp for Air Cooled or Evap Cooled</p>
<p>!  since there is no CondMassFlowRate and would divide by zero</p>
<p>CondOutletTemp = CondInletTemp</p>
<p>END IF</p>
<p>See the InputOutput Reference for additional information.</p>
<h3 id="chiller-basin-heater_1">Chiller Basin Heater<a class="headerlink" href="#chiller-basin-heater_1" title="Permanent link">&para;</a></h3>
<p>This chiller's basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller's basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).</p>
<h2 id="hot-water-heat-recovery-from-chillers">Hot Water Heat Recovery from Chillers<a class="headerlink" href="#hot-water-heat-recovery-from-chillers" title="Permanent link">&para;</a></h2>
<p>+The electric chillers (e.g., Chiller:Electric, Chiller:EngineDriven, Chiller:CombustionTurbine, Chiller:Electric:EIR, and Chiller:Electric:ReformulatedEIR) all have the option of connecting a third plant loop for heating hot water at the same time the chiller cools the chilled water. The engine and combustion turbine chillers models include curves for heat recovery from oil and or jacket coolers. The other three chillers can model heat recovery where part of its condenser section is connected to a heat recovery loop for what is commonly known as a double bundled chiller, or single condenser with split bundles. The heat recovery chiller is simulated as a standard vapor compression refrigeration cycle with a double bundled condenser. A double bundle condenser involves two separate flow paths through a split condenser. One of these paths is condenser water typically connected to a standard cooling tower; the other path is hot water connected to a heat recovery loop. After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser. In a split bundle, the chiller's internal controls will direct a part of the refrigerant to heat recovery condenser bundle and/or to the tower water condenser bundle depending on the chilled water load, the condenser inlet temperatures and internal chiller controls (and possibly a leaving hot water temperature setpoint). The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator. Note that the heat recovery side of the chiller is placed on the demand-side of a heat recovery loop which will typically supply a hot water storage tank. Heat recovery is a passive benefit when the chiller is dispatched for cooling. The standard plant controls cannot dispatch the chiller based on a heat recovery requirement.</p>
<p><a id="fig:diagram-of-chiller-electric-with-heat"></a></p>
<p><img alt="Diagram of Chiller:Electric with Heat Recovery" src="../../media/image3175.png" /></p>
<p><em>Figure 199: Diagram of Chiller:Electric with Heat Recovery</em></p>
<p>The algorithm for the heat recovery portion of the chiller needs to be determined from relatively simple inputs to estimate the amount of the heat that is recovered and then send the rest of the heat to the cooling tower. For the chiller models associated with the object Chiller:Electric, air- or evaporatively-cooled condensers are allowed to be used with heat recovery and, when used, the condenser specific heat, mass flow rate, and temperatures shown below refer to outdoor air. A condenser air volume flow rate must be specified when using heat recovery with air- or evaporatively-cooled chillers.</p>
<p>The basic energy balance for the condenser section of a heat recovery chiller is</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{tot}} = {\dot Q_{Evap}} + {\dot Q_{Elec}} = {\dot Q_{Cond}} + {\dot Q_{HR}}
\end{equation}
\]</div>
<p>In practice, if the entering temperature of the heat recovery hot fluid is too high, the chiller's internal controls will redirect refrigerant away from the heat recovery bundle.  A user input is available for declaring the inlet high temperature limit, and if it is exceeded, the chiller will shut down heat recovery and request no flow and will not reject any condenser heat to that fluid.</p>
<p>The heat recovery condenser bundle is often physically smaller than the tower water condenser bundle and therefore may have limited heat transfer capacity.  User input for the relative capacity of the heat recovery bundle, <span class="arithmatex">\({F_{HR,Cap}}\)</span>, is used to define a maximum rate of heat recovery heat transfer using</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR,Max}} = {F_{HR,Cap}}\left( {{{\dot Q}_{Evap,Ref}} + \frac{{{{\dot Q}_{Evap,Ref}}}}{{CO{P_{Ref}}}}} \right)
\end{equation}
\]</div>
<p>This capacity factor is also used to autosize the heat recovery design fluid flow rate when it is set to autosize.  The design heat recover flow rate is calculated by multiplying <span class="arithmatex">\({F_{HR,Cap}}\)</span> by the condenser tower water design flow rate.  If no capacity factor is input, it is assumed to be 1.0.</p>
<p>A heat recovery chiller may control the temperature of heat recovery fluid leaving the device by modulating the flow of refrigerant to the heat recovery condenser bundle.  There are two different algorithms used depending on if the input has declared a leaving setpoint node.</p>
<p>If no control setpoint node was named, then the model developed by Liesen and Chillar (2004) is used to approximate the relative distribution of refrigerant flow and condenser heat transfer between the bundles.  This model approximates the heat transfer situation by using average temperatures in and out of the condenser section.</p>
<div class="arithmatex">\[
\begin{equation}
{Q_{Tot}} = ({\dot m_{Heat{\mathop{\rm Re}\nolimits} c}}*{C_{p,Heat{\mathop{\rm Re}\nolimits} c}} + {\dot m_{Cond}}*{C_{p,Cond}})*({T_{AvgOut}} - {T_{AvgIn}})
\end{equation}
\]</div>
<p>Then the inlet temperature is flow-weighted to determine lumped inlet and outlet conditions.</p>
<div class="arithmatex">\[
\begin{equation}
{T_{AvgIn}} = \frac{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*{C_{p,Heat{\mathop{\rm Re}\nolimits} c}}*{T_{Heat{\mathop{\rm Re}\nolimits} cIn}} + {{\dot m}_{Cond}}*{C_{p,Cond}}*{T_{CondIn}})}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*{C_{p,Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*{C_{p,Cond}})}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{T_{AvgOut}} = \frac{{{Q_{Tot}}}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*{C_{p,Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*{C_{p,Cond}})}} + {T_{AvgIn}}
\end{equation}
\]</div>
<p>The lumped outlet temperature is then used for an approximate method of determining the heat recovery rate</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{Avg,out}} - {T_{HR,in}}} \right)
\end{equation}
\]</div>
<p>This rate is then limited by the physical size of the heat recovery bundle.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR}},{{\dot Q}_{HR,max}}} \right)
\end{equation}
\]</div>
<p>If user input for the leaving temperature setpoint is available, then a second model is used to distribute refrigerant flow and condenser heat transfer between the bundles that attempts to meet the heat recovery load implied by the leaving setpoint.  When setpoint control is used, the desired rate of heat recovery heat transfer is:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR,Setpoint}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{HR,set}} - {T_{HR,in}}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR,Setpoint}} = Max\left( {{{\dot Q}_{HR,Setpoint}},0.0} \right)
\end{equation}
\]</div>
<p>Then the heat recovery rate is simply modeled as the lower of the three different heat flow rates:  the desired capacity, the maximum capacity, and the current total heat rejection rate.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR,Setpoint}},{{\dot Q}_{HR,max}},{{\dot Q}_{Tot}}} \right)
\end{equation}
\]</div>
<p>For both models, the condenser heat transfer rate is then</p>
<div class="arithmatex">\[
\begin{equation}
{\dot Q_{Cond}} = {\dot Q_{Tot}} - {\dot Q_{HR}}
\end{equation}
\]</div>
<p>The outlet temperatures are then calculated using</p>
<div class="arithmatex">\[
\begin{equation}
  T_{HR,out} = T_{HR,in} + \frac{\dot{Q}_{HR}}{\dot{m}_{HR}C_{p,HR}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  T_{Cond,out} = T_{Cond,in} + \frac{\dot{Q}_{Cond}}{\dot{m}_{Cond}C_{p,Cond}}
\end{equation}
\]</div>
<p>A heat recovery chiller may need to work harder because the refrigeration system faces a higher lift owing to an elevated effective temperature for heat rejection.  With heat recovery, the condenser temperature used with the chiller's performance curves is determined using one of the following heat-flow-weighted methods. The first is used for the chiller model for the objects Chiller:Electric, and Chiller:Electric:EIR which use the condensing entering temperature for performance.</p>
<div class="arithmatex">\[
\begin{equation}
{T_{Cond,in,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,in}} + {{\dot Q}_{Cond}}{T_{Cond,in}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}
\end{equation}
\]</div>
<p>The second is used for the chiller model for the object Chiller:Electric:ReformulatedEIR which uses the leaving condenser fluid temperature.</p>
<div class="arithmatex">\[
\begin{equation}
{T_{Cond,out,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,out}} + {{\dot Q}_{Cond}}{T_{Cond,out}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}
\end{equation}
\]</div>
<p>Both of these are available as an output variable called Chiller Effective Heat Rejection Temperature in <span class="arithmatex">\(^{\circ}\)</span>C.</p>
<h3 id="chiller-basin-heater_2">Chiller Basin Heater<a class="headerlink" href="#chiller-basin-heater_2" title="Permanent link">&para;</a></h3>
<p>This chiller's basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller's basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).</p>
<p><strong>Reference</strong></p>
<p>Liesen and Chillar. 2004. Variable Heat Recovery In Double Bundle Electric Chillers. SimBuild 2004, IBPSA-USA National Conference Boulder, CO, August 4-6, 2004.</p>
<h2 id="electric-chiller-model-based-on-fluid-temperature-differences">Electric Chiller Model Based on Fluid Temperature Differences<a class="headerlink" href="#electric-chiller-model-based-on-fluid-temperature-differences" title="Permanent link">&para;</a></h2>
<p>The centrifugal chiller model (object name Chiller:Electric) was originally developed for the BLAST program.  The model is based on a 'capacity ratio' curve, which is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
CapRatio = \frac{{Available Chiller Capacity}}{{Nominal Chiller Capacity}} = {A_1} + {A_2}\Delta {T_{chiller}} + {A_3}\Delta {T_{chiller}}^2
\end{equation}
\]</div>
<p>where the Delta Temperature is defined as:</p>
<div class="arithmatex">\[
\begin{equation}
\Delta {T_{chiller}} = \frac{{{T_{cond, in}} - {T_{cond,in,design}}}}{{TempRiseRatio}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)
\end{equation}
\]</div>
<p>where the temperature rise coefficient is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers. This is calculated as the following ratio:</p>
<div class="arithmatex">\[
\begin{equation}
TempRiseRatio = \frac{{{T_{cond, in,required}} - {T_{cond,in,rated}}}}{{{T_{evap, out,required}} - {T_{evap,out,rated}}}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>T<span class="arithmatex">\(_{cond,in,required}\)</span></em> is the required entering condenser air or water temperature to maintain rated capacity (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,in,rated}\)</span></em> is the rated entering condenser air or water temperature at rated capacity (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{evap,out,required}\)</span></em> is the required leaving evaporator water outlet temperature to maintain rated capacity (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{evap,out,rated}\)</span></em> is the rated leaving evaporator water outlet temperature at rated capacity (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
PowerRatio = {B_1} + {B_2}PLR + {B_3}PL{R^2}
\end{equation}
\]</div>
<p>where the part load ratio, PLR is defined as:</p>
<div class="arithmatex">\[
\begin{equation}
PLR = \frac{{chiller~cooling~load}}{{nominal~chiller~capacity}}
\end{equation}
\]</div>
<p>The Load Ratio Curve is a quadratic equation that determines the Ratio of Actual Cooling Load to Full Cooling Load.  The defining equation is:</p>
<div class="arithmatex">\[
\begin{equation}
LoadRatio = {C_1} + {C_2}CapRatio + {C_3}CapRati{o^2}
\end{equation}
\]</div>
<p>The evaporator heat transfer rate and the power required by the chiller are then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
Qevap = AvailableChillerCap*PLR
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Power = PowerRatio*LoadRatio*\frac{{AvailableChillerCap}}{{RatedCOP}}
\end{equation}
\]</div>
<h2 id="electric-chiller-model-based-on-condenser-entering-temperature">Electric Chiller Model Based on Condenser Entering Temperature<a class="headerlink" href="#electric-chiller-model-based-on-condenser-entering-temperature" title="Permanent link">&para;</a></h2>
<h3 id="overview_2">Overview<a class="headerlink" href="#overview_2" title="Permanent link">&para;</a></h3>
<p>This model (object name Chiller:Electric:EIR) simulates the performance of an electric liquid chiller. The model is based on the compression chiller model (COMREF) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus additional abilities for modeling evaporatively-cooled condensers and heat recovery for water heating.</p>
<p>This model simulates the thermal performance of the chiller and the power consumption of the compressor(s). It also models the power consumption of condenser fans if modeling an air-cooled or evaporatively-cooled condenser. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).</p>
<h3 id="model-description_2">Model Description<a class="headerlink" href="#model-description_2" title="Permanent link">&para;</a></h3>
<p>The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:</p>
<ol>
<li>
<p>Cooling Capacity Function of Temperature Curve</p>
</li>
<li>
<p>Energy Input to Cooling Output Ratio Function of Temperature Curve</p>
</li>
<li>
<p>Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
</li>
</ol>
<p>The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.</p>
<p>Note: The curve is evaluated at the leaving chilled water (=evaporator outlet) <em>setpoint</em> temperature, not the <em>actual</em> leaving chilled water temperature.</p>
<div class="arithmatex">\[
\begin{equation}
ChillerCapFTemp = a + b\left( {{T_{cw,ls}}} \right) + c{\left( {{T_{cw,ls}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,ls}}} \right)\left( {{T_{cond,e}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerCapFTemp</em> is the cooling capacity factor, equal to 1 at reference conditions</p>
<p><em>T<span class="arithmatex">\(_{cw,ls}\)</span></em> is the leaving chilled water <em>setpoint</em> temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,e}\)</span></em> is the entering condenser fluid temperature (<span class="arithmatex">\(^{\circ}\)</span>C). For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.</p>
<p>The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
ChillerEIRFTemp = a + b\left( {{T_{cw,l}}} \right) + c{\left( {{T_{cw,l}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,l}}} \right)\left( {{T_{cond,e}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerEIRFTemp</em> is the energy input to cooling output factor, equal to 1 at reference conditions</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the leaving chilled water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,e}\)</span></em> is the entering condenser fluid temperature (<span class="arithmatex">\(^{\circ}\)</span>C). For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.</p>
<p>The energy input to cooling output ratio function of part-load ratio curve is a quadratic performance curve that parameterizes the variation of the chiller input power ratio as a function of the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller's available cooling capacity. The output of this curve <em>ChillerEIRFPLR</em> is multiplied by the reference EIR (inverse of the reference COP), chiller capacity as a function of temperature curve <em>ChillerCapFTemp</em> and the Energy Input to Cooling Output Ratio Function of Temperature Curve <em>ChillerEIRFTemp</em> to give the normalized power input at the specific temperature and part-load ratio at which the chiller is operating. Normalized power input is the ratio of chiller power input at a given operating condition to the chiller power input at reference condition. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The quadratic curve should be valid for the range of part-load ratios anticipated for the simulation.</p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{rl}
    ChillerEIRFPLR &amp;= a + b\left( PLR \right) + c\left( PLR \right)^2\\
                   &amp;= \frac{P_{chiller}}{{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerEIRFPLR</em> = energy input to cooling output factor, equal to 1 at reference conditions</p>
<p><em>PLR</em> = part-load ratio = (cooling load) / (chiller's available cooling capacity)</p>
<p><em>P<span class="arithmatex">\(_{chiller}\)</span> = chiller power at specific PLR</em></p>
<p><em>P<span class="arithmatex">\(_{ref}\)</span> = <span class="arithmatex">\({Q^\cdot_{ref}}\)</span> /COP<span class="arithmatex">\(_{ref}\)</span></em>.</p>
<p>All three of the performance curves are accessed through EnergyPlus' built-in performance curve equation manager (curve:quadratic and curve:biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user's ChillerEIRFPLR performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). Performance curves for more than 160 chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).</p>
<p>Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should normally be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with caution.</p>
<p>For any simulation time step, the chiller's available cooling capacity is calculated as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{avail}} = {\dot{Q}_{ref}}\left( {ChillerCapFTemp} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{ref}\)</span> is the chiller capacity at reference conditions (reference temperatures and flow rates defined by the user) (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{avail}\)</span> is the available chiller capacity adjusted for current fluid temperatures (W).</p>
<p>The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.</p>
<p>The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{cw,l} = T_{cw,e} - \frac{\dot{Q}_{avail}}{\dot{m}_{evap}C_{p,evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the water temperature leaving the evaporator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cw,e}\)</span></em> is the water temperature entering the evaporator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\dot{m}_{evap}\)</span> is the evaporator mass flow rate (kg/s)</p>
<p><em>C<span class="arithmatex">\(_{p,evap}\)</span></em> is the specific heat of water entering evaporator at <em>T<span class="arithmatex">\(_{cw,e}\)</span></em> (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  PLR = \max\left( 0.0,\min\left( \frac{\dot{Q}_{evap}}{\dot{Q}_{avail}},PLR_{max} \right) \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>PLR</em> is the part-load ratio</p>
<p><span class="arithmatex">\({\dot{Q}_{evap}}\)</span> is the load to be met by the chiller (W)</p>
<p><em>PLR<span class="arithmatex">\(_{max}\)</span></em> is the maximum part-load ratio (specified by the user in the input data file).</p>
<p>The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part load ratio yielding constant electrical power consumption under these conditions. Below the minimum part load ratio, the chiller cycles on and off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part load ratio is less than the minimum part load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.</p>
<div class="arithmatex">\[
\begin{equation}
  ChillerCyclingRatio = \min\left( \frac{PLR}{PLR_{min}},1.0 \right)
\end{equation}
\]</div>
<p>To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.</p>
<div class="arithmatex">\[
\begin{equation}
PLR = MAX(PLR,PL{R_{MinUnloadRatio}})
\end{equation}
\]</div>
<p>This revised PLR accounts for the "false loading" (e.g., hot gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{falseloading}} = \left( {{\dot{Q}_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\dot{Q}_{evap}}
\end{equation}
\]</div>
<p>The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:</p>
<div class="arithmatex">\[
\begin{equation}
{P_{chiller}} = \left( {{\dot{Q}_{avail}}} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>P<span class="arithmatex">\(_{chiller}\)</span></em> is the chiller compressor power (W)</p>
<p><em>COP<span class="arithmatex">\(_{ref}\)</span></em> is the reference coefficient of performance (W/W).</p>
<p>Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = <em>eff<span class="arithmatex">\(_{motor}\)</span></em> = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\dot{Q}_{evap}} + {\dot{Q}_{falseloading}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot{Q}_{cond}}\)</span> is the condenser heat transfer rate (W)</p>
<p><span class="arithmatex">\(ef{f_{motor}}\)</span> is the compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat.</p>
<p>For water-cooled chillers, the water temperature leaving the condenser is then calculated as shown below.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{cond,l} = T_{cond,e} + \frac{\dot{Q}_{cond}}{\dot{m}_{cond}C_{p,cond}}
\end{equation}
\]</div>
<p>where:</p>
<p><em>T<span class="arithmatex">\(_{cond,l}\)</span></em> is the water temperature leaving the condenser (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,e}\)</span></em> is the water temperature entering the condenser (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot{m}_{cond}}\)</span> is the mass flow rate through the condenser, kg/s</p>
<p><span class="arithmatex">\({C_{p,cond}}\)</span> is the specific heat of water entering the condenser at <em>T<span class="arithmatex">\(_{cond,e}\)</span></em>, J/kg-(<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>For air- and evaporatively-cooled condensers, the exiting air temperature is not calculated and is set equal to the entering air or wet-bulb temperature, respectively.</p>
<p>The model then calculates the condenser fan energy for air- and evaporatively-cooled condensers. The amount of condenser fan energy is assumed to be proportional to the chiller cycling ratio and is calculated as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{P_{cond}}\, = \,{\dot{Q}_{ref}}\,\left( {{P_{condfanratio}}} \right)\,\left( {ChillerCyclingRatio} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>P<span class="arithmatex">\(_{cond}\)</span></em> is the chiller condenser fan electric power (W)</p>
<p><em>P<span class="arithmatex">\(_{condfanratio}\)</span></em> is the condenser fan power ratio (W/W).</p>
<p>The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.</p>
<div class="arithmatex">\[
\begin{equation}
{Q_{cond}} = {\dot{Q}_{cond}}*TimeStepSys*3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{Q_{evap}} = {\dot{Q}_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<p>where:</p>
<p><em>Q<span class="arithmatex">\(_{cond}\)</span></em> is the chiller condenser heat transfer energy (J)</p>
<p><em>Q<span class="arithmatex">\(_{evap}\)</span></em> is the chiller evaporator cooling energy (J)</p>
<p><em>E<span class="arithmatex">\(_{chiller}\)</span></em> is the chiller (compressor) electric energy (J)</p>
<p><em>E<span class="arithmatex">\(_{cond}\)</span></em> is the chiller condenser fan electric energy (J)</p>
<p><em>TimeStepSys</em> is the HVAC system simulation time step (hr)</p>
<p><span class="arithmatex">\(3600\)</span> is the conversion factor (sec/hr).</p>
<h3 id="electric-eir-chiller-with-heat-recovery-option">Electric EIR Chiller with Heat Recovery Option<a class="headerlink" href="#electric-eir-chiller-with-heat-recovery-option" title="Permanent link">&para;</a></h3>
<p>Heat from the electric EIR chiller condenser may be recovered when a water-cooled condenser is selected for simulation. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric. Refer to the section entitled Chillers with Plant Heat Recovery for details.</p>
<h3 id="standard-rating-integrated-part-load-value">Standard Rating (Integrated Part Load Value)<a class="headerlink" href="#standard-rating-integrated-part-load-value" title="Permanent link">&para;</a></h3>
<p>For the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects in EnergyPlus, the industry standard rating of Integrated Part Load Value (IPLV) is calculated according to ANSI/AHRI Standard 550/590 (2011). This standard rating is not direct input to the model and is calculated using user-entered information for these objects. These standard rating values are provided in the eplusout.eio output file (Ref. Output Details document) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The standard ratings described in this section require that
the EIR/Reformulated EIR chiller models be evaluated at specific
operating conditions (e.g., specific evaporator outlet temperature
(6.67<span class="arithmatex">\(^{\circ}\)</span>C) and dry-bulb temperatures for air entering the
air-cooled [outdoor] condenser). If the chiller  performance curves
can not be evaluated at the required test conditions, then the standard
rating value will be determined at user specified curve limit and
warning error message is provided. For example, if the curve object
(Curve:Biquadratic) for Cooling Capacity Function of Temperature Curve
has a minimum value of 21<span class="arithmatex">\(^{\circ}\)</span>C for dry-bulb temperature entering
the air-cooled condenser coil, the IPLV calculation requires that
EER<span class="arithmatex">\(_{D}\)</span> be calculated at 13<span class="arithmatex">\(^{\circ}\)</span>C -- so, this would result in
IPLV value calculated at 21<span class="arithmatex">\(^{\circ}\)</span>C and reported in the output and a
warning message in the eplusout.err file.</p>
</div>
<p>The IPLV is a single number part-load performance figure of merit for Water-Chilling Packages. The IPLV equations and procedures described below are taken from Appendix D of ANSI/AHRI Std. 550/590, 2011 and provide a consistent method for calculating IPLV. These equations provide representative average part-load efficiency for a single chiller.  For equipment covered by this standard, the <em>IPLV</em> is calculated using the following formula:</p>
<div class="arithmatex">\[
\begin{equation}
IPLV = (0.01A) + (0.42B) + (0.45C) + (0.12D)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(A\)</span> is the <em>EER</em> or <em>COP</em> at 100% capacity at AHRI standard rating conditions</p>
<p><span class="arithmatex">\(B\)</span> is the <em>EER</em> or <em>COP</em> at 75% capacity and reduced ambient (see Table <a href="../chillers/">1</a>)</p>
<p><span class="arithmatex">\(C\)</span> is the <em>EER</em> or <em>COP</em> at 50% capacity and reduced ambient (see Table <a href="../chillers/">1</a>)</p>
<p><span class="arithmatex">\(D\)</span> is the <em>EER</em> or <em>COP</em> at 25% capacity and reduced ambient (see Table <a href="../chillers/">1</a>).</p>
<p>The Coefficient of Performance (<em>COP</em>) at the various load capacity points (100%, 75%, 50%, and 25% part-load ratios) are calculated using the procedure outlined below and applicable test conditions specified in Table <a href="../chillers/">1</a>.</p>
<p>EER at desired reduced capacity (75%, 50%, and 25%) is calculated as follows</p>
<div class="arithmatex">\[
\begin{equation}
COP = \frac{{\rm{1}}}{{EIR}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
EIR = EnergyInputRatio = \left( {\frac{{{\rm{Power }}}}{{{\rm{PartLoadRatio * AvailChillerCap}}}}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Power = \left( {\frac{{{\rm{AvailChillerCap}}}}{{CO{P_{reference}}}}} \right)(EIRTempModFa{c_{ReducedTemp}})(EIRPLRModFa{c_{ReducedPLR}})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
AvailChillerCap = Capacit{y_{reference}}(CAPTempModFa{c_{ReducedTemp}})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Capacit{y_{reference}}\)</span> is the reference chiller capacity specified by the user (W)</p>
<p><span class="arithmatex">\(CO{P_{reference}}\)</span> is the reference coefficient of performance specified by the user (W/W)</p>
<p><span class="arithmatex">\(EIRTempModFa{c_{ReducedTemp}}\)</span> is the user-specified bi-quadratic curve for modifying EIR as a function of leaving chilled water temperature (6.7°C) and entering condenser temperature obtained from Table <a href="../chillers/">1</a> for reduced capacities (dimensionless)</p>
<p><span class="arithmatex">\(EIRPLRModFa{c_{ReducedPLR}}\)</span> is the user-specified quadratic curve for modifying EIR as a function of part load ratio</p>
<p><span class="arithmatex">\(CapTempModFa{c_{ReducedTemp}}\)</span> is the capacity (W) of the chiller determined per the ANSI/AHRI Standard 550/590 reduced ambient test conditions as shown in Table <a href="../chillers/">1</a>.</p>
<p>If the equipment cannot be unloaded to the desired reduced capacity (75%, 50%, and 25%) i.e. if the minimum unloading ratio of the chiller is greater than desired reduced capacity, then the model is run at the minimum unloading PLR of the equipment at the condenser entering conditions defined in Table <a href="../chillers/">1</a> and the efficiency is adjusted for cyclic performance.</p>
<div class="arithmatex">\[
\begin{equation}
COP = \frac{{\rm{1}}}{{{C_D} \cdot EIRatMinPLR}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(EIRatMinPLR\)</span> is the EIR of chiller at minimum unloading ratio</p>
<p><span class="arithmatex">\({C_D}\)</span> is the degradation coefficient to account for cycling of the compressor for capacity less than the minimum capacity.</p>
<p>The degradation coefficient <em>C<span class="arithmatex">\(_{D}\)</span></em> for the desired reduced load points (75%, 50%, or 25%) is determined using the following equation:</p>
<div class="arithmatex">\[
\begin{equation}
{C_D} = 1.13 - 0.13LF
\end{equation}
\]</div>
<p>The load factor (<em>LF</em>) for the desired reduced load points (75%, 50%, or 25%) calculated from the following equation:</p>
<div class="arithmatex">\[
\begin{equation}
LF = \frac{{\left( {\frac{{\% Load}}{{100}}} \right) \cdot Full~load~unit~capacity}}{{Part~load~unit~capacity}}
\end{equation}
\]</div>
<p>where:</p>
<p><em><span class="arithmatex">\(\left( {\frac{{\% Load}}{{100}}} \right)\)</span></em> is the standard rating part load ratio (<em>PLR</em>) points, 75%, 50%, 25%</p>
<p><span class="arithmatex">\(Full~load~unit~capacity\)</span> is the full load heating capacity (W) of the air-source heat pump equipment determined from ANSI/AHRI Standard 550/590 and test conditions shown in Table <a href="../chillers/">1</a> for 100% load</p>
<p><span class="arithmatex">\(Part~load~unit~capacity\)</span> is the part load heating capacity (W) of the air-source heat pump units determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table <a href="../chillers/">1</a> and the minimum part load capacity of the unit.</p>
<div class="arithmatex">\[
\begin{equation}
Full~load~unit~capacity = {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{Rated}}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Part~load~unit~capacity = MinPLR \cdot {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{ReducedTemp}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot Q_{total,Reference}}\)</span> is the reference capacity specified by the user (W)</p>
<p><span class="arithmatex">\(CapTempModFa{c_{Rated}}\)</span> is the user-specified bi-quadratic curve evaluated at full load (100%) test conditions shown in Table <a href="../chillers/">1</a> (dimensionless)</p>
<p><span class="arithmatex">\(CapTempModFa{c_{ReducedTemp}}\)</span> is the part load capacity (W) of the chiller determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table <a href="../chillers/">1</a></p>
<p><span class="arithmatex">\(MinPLR\)</span> = Minimum PLR up to which chiller can be unloaded.</p>
<p>|  | IPLV | NPLV |
| --- | --- | --- | --- | --- |
| Evaporator (All types) |  |  |  |  |
| 100% Load LWT | <span class="arithmatex">\(^{2}\)</span><code>&lt;!-- --&gt;</code>44.0<span class="arithmatex">\(^{\circ}\)</span>F | 6.7<span class="arithmatex">\(^{\circ}\)</span>C | <span class="arithmatex">\(^{2}\)</span>Selected LWT | <span class="arithmatex">\(^{2}\)</span>Selected LWT |
| 0% Load LWT | <span class="arithmatex">\(^{2}\)</span><code>&lt;!-- --&gt;</code>44.0<span class="arithmatex">\(^{\circ}\)</span>F | 6.7<span class="arithmatex">\(^{\circ}\)</span>C | Same as 100% load | Same as 100% load |
| Flow Rate (gpm) | <span class="arithmatex">\(^{3}\)</span><code>&lt;!-- --&gt;</code>2.4 gpm/ton | 0.043 L/s per kW | <span class="arithmatex">\(^{3}\)</span>Selected          gpm/ton | <span class="arithmatex">\(^{3}\)</span>L/s per kW |
| F.F.A | 0.0001                 h-ft<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>F/Btu | 0.000018          m<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>C/W | As Specified | As Specified |
| 1 Condenser (Water Cooled) |  |  |  |  |
| 100% load EWT | 85.0<span class="arithmatex">\(^{\circ}\)</span>F | 29.4<span class="arithmatex">\(^{\circ}\)</span>C | <span class="arithmatex">\(^{2}\)</span>Selected EWT | <span class="arithmatex">\(^{2}\)</span>Selected EWT |
| 75% load EWT | 75.0<span class="arithmatex">\(^{\circ}\)</span>F | 23.9<span class="arithmatex">\(^{\circ}\)</span>C | <span class="arithmatex">\(^{4}\)</span> | <span class="arithmatex">\(^{4}\)</span> |
| 50% load EWT | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C | <span class="arithmatex">\(^{4}\)</span> | <span class="arithmatex">\(^{4}\)</span> |
| 25% load EWT | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C | <span class="arithmatex">\(^{4}\)</span> | <span class="arithmatex">\(^{4}\)</span> |
| 0% load EWT | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C |
| Flow rate (gpm) | <span class="arithmatex">\(^{3}\)</span><code>&lt;!-- --&gt;</code>3.0 gpm/ton | 0.054 L/s per kW | <span class="arithmatex">\(^{3}\)</span>Selected          gpm/ton | <span class="arithmatex">\(^{3}\)</span>L/s per kW |
| F.F.A. | 0.00025                 h-ft<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>F/Btu | 0.000044          m<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>C/W | As Specified | As Specified |
| <span class="arithmatex">\(^{1}\)</span>Condenser (Air Cooled) |  |  |  |  |
| 100% load EDB | 95.0<span class="arithmatex">\(^{\circ}\)</span>F | 35.0<span class="arithmatex">\(^{\circ}\)</span>C | No Rating Requirements |  |
| 75% load EDB | 80.0<span class="arithmatex">\(^{\circ}\)</span>F | 26.7<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| 50% load EDB | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| 25% load EDB | 55.0<span class="arithmatex">\(^{\circ}\)</span>F | 12.8<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| 0% load EDB | 55.0<span class="arithmatex">\(^{\circ}\)</span>F | 12.8<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| F.F.A. | 0.0 h-ft<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>F/Btu | 0.0 m<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>C/W |  |  |
| <span class="arithmatex">\(^{1}\)</span>Condenser (Evaporatively Cooled) |  |  |  |  |
| 100% load EWB | 75.0<span class="arithmatex">\(^{\circ}\)</span>F | 23.9<span class="arithmatex">\(^{\circ}\)</span>C | No Rating Requirements |  |
| 0% load EWB | 50.0<span class="arithmatex">\(^{\circ}\)</span>F | 10.0<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| F.F.A. | 0.0 h-ft<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>F/Btu | 0.0 m<span class="arithmatex">\(^{2}\)</span>-<span class="arithmatex">\(^{\circ}\)</span>C/W |  |  |
| Air-Cooled Without Condenser |  |  |  |  |
| 100% load SDT | 125.0<span class="arithmatex">\(^{\circ}\)</span>F | 51.7<span class="arithmatex">\(^{\circ}\)</span>C | No Rating Requirements |  |
| 0% load SDT | 55.0<span class="arithmatex">\(^{\circ}\)</span>F | 12.8<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| Water and Evaporatively Cooled Without Condenser |  |  |  |  |
| 100% load SDT | 105.0<span class="arithmatex">\(^{\circ}\)</span>F | 40.6<span class="arithmatex">\(^{\circ}\)</span>C | No Rating Requirements |  |
| 0% load SDT | 65.0<span class="arithmatex">\(^{\circ}\)</span>F | 18.3<span class="arithmatex">\(^{\circ}\)</span>C |  |  |
| <span class="arithmatex">\(^{1}\)</span> If the unit Manufacturer's recommended minimum temperatures are greater than those |  |  |  |  |
| specified in Table 3, then those may be used in lieu of the specified temperatures. |  |  |  |  |
| <span class="arithmatex">\(^{2}\)</span> Correction for Fouling Factor Allowance |  |  |  |  |
| <span class="arithmatex">\(^{3}\)</span> The flow rates are to be held constant at full load values for all part-load conditions. |  |  |  |  |
| <span class="arithmatex">\(^{4}\)</span> For part-load entering condenser water temperatures, the temperature should vary |  |  |  |  |
| linearly from the selected |  |  |  |  |
| EWT at 100% load to 65.0 oF at 50% loads, and fixed at 65.0°F for 50% to 0% loads. |  |  |  |  |
| SDT - saturated discharge temperature |  |  |  |  |
| LWT - leaving water (liquid) temperature |  |  |  |  |
| EWT - entering water (liquid) temperature |  |  |  |  |
| EDB - entering air dry-bulb temperature |  |  |  |  |
| EWB - entering air wet-bulb temperature |  |  |  |  |
| F.F.A. - Fouling Factor Allowance |  |  |  |  |
| Source: Table 3, Page 10, ANSI/AHRI Standard 550/590-2011 |  |  |  |  |</p>
<p><em>Table: Standard Rating (Integrated Part Load Value)</em></p>
<h2 id="electric-chiller-model-based-on-condenser-leaving-temperature">Electric Chiller Model Based on Condenser Leaving Temperature<a class="headerlink" href="#electric-chiller-model-based-on-condenser-leaving-temperature" title="Permanent link">&para;</a></h2>
<h3 id="overview_3">Overview<a class="headerlink" href="#overview_3" title="Permanent link">&para;</a></h3>
<p>This model (object name Chiller:Electric:ReformulatedEIR) simulates the thermal performance of an electric liquid chiller and the power consumption of its compressor(s). The model, developed by Hydeman et al. (2002) as part of the CoolTools<sup>TM</sup> project sponsored by Pacific Gas and Electric Company (PG&amp;E), is an empirical model similar to EnergyPlus' Chiller:Electric:EIR model. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The model has the same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy improvement over the Chiller:Electric:EIR model for chillers with variable-speed compressor motor drives and/or variable condenser water flow applications.</p>
<p>Chiller performance curves can be generated by fitting manufacturer's catalog data or measured data. Performance curves developed primarily from manufacturer's performance data are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and centrifugal) with water-cooled condensers. The model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).</p>
<p>The main difference between this model and the Chiller:Electric:EIR model is the condenser fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses the ENTERING condenser water temperature. In addition, the Energy Input to Cooling Output Function of Part Load Ratio curve for this reformulated EIR chiller model includes the condenser leaving water temperature as an independent variable in addition to part-load ratio. Since the leaving condenser water temperature is a function of load, chiller performance, and condenser entering water temperature, EnergyPlus must iterate to converge on a solution for each simulation time step.</p>
<h3 id="model-description_3">Model Description<a class="headerlink" href="#model-description_3" title="Permanent link">&para;</a></h3>
<p>The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:</p>
<p>1)    Cooling Capacity Function of Temperature Curve</p>
<p>2)    Energy Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>3)    Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<p>The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the leaving condenser water temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).</p>
<div class="arithmatex">\[
\begin{equation}
ChillerCapFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerCapFTemp</em> is the cooling capacity factor, equal to 1 at reference conditions</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the leaving chilled water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,l}\)</span></em> is the leaving condenser water temperature (<span class="arithmatex">\(^{\circ}\)</span>C). This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.</p>
<p>The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the leaving condenser water temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).</p>
<div class="arithmatex">\[
\begin{equation}
ChillerEIRFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerEIRFTemp</em> is the energy input to cooling output factor, equal to 1 at reference conditions</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the leaving chilled water temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,l}\)</span></em> is the leaving condenser water temperature (<span class="arithmatex">\(^{\circ}\)</span>C). This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.</p>
<p>The energy input to cooling output ratio function of part-load ratio curve parameterizes the variation of the energy input ratio (EIR). The output of this curve is multiplied by the reference EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water temperature with part-load ratio equal to 1.0. It is recommended that this performance curve be developed using both full- and part-load performance data. The bicubic curve should be valid for the range of condenser water temperatures and part-load ratios anticipated for the simulation (otherwise the program issues warning messages). Either of the following two types of curves can be used.</p>
<p>The first type is a bicubic performance curve that parameterizes the variation of the chiller input power ratio as a function of the leaving condenser water temperature and the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller's available cooling capacity.</p>
<div class="arithmatex">\[
\begin{equation}
ChillerEIRFPLR = a + b({T_{cond,l}}) + c{({T_{cond,l}})^2} + d(PLR) + e{(PLR)^2} + f({T_{cond,l}})(PLR) + g{(PLR)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  ChillerEIRFPLR = \frac{P_{chiller}}{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>ChillerEIRFPLR</em> is the energy input to cooling output factor, equal to 1 at the reference leaving condenser water temperature and PLR = 1.0</p>
<p><em>T<span class="arithmatex">\(_{cond,l}\)</span></em> is the leaving condenser water temperature (<span class="arithmatex">\(^{\circ}\)</span>C). This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.</p>
<p><em>PLR</em> is the part load ratio = (cooling load) / (chiller's available cooling capacity)</p>
<p><em>P<span class="arithmatex">\(_{chiller}\)</span> is the chiller power at specific PLR</em></p>
<p><em>P<span class="arithmatex">\(_{ref}\)</span> = <span class="arithmatex">\({\dot{Q}_{ref}}\)</span> /COP<span class="arithmatex">\(_{ref}\)</span></em>.</p>
<p>Note: Although a bicubic curve requires 10 coefficients (ref. Curve:Bicubic), coefficients 7, 9 and 10 are typically not used in the performance curve described here and should be entered as 0 unless sufficient performance data and regression accuracy exist to justify the use of these terms of the bicubic curve.</p>
<p>The second type is a Chiller Part Load Custom Curve that parameterizes the variation of EIR as a function of the normalized dT, normalized Tdev and the PLR.</p>
<div class="arithmatex">\[
\begin{equation}
\begin{split}
ChillerEIRFPLR = a + b(dT^*) + c(dT^*)^2 + d \cdot PLR + e \cdot PLR^2 + f \cdot (dT^*) \cdot PLR + g \cdot (dT^*)^3 \\
+ h \cdot PLR^3 + i \cdot (dT^*)^2 \cdot PLR + j \cdot (dT^*) \cdot PLR^2 + k \cdot (dT^*)^2 \cdot PLR^2 + l \cdot (T_{dev}^*) \cdot PLR^3
\end{split}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
dT^* = dT / dT_{ref}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
T_{dev}^* = T_{dev} / dT_{ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(dT\)</span> is the delta of temperature across the leaving condenser water temperature and leaving evaporator water temperature of a chiller (lift)</p>
<p><span class="arithmatex">\(dT^*\)</span> is the normalized fractional lift</p>
<p><span class="arithmatex">\(dT_{ref}\)</span> is the lift under the reference condition</p>
<p>PLR is the part load ratio</p>
<p><span class="arithmatex">\(T_{dev}\)</span> is the deviation of leaving chilled water temperature from the reference condition</p>
<p><span class="arithmatex">\(T_{dev}^*\)</span> is the normalized Tdev term.</p>
<p>All of these performance curves are accessed through EnergyPlus' built-in performance curve equation manager (curve:biquadratic, curve:bicubic, and Curve:ChillerPartLoadWithLift). Note that the above three performance curves use the leaving condenser water temperature as an independent variable, instead of the entering condenser water temperature used in the performance curves for the Chiller:Electric:EIR model. Since the leaving condenser water temperature is calculated based on the condenser heat transfer rate, which is a function of the load to be met by the chiller, chiller compressor power, and the false loading (detailed calculations are given below), iterative calculations are required to determine the actual (converged) leaving condenser water temperature. The program uses the leaving condenser water temperature from the previous iteration to calculate values for each of the three performance curves described above. After obtaining the condenser heat transfer rate, the leaving condenser water temperature is recalculated. When the difference between the leaving condenser water temperature calculated on successive iterations is less than 0.0001<span class="arithmatex">\(^{\circ}\)</span>C, the solution is assumed to have converged. Warning messages are issued if the calculated solution for leaving condenser water temperature and/or part-load ratio falls outside the valid range specified for the chiller's performance curves. If these warnings are issued, the user may choose to extend the range for the performance curves (only if a small extension is required since model extrapolation may produce significant errors) or a different chiller and associated performance curves with extended performance range can be located and used for the simulation.</p>
<p>Note: Chiller:Electric:ReformulatedEIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should almost always be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with extreme caution. For example, if the user wishes to model a chiller size that is different from the reference capacity, it is highly recommended that the reference flow rates be scaled proportionately to the change in reference capacity. Although this model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more performance data to develop the associated performance curves (at least 12 points from full-load performance and 7 points from part-load performance).</p>
<p>Although performance curve data sets for 160 chillers are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf), they may not meet the requirements for specific applications. One can develop performance curves from performance data using two available techniques (Hydeman and Gillespie 2002). The first technique is called the Least-squares Linear Regression method and is used when sufficient performance data exist to employ standard least-square linear regression techniques. The second technique is called Reference Curve Method and is used when insufficient performance data exist to apply linear regression techniques. A detailed description of both techniques can be found in the reference mentioned above.</p>
<p>For any simulation time step, the chiller's available cooling capacity is calculated as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{avail}}\,\, = \,\,{\dot{Q}_{ref}}\left( {ChillerCapFTemp} \right)
\end{equation}
\]</div>
<p>where</p>
<p><span class="arithmatex">\({\dot{Q}_{ref}}\)</span> is the chiller capacity at reference conditions (reference temperatures and flow rates defined by the user) (W)</p>
<p><span class="arithmatex">\({\dot{Q}_{avail}}\)</span> is the available chiller capacity adjusted for current water temperatures (W).</p>
<p>The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.</p>
<p>The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{cw,l}  =  T_{cw,e} - \frac{\dot{Q}_{avail}}{\dot{m}_{evap}C_{p,evap}}
\end{equation}
\]</div>
<p>where:</p>
<p><em>T<span class="arithmatex">\(_{cw,l}\)</span></em> is the water temperature leaving the evaporator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cw,e}\)</span></em> is the water temperature entering the evaporator (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot{m}_{evap}}\)</span> is the evaporator mass flow rate (kg/s)</p>
<p><em>C<span class="arithmatex">\(_{p,evap}\)</span></em> is the specific heat of water entering evaporator at <em>T<span class="arithmatex">\(_{cw,e}\)</span></em> (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  PLR = \max\left( 0.0,\min\left( \frac{\dot{Q}_{evap}}{\dot{Q}_{avail}},PLR_{max} \right) \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>PLR</em> is the part-load ratio</p>
<p><span class="arithmatex">\({\dot{Q}_{evap}}\)</span> is the load to be met by the chiller (W)</p>
<p><em>PLR<span class="arithmatex">\(_{max}\)</span></em> is the maximum part-load ratio (specified by the user in the input data file).</p>
<p>Note that the maximum part-load ratio (PLR<span class="arithmatex">\(_{max}\)</span>, specified in the Chiller:Electric:ReformulatedEIR object) used in the equation should be less than or equal to the maximum part-load ratio specified in the "Energy Input to Cooling Output Ratio Function of Part-Load Ratio" performance curve object.</p>
<p>The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part-load ratio yielding constant electrical power consumption under these conditions. Below the minimum part-load ratio, the chiller cycles on/off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part-load ratio is less than the minimum part-load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.</p>
<div class="arithmatex">\[
\begin{equation}
  ChillerCyclingRatio = \min \left(  \frac{PLR}{PLR_{min}}, 1.0  \right)
\end{equation}
\]</div>
<p>To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.</p>
<div class="arithmatex">\[
\begin{equation}
PLR = MAX(PLR,PL{R_{MinUnloadRatio}})
\end{equation}
\]</div>
<p>This revised PLR accounts for the "false loading" (e.g., hot-gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{falseloading}} = \left( {{{\mathop Q\limits^ \bullet  }_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\dot{Q}_{evap}}
\end{equation}
\]</div>
<p>The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:</p>
<div class="arithmatex">\[
\begin{equation}
{P_{chiller}}\, = \,\,\left( {{{\mathop Q\limits^ \bullet }_{avail}}\,} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><em>P<span class="arithmatex">\(_{chiller}\)</span></em> is the chiller compressor power (W)</p>
<p><em>COP<span class="arithmatex">\(_{ref}\)</span></em> is the reference coefficient of performance (W/W).</p>
<p>Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = <em>eff<span class="arithmatex">\(_{motor}\)</span></em> = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\dot{Q}_{evap}} + {\dot{Q}_{falseloading}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot{Q}_{cond}}\)</span> is the condenser heat transfer rate (W)</p>
<p><span class="arithmatex">\(ef{f_{motor}}\)</span> is the compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat.</p>
<p>The above curve values are calculated based on the leaving condenser water temperature found through iteration. After obtaining the condenser heat transfer rate, the final leaving condenser water temperature is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{cond,l} = T_{cond,e} + \frac{\dot{Q}_{cond}}{\dot{m}_{cond} C_{p,cond}}
\end{equation}
\]</div>
<p>where:</p>
<p><em>T<span class="arithmatex">\(_{cond,l}\)</span></em> is the water temperature leaving the condenser (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{cond,e}\)</span></em> is the water temperature entering the condenser (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot{m}_{cond}}\)</span> is the mass flow rate through the condenser (kg/s)</p>
<p><span class="arithmatex">\({C_{p,cond}}\)</span> is the specific heat of water entering the condenser at <em>T<span class="arithmatex">\(_{cond,e}\)</span></em> (J/kg-<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.</p>
<div class="arithmatex">\[
\begin{equation}
{Q_{cond}} = {\dot{Q}_{cond}}*TimeStepSys*3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{Q_{evap}} = {\dot{Q}_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
{E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600
\end{equation}
\]</div>
<p>where</p>
<p><em>Q<span class="arithmatex">\(_{cond}\)</span></em> is the chiller condenser heat transfer energy (J)</p>
<p><em>Q<span class="arithmatex">\(_{evap}\)</span></em> is the chiller evaporator cooling energy (J)</p>
<p><em>E<span class="arithmatex">\(_{chiller}\)</span></em> is the chiller (compressor) electric energy (J)</p>
<p><em>E<span class="arithmatex">\(_{cond}\)</span></em> is the chiller condenser fan electric energy (J)</p>
<p><em>TimeStepSys</em> is the HVAC system simulation time step (hr)</p>
<p><span class="arithmatex">\(3600\)</span> is a conversion factor (sec/hr).</p>
<h3 id="electric-reformulated-eir-chiller-with-heat-recovery-option">Electric Reformulated EIR Chiller with Heat Recovery Option<a class="headerlink" href="#electric-reformulated-eir-chiller-with-heat-recovery-option" title="Permanent link">&para;</a></h3>
<p>Heat from the electric reformulated EIR chiller condenser may be recovered. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric and Chiller:Electric:EIR. Refer to the section entitled Chillers with Plant Heat Recovery for details.</p>
<h3 id="standard-rating-integrated-part-load-value_1">Standard Rating (Integrated Part Load Value)<a class="headerlink" href="#standard-rating-integrated-part-load-value_1" title="Permanent link">&para;</a></h3>
<p>Integrated Part Load Value (IPLV) calculations for Reformulated EIR chiller are similar to what are described above for EIR chillers. The only difference with Reformulated EIR chiller is that it calls an iterative subroutine (SolveRegulaFalsi) to obtain a condenser water outlet temperature which corresponds to condenser inlet temperature at reduced capacity conditions as outlined in Table <a href="../chillers/">1</a> above. SolveRegulaFalsi is a general utility routine for finding the zero of a function. In this case it finds the condenser inlet temperature that will zero the residual function -- the difference between calculated condenser inlet temperature and desired condenser inlet temperature per ANSI/AHRI 550/590, 2011 (Table <a href="../chillers/">1</a> above) divided by desired condenser inlet temperature.</p>
<h3 id="references_1">References<a class="headerlink" href="#references_1" title="Permanent link">&para;</a></h3>
<p>Hydeman, M., N. Webb, P. Sreedharan, and S. Blanc. 2002. Development and Testing of a Reformulated Regression-Based Electric Chiller Model. ASHRAE Transactions HI-02-18-2.</p>
<p>Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller Component Models. ASHRAE Transactions AC-02-9-1.</p>
<p>Hydeman, M., K. Gillespie, and R. Kammerud. 1997. PG&amp;E's CoolTools project: A toolkit to improve evaluation and operation of chilled water plants. Presented at the Cool$ense National Forum on Integrated Chilled Water Retrofits, Sep. 1997. Berkeley California: Lawrence Berkeley National Laboratory.</p>
<h2 id="engine-driven-chiller">Engine Driven Chiller<a class="headerlink" href="#engine-driven-chiller" title="Permanent link">&para;</a></h2>
<p>The engine driven chiller (Object name: Chiller:EngineDriven) is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, 'Electric Chiller Based on Fluid Temperature Differences'. Additional curve fits are required to model the engine.  Because the model inherently involves the lower heating value of the fuel, a reference temperature is also involved in the calculations, which manufacturers present at 25<span class="arithmatex">\(^{\circ}\)</span>C.</p>
<p>The engine model was also developed for the BLAST program. It was adapted for use in EnergyPlus. This model is used for both the engine driven generator and the engine driven chiller.  It uses the following set of equations all of which are quadratic fits to the PLR (Part Load Ratio) of the generator.  The coefficients must be derived from manufacturers data.</p>
<div class="arithmatex">\[
\begin{equation}
\frac{{chiller\,\,cooling\,\,load}}{{fuel\,\,energy\,\,input}} = \frac{{chiller\,\,cooling\,\,load}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {a_1} + {a_2}PLR + {a_3}PL{R^2}
\end{equation}
\]</div>
<p>The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste heat from the exhaust.  This temperature is the inlet temperature to the heat exchanger which is modeled in a UA-effectiveness form:</p>
<div class="arithmatex">\[
\begin{equation}
\frac{{Total\,Exhaust\,heat}}{{fuel\,energy\,input}} = \frac{{Total\,\,Exhaust\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {d_1} + {d_2}PLR + {d_3}PL{R^2}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{fuel\,\,energy\,\,input}} = \frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {e_1} + {e_2}PLR + {e_3}PL{R^2}
\end{equation}
\]</div>
<p>The exhaust flow rate is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
{\dot m_{exhaust}} = \frac{{Total\,\,Exhaust\,\,heat}}{{C{p_{exhaust}} \cdot \left( {{T_{exhaust}} - {T_{reference}}} \right)}}
\end{equation}
\]</div>
<p>where T<span class="arithmatex">\(_{reference}\)</span> is the reference temperature for the fuel lower heating value, and is given as 25<span class="arithmatex">\(^{\circ}\)</span>C in manufacturer's data, and</p>
<div class="arithmatex">\[
\begin{equation}
{T_{stack}} = {T_{DesignMinExhaust}} + {\frac{{\left( {{T_{exhaust}} - {T_{DesignMinExhaust}}} \right)}}{{{\rm{exp}}\left( {\frac{{{\rm{UA}}}}{{{{{\rm{\dot m}}}_{{\rm{exhaust}}}}C{p_{exhaust}}}}} \right)}}^2}
\end{equation}
\]</div>
<p>Finally, heat recovered from the lube oil and the water jacket are accounted for as follows:</p>
<div class="arithmatex">\[
\begin{equation}
\frac{{Recoverable\,\,jacket\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,jacket\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {b_1} + {b_2}PLR + {b_3}PL{R^2}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {c_1} + {c_2}PLR + {c_3}PL{R^2}
\end{equation}
\]</div>
<h3 id="chiller-basin-heater_3">Chiller Basin Heater<a class="headerlink" href="#chiller-basin-heater_3" title="Permanent link">&para;</a></h3>
<p>Calculations are also made to estimate the electric power input to the basin heater for chillers with evaporatively-cooled condensers. The chillers which calculate basin heater power are Chiller:Electric:EIR, Chiller:Electric, Chiller:ConstantCOP, Chiller:EngineDriven and Chiller:CombustionTurbine.A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the chiller is not active (i.e., chiller is not operating for the simulation time step --- for example, when there is no cooling load to be met by the chiller, <em>or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.</em>). The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<span class="arithmatex">\(^{\circ}\)</span>C) if they want to model basin heater electric power.</p>
<p>Here is sample of pseudo-code for the chiller basin heater model:</p>
<p><span class="arithmatex">\(P_{heater,basin}\)</span> = 0.0</p>
<p>IF (ChillerIsOFF) THEN</p>
<p>IF (Schedule<span class="arithmatex">\(_{heater,basin}\)</span> is Defined) THEN</p>
<p>IF (CAP<span class="arithmatex">\(_{heater,basin}\)</span> &gt; 0 AND Schedule<span class="arithmatex">\(_{heater,basin}\)</span> = ON) THEN</p>
<p>P<span class="arithmatex">\(_{heater,basin}\)</span> = MAX(0.0,CAP<span class="arithmatex">\(_{heater,basin}\)</span>*(T<span class="arithmatex">\(_{setpoint,basin}\)</span>-T<span class="arithmatex">\(_{db,outdoor}\)</span>))</p>
<p>ENDIF</p>
<p>ELSE</p>
<p>IF (CAP<span class="arithmatex">\(_{heater,basin} &gt; 0)\)</span> THEN</p>
<p>P<span class="arithmatex">\(_{heater,basin}\)</span> = MAX(0.0,CAP<span class="arithmatex">\(_{heater,basin}\)</span>*(T<span class="arithmatex">\(_{setpoint,basin}\)</span>-T<span class="arithmatex">\(_{db,outdoor}\)</span>))</p>
<p>ENDIF</p>
<p>ENDIF</p>
<p>ENDIF</p>
<div class="arithmatex">\[
\begin{equation}
{E_{heater,basin}} = \left( {{P_{heater,basin}}} \right)\left( {TimeStepSys} \right)3600
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({P_{heater,basin}}\)</span> is the chiller basin heater electric power (W)</p>
<p><span class="arithmatex">\({E_{heater,basin}}\)</span> is the chiller basin heater electric consumption (J)</p>
<p><em>T<span class="arithmatex">\(_{setpoint,basin}\)</span></em> is the basin heater setpoint temperature, user input (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>T<span class="arithmatex">\(_{db,outdoor}\)</span></em> is the outdoor air dry-bulb temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><em>CAP<span class="arithmatex">\(_{heater,basin}\)</span></em> is the basin heater capacity, user input (W/K)</p>
<p><em>Schedule<span class="arithmatex">\(_{heater,basin}\)</span></em> is the basin heater schedule, user input (schedule value &gt; 0 means ON)</p>
<p><em>ChillerIsOFF</em> is the logical variable denoting that the chiller is not operating for the current simulation time step (e.g.,  there is no cooling load to be met by the chiller, or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.).</p>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--engineering-reference">Engineering Reference</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../boilers/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Boilers">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Boilers
              </div>
            </div>
          </a>
        
        
          
          <a href="../../simulation-models-encyclopedic-reference-001/" class="md-footer__link md-footer__link--next" aria-label="Next: Simulation Models - Encyclopedic Reference">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Simulation Models - Encyclopedic Reference
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>