
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="A Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) system is an air-conditioning system that varies the refrigerant flow rate using variable...">
      
      
        <meta name="author" content="Samuel Letellier-Duchesne">
      
      
        <link rel="canonical" href="/engineering-reference/simulation-models-encyclopedic-reference-002/variable-refrigerant-flow-heat-pumps/">
      
      
        <link rel="prev" href="../air-system-compound-component-groups/">
      
      
        <link rel="next" href="../heat-exchangers/">
      
      
        
      
      
      <link rel="icon" href="../../../identity/material/favicon.svg">
      <meta name="generator" content="zensical-0.0.23">
    
    
  
  
    <title>Variable Refrigerant Flow Heat Pumps - EnergyPlus 24.2.0</title>
  

    
      
        
      
      <link rel="stylesheet" href="../../../assets/stylesheets/modern/main.1e989742.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../../assets/stylesheets/modern/palette.dfe2e883.min.css">
      
      


    
    
      
    
    
      
    
    
      <link rel="stylesheet" href="../../../identity/material/material.css">
    
      <link rel="stylesheet" href="../../../identity/material/fonts.css">
    
      <link rel="stylesheet" href="../../../identity/hosts/docs.idfkit.com/lockup.css">
    
      <link rel="stylesheet" href="../../../assets/eq-tooltips.css">
    
      <link rel="stylesheet" href="../../../assets/figures.css">
    
      <link rel="stylesheet" href="../../../assets/idf-fields.css">
    
      <link rel="stylesheet" href="../../../assets/idf-editor.css">
    
      <link rel="stylesheet" href="../../../assets/theme-overrides.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,a=__md_scope)=>JSON.parse(t.getItem(a.pathname+"."+e)),__md_set=(e,t,a=localStorage,_=__md_scope)=>{try{a.setItem(_.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="/favicon.ico" sizes="16x16 32x32 48x48">
  <link rel="apple-touch-icon" href="/apple-touch-icon.png">
  <link rel="manifest" href="/manifest.webmanifest">
  <meta name="theme-color" media="(prefers-color-scheme: light)" content="#ffffff">
  <meta name="theme-color" media="(prefers-color-scheme: dark)" content="#060a14">
  <meta property="og:image" content="https://docs.idfkit.com/og.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:image" content="https://docs.idfkit.com/og.png">
  
  <meta name="idfkit:energyplus-version" content="24.2.0">

  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#variable-refrigerant-flow-heat-pumps" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="24.2.0" class="md-header__button md-logo" aria-label="24.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-menu" viewBox="0 0 24 24"><path d="M4 5h16M4 12h16M4 19h16"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            24.2.0
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Variable Refrigerant Flow Heat Pumps
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-search" viewBox="0 0 24 24"><path d="m21 21-4.34-4.34"/><circle cx="11" cy="11" r="8"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../acknowledgments/" class="md-tabs__link">
          
  
  Acknowledgments

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../auxiliary-programs/" class="md-tabs__link">
          
  
  Auxiliary Programs

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../ems-guide/" class="md-tabs__link">
          
  
  EMS Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../" class="md-tabs__link">
          
  
  Engineering Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../essentials/" class="md-tabs__link">
          
  
  EnergyPlus Essentials

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../external-interfaces/" class="md-tabs__link">
          
  
  External Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../getting-started/" class="md-tabs__link">
          
  
  Getting Started

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../io-reference/" class="md-tabs__link">
          
  
  Input Output Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../interface-developer/" class="md-tabs__link">
          
  
  Interface Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../module-developer/" class="md-tabs__link">
          
  
  Module Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../output-details/" class="md-tabs__link">
          
  
  Output Details

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../plant-guide/" class="md-tabs__link">
          
  
  Plant Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../tips-and-tricks/" class="md-tabs__link">
          
  
  Tips and Tricks

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../compliance/" class="md-tabs__link">
          
  
  Compliance

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
                
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="24.2.0" class="md-nav__button md-logo" aria-label="24.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    24.2.0
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1" id="__nav_1_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/notices-and-acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Notices and Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Notices and Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/copyright-notice/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Copyright Notice
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-software-included-or-referenced/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Software included or referenced directly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-acknowledgments/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Acknowledgments
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Auxiliary Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/auxiliary-energyplus-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/weather-converter-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Converter Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Converter Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-format-for-simulation-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Format for Simulation Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-data-availability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Availability
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/using-the-weather-converter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/definitions-file-custom-file-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Definitions File & Custom File Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/reports-files-produced-by-the-weather/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reports/Files Produced by the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/k-ppen-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Köppen Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/ashrae-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ASHRAE Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/energyplus-weather-file-epw-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Weather File (EPW) Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/epw-csv-format-in-out/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW CSV Format (In/Out)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/source-weather-data-formats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Source Weather Data Formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/data-sources-uncertainty/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sources/Uncertainty
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/advanced-use-accessing-weather-conversion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced use - accessing weather conversion capabilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/web-resources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Web Resources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Ground Heat Transfer in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/use-of-the-ground-temperatures-with-slabs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Caution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-configuration-drawing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab configuration Drawing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-slab-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Slab Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Slabs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-e-slabght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the E+SlabGHT.IDD
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-ground-temperatures-with-basements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Ground Temperatures with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-basement-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Basement Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/basement-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basement Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/the-basement-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The Basement idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the BasementGHT.idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-the-interface-surface-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Interface Surface Temperature Results in EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/references-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/view-factor-calculation-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    View Factor Calculation Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    View Factor Calculation Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/using-the-view-factor-interface-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Associated Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/additional-information/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Additional Information
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/using-older-version-input-files-transition/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Using Older Version Input Files - Transition
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_6" id="__nav_2_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Using Older Version Input Files - Transition
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-updater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Updater
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/transition-console-program-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transition Console Program Details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-converter-transition-file-lists/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Converter / Transition File Lists
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/converting-imf-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting imf files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/epdrawgui/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EPDrawGUI
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_7" id="__nav_2_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EPDrawGUI
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/main-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Main Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/option-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Option Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/input-macros/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Macros
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_8" id="__nav_2_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Macros
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/introduction-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/running-the-ep-macro-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the EP-Macro program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/incorporating-external-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Incorporating External Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/selectively-accepting-or-skipping-lines-of/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Selectively Accepting or Skipping Lines of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/defining-blocks-of-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Defining Blocks of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/macro-debugging-and-listing-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Debugging and Listing Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/listing-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Listing Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_9" id="__nav_2_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-diagram/introduction-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/coeffconv-coeffcheck/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv/CoeffCheck
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    CoeffConv/CoeffCheck
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffconv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffcheck/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffCheck
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/running-the-coeffconv-or-coeffcheck-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the CoeffConv or CoeffCheck programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/expandobjects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    ExpandObjects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_11" id="__nav_2_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    ExpandObjects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/introduction-003/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/hvac-template-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/ground-heat-transfer-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/building-surface-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVproc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/calcsoilsurftemp-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CalcSoilSurfTemp Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_14" id="__nav_2_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    CalcSoilSurfTemp Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/running-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Performance Curve Fit Tool
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_15" id="__nav_2_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Performance Curve Fit Tool
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/introduction-004/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/rated-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rated Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/performance-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/error-message/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Message
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/notes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Notes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/references-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/parametric-spreadsheets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Parametric Spreadsheets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_16" id="__nav_2_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Parametric Spreadsheets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-water-heat-pump-parameter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/g-function-spreadsheet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    G-Function Spreadsheet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametricpreprocessor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ParametricPreprocessor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/appgpostprocess-appendix-g-postprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AppGPostProcess - Appendix G PostProcessing program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/running-console-applications/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running Console Applications
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_19" id="__nav_2_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running Console Applications
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/running-console-applications/modifying-the-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modifying the batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Technical Details of Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_20" id="__nav_2_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Technical Details of Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-lite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Lite
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/running-energyplus-by-hand/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus by Hand
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/rundirmulti-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunDirMulti Batch File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/creating-input-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Creating Input Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_21" id="__nav_2_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    Creating Input Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idfeditor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDFEditor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/manipulating-output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Manipulating Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_22" id="__nav_2_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Manipulating Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/manipulating-output-files/ep-compare/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Compare
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/application-guide-for-ems/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/energyplus-runtime-language/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Runtime Language
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Runtime Language
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/statement-keywords/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Statement Keywords
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/expressions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Expressions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/built-in-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Built-In Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/internal-variables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Internal Variables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Internal Variables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/zone-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/hvac-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/on-site-electricity-production/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-sensors/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Sensors
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Sensors
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/variable-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-actuators/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuators
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Actuators
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/hvac-systems-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/thermal-envelope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Thermal Envelope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/air-movement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Movement
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/internal-gains-and-exterior-lights/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains and Exterior Lights
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/on-site-electricity-production-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/general/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/sizing-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-calling-points/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Calling Points
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Calling Points
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-new-environment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin New Environment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-new-environment-warmup-is-complete/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before SetCurrentWeather
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-timestep-before-predictor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before Init Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-before-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor Before HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-after-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor After HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/inside-hvac-system-iteration-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside HVAC System Iteration Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-before-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep Before Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-after-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep After Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-before-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep Before HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-after-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep After HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-component-model-input-has-been-read-in/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Component Model Input has Been Read In
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/user-defined-component-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    User Defined Component Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/user-defined-component-models/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User-Defined Component Models
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    User-Defined Component Models
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/common-characteristics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Common Characteristics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/zone-forced-air-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Forced Air Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-terminal-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Terminal Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-coil/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Coil
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-examples/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Examples
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Examples
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-1-whole-building-average-zone-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 1. Whole-Building Average Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-2-traditional-setpoint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 2. Traditional Setpoint and Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-3-hygro-thermal-window-opening/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 3. Hygro-thermal Window Opening Control for Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-4-halt-program-based-on-constraint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 4. Halt Program Based on Constraint
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-5-computed-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 5. Computed Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-6-window-shade-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 6. Window Shade Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-7-constant-volume-purchased-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 7. Constant Volume Purchased Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-8-system-sizing-with-discrete-package/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 8. System Sizing with Discrete Package Sizes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-9-demand-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 9. Demand Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-10-plant-loop-override-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 10. Plant Loop Override Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-11-performance-curve-result-override/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 11. Performance Curve Result Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-12-variable-refrigerant-flow-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 12. Variable Refrigerant Flow System Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-13-surface-construction-actuator-for/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 13. Surface Construction Actuator for Thermochromic Window
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/debugging-ems-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Debugging EMS Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Debugging EMS Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/err-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ERR File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/edd-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EDD File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/line-trace/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Line Trace
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/debugging-strategies/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Debugging Strategies
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Engineering Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Engineering Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_2" id="__nav_4_2_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/document-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Document Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/general-modeling-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Modeling Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../overview/warmup-convergence/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Warmup Convergence
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../integrated-solution-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Integrated Solution Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_3" id="__nav_4_3_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Integrated Solution Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/basis-for-the-zone-and-air-system-integration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basis for the Zone and Air System Integration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/summary-of-predictor-corrector-procedure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Predictor-Corrector Procedure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/air-system-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/moisture-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Moisture Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/carbon-dioxide-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Carbon Dioxide Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/generic-contaminant-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generic Contaminant Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/zone-air-mass-flow-conservation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Air Mass Flow Conservation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../integrated-solution-manager/summary-of-time-marching-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Time Marching Solution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../surface-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_4" id="__nav_4_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Surface Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/conduction-through-the-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Through The Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/conduction-finite-difference-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Finite Difference Solution Algorithm
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/combined-heat-and-moisture-transfer-hamt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Combined Heat and Moisture Transfer (HAMT) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/effective-moisture-penetration-depth-empd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective Moisture Penetration Depth (EMPD) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/outside-surface-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outside Surface Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/inside-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/adiabatic-boundary-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adiabatic Boundary Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/infrared-radiation-transfer-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infrared Radiation Transfer Material
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/transparent-insulation-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transparent Insulation Material (TIM)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/surface-heat-balance-with-moveable-insulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balances With Moveable Insulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-kiva/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Foundation:Kiva
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-c/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using C and F Factor Constructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Approach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-finite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Finite Difference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-kusuda/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Kusuda-Achenbach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-xing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Xing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../advanced-surface-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Advanced Surface Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_5" id="__nav_4_5_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Surface Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/exterior-naturally-vented-cavity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Naturally Vented~ Cavity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/green-roof-model-ecoroof/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Green Roof Model (EcoRoof)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../advanced-surface-concepts/surfaceproperty-underwater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Underwater Surface Boundary Condition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../climate-sky-and-solar-shading-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Climate, Sky and Solar/Shading Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_6" id="__nav_4_6_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Climate, Sky and Solar/Shading Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/climate-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Climate Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/design-week-specification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Week Specification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/sky-radiance-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sky Radiance Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../climate-sky-and-solar-shading-calculations/shading-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Shading Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../solar-radiation-reflected-from-exterior/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Solar Radiation Reflected from Exterior Surfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_7" id="__nav_4_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Solar Radiation Reflected from Exterior Surfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../solar-radiation-reflected-from-exterior/diffuse-reflection-of-beam-solar-and-sky/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Diffuse Reflection of Beam Solar and Sky Solar Radiation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../daylighting-and-window-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Daylighting and Window Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_8" id="__nav_4_8_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Daylighting and Window Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylight-factor-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Factor Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/time-step-daylighting-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Time-Step Daylighting Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/delight-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DElight Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/complex-fenestration-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Fenestration Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/daylighting-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Devices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/window-calculation-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Calculation Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../daylighting-and-window-calculations/window-heat-balance-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Heat Balance Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../air-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Air Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_9" id="__nav_4_9_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Air Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/convection-from-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/convection-from-internal-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Internal Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/infiltration-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infiltration/Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/air-exchange/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Exchange
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../air-heat-balance-manager-processes/calculation-of-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Calculation of Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../building-system-simulation-system-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building System Simulation System Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_10" id="__nav_4_10_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building System Simulation System Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-loop-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/primary-air-system-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Air System Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/outdoor-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/outdoor-air-mixer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air Mixer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/zone-equipment-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/air-path-components/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Path Components
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant/Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../building-system-simulation-system-manager/steam-systems-and-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Steam Systems and Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../loop-equipment-sizing-and-other-design-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Loop, Equipment Sizing and other Design Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_11" id="__nav_4_11_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Loop, Equipment Sizing and other Design Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/sizing-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/hvac-sizing-simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/zone-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/system-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/plant-loop-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant and Condenser Loop Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/coincident-plant-sizing-using-hvac-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coincident Plant Sizing using HVAC Sizing Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/component-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../loop-equipment-sizing-and-other-design-data/zone-outdoor-air-design-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Outdoor Air Design Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../demand-limiting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Limiting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../alternative-modeling-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Alternative Modeling Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_14" id="__nav_4_14_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Alternative Modeling Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/airflownetwork-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RoomAir Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../alternative-modeling-processes/hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_15" id="__nav_4_15_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference/air-system-distribution-terminals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Distribution Terminals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference/boilers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boilers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference/chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-001/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models - Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_16" id="__nav_4_16_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models - Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/ice-thermal-storage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ice Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/hvac-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/baseboard-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Baseboard Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-001/electric-baseboard-heater-with-radiation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Baseboard Heater with Radiation and Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_17" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_17" id="__nav_4_17_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_17_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../cooling-towers-and-evaporative-fluid-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cooling Towers and Evaporative Fluid Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../demand-controlled-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Controlled Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../air-system-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../air-system-compound-component-groups/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Compound Component Groups
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#system-curve-based-vrf-model-vrf-syscurve" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Curve based VRF Model (VRF-SysCurve)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Curve based VRF Model (VRF-SysCurve)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-combination-ratio-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Combination Ratio Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-capacity-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Capacity Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#using-multiple-curves-to-define-cooling-capacity-ratio-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Using multiple curves to define Cooling Capacity Ratio Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#application-of-dual-performance-curves" class="md-nav__link">
    <span class="md-ellipsis">
      
        Application of Dual Performance Curves
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#determining-cooling-coil-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Determining Cooling Coil Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-piping-correction-factor-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Piping Correction Factor in cooling mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat-Recovery-Cooling-Capacity-Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-cooling-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Cooling Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Cooling Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Part-Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-capacity-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Capacity Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#piping-correction-factor-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Piping Correction Factor in heating mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-heating-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Heating Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-energy-input-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Energy Input Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#operating-coefficient-of-performance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Operating Coefficient of Performance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-adjustment-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Adjustment Factors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Operation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Model Description">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-i" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) – Part I
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Cooling Mode
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Heating Mode
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Modeling of the indoor unit (I&#x2f;U) - Part II - Heating Mode">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#additional-energy-consumption-by-defrost-and-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Additional energy consumption by defrost and crankcase heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Overview">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#introduction-of-vrf-hr-systems" class="md-nav__link">
    <span class="md-ellipsis">
      
        Introduction of VRF-HR Systems
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#vrf-hr-operational-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        VRF-HR operational modes
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#system-operation-at-various-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        System operation at various modes
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-terminal-unit-list" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Terminal Unit List
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../heat-exchangers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Exchangers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../air-system-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-003/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_18" id="__nav_4_18_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/zone-internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/indoor-living-wall/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Living Wall
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/indoor-swimming-pool/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Swimming Pool
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/pipes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pipes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/ideal-loads-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ideal Loads Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/district-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/district-heating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Heating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/centralheatpumpsystem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CentralHeatPumpSystem
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/chillerheaterperformance-electric-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ChillerHeaterPerformance:Electric:EIR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-003/plant-temperature-source-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Temperature Source Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-004/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_19" id="__nav_4_19_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/radiant-system-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Radiant System Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/refrigeration-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-004/system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../simulation-models-encyclopedic-reference-005/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_20" id="__nav_4_20_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/occupant-thermal-comfort/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Occupant Thermal Comfort
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/trombe-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Trombe Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/water-thermal-tanks-includes-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Thermal Tanks (includes Water Heaters)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/zone-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../simulation-models-encyclopedic-reference-005/zone-equipment-and-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment and Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../on-site-generation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    On-Site Generation, Power Conversion, and Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_21" id="__nav_4_21_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    On-Site Generation, Power Conversion, and Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/whole-facility-electric-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Whole-Facility Electric Service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/electric-load-center-distribution-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Load Center Distribution Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/photovoltaic-arrays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Photovoltaic Arrays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../on-site-generation/generators/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generators
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../performance-curves-and-lookup-tables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves and Lookup Tables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_22" id="__nav_4_22_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Performance Curves and Lookup Tables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../performance-curves-and-lookup-tables/performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../performance-curves-and-lookup-tables/performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Lookup Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../economics-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Economics Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_23" id="__nav_4_23_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Economics Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/component-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/tariff-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tariff Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../economics-calculations/life-cycle-cost-computations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Cost Computations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../special-modules-reporting/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Special Modules/Reporting
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_24" id="__nav_4_24_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Special Modules/Reporting
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/environmental-impacts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environmental Impacts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/zone-component-loads-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Loads Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/heat-emissions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Emissions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../special-modules-reporting/resilience-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Resilience Metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../essentials/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Essentials
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Essentials
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../essentials/essentials/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interfaces-application-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces Application Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/external-interface-s/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interface(s)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_3" id="__nav_6_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interface(s)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-the-building/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with the Building Controls Virtual Test Bed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/bcvtb-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BCVTB Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with Functional Mock-up Units for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/fmu-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FMU Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/exporting-energyplus-as-a-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exporting~ EnergyPlus as a Functional Mock-up Unit for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Getting Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energyplus-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_2" id="__nav_7_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/what-is-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is EnergyPlus?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/why-does-energyplus-exist-and-what-were-its/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why does EnergyPlus exist and what were its original goals?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/energyplus-documentation-library/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Documentation Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/getting-started-with-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started with EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_4" id="__nav_7_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-example-for-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Example for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_5" id="__nav_7_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Example for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/running-energyplus-building-envelope-internal/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus, Building Envelope, Internal Loads, Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/instructions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/overall-scheme-methodology-for-running/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overall scheme/methodology for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_6" id="__nav_7_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overall scheme/methodology for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/building-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/a-methodology-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A Methodology for Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-exercise-2/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Exercise 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_7" id="__nav_7_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Exercise 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/unitary-system-and-vav-using-hvactemplate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Unitary System and VAV using HVACTemplate Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/instructions-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/idf-editor-brief-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Editor -- Brief Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/other-useful-programs-information/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Other Useful programs/information
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_9" id="__nav_7_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Other Useful programs/information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvactemplate-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/slab-and-basement-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab and Basement Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/coefficient-curve-generation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coefficient Curve Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/useful-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Useful Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/weatherdata/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    WeatherData
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/results-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Results Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvac-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC-Diagram
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVProc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/datafiles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataFiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/library-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Library Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energy-meters/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Meters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_10" id="__nav_7_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Meters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/standard-energy-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Energy Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/custom-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Custom Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8" id="__nav_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input-Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_2" id="__nav_8_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input-Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/what-s-different-about-energyplus-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What's different about EnergyPlus Input and Output?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/input-output-descriptions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input -- Output Descriptions (Document)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/api-usage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using EnergyPlus as a Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-location-climate-weather-file-access/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Location -- Climate -- Weather File Access
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-thermal-zone-description-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Thermal Zone Description/Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-advanced-surface-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Advanced Surface Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-detailed-ground-heat-transfer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Detailed Ground Heat Transfer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Room Air Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-internal-gains-people-lights-other/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Specifying Applicable Zone(s) or Space(s)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-exterior-energy-use-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Exterior Energy Use Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-design-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Design Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/hvac-primary-and-secondary-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC: Primary and Secondary Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-node-branch-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Node-Branch Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Water Heaters and Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-condenser-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Condenser Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-distribution-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone HVAC Air Loop Terminal Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-unitary-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Unitary Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-variable-refrigerant-flow-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Variable Refrigerant Flow Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-radiative-convective-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Radiative textbf/
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-zone-controls-thermostats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Controls - Thermostats and Humidistats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-air-path/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Path
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-non-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Non-Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-plant-condenser-flow-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant-Condenser Flow Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heating-and-cooling-coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heating and Cooling Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-coil-cooling-dx/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coil:Cooling:DX
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-humidifiers-and-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Humidifiers and Dehumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-energy-management-system-ems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Energy Management System (EMS)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-python-plugins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Python Plugins / Python EMS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-externalinterface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group ExternalInterface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-user-defined-hvac-and-plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-heat-recovery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heat Recovery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-demand-limiting-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Demand Limiting Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-electric-load-center-generator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Electric Load Center-Generator Specifications
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Performance Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-fluid-properties/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Fluid Properties
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/overview/group-hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/hvac-template-objects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_3" id="__nav_8_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Template Objects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/hvactemplate-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/hvac-template-objects/group-hvac-templates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/energyplus-economics/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Economics
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_4" id="__nav_8_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Economics
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/group-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/introduction-to-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction to Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/conceptual-framework-variables-and-hierarchy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conceptual Framework -- Variables and Hierarchy
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-qualify/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Qualify
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-simple/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Simple
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-charge-block/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Block
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-ratchet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Ratchet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-variable/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Variable
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/utilitycost-tariff-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/economic-results-summary-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Economic Results Summary Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/complex-tariff-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Tariff Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/cost-estimating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cost Estimating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/life-cycle-costing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Costing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-recurringcosts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:RecurringCosts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-nonrecurringcost/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:NonrecurringCost
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-usepriceescalation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UsePriceEscalation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/lifecyclecost-useadjustment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UseAdjustment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/energyplus-economics/currencytype/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CurrencyType
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/parametric-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parametric Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/input-for-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input for Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_7" id="__nav_8_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/output/using-readvarseso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using ReadVarsESO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/standard-output-reports/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Standard Output Reports
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_8" id="__nav_8_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Standard Output Reports
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-timebins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:TimeBins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-monthly/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Monthly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-reportperiod/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:ReportPeriod
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/output-table-summaryreports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:SummaryReports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/standard-output-reports/outputcontrol-table-style/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    OutputControl:Table:Style
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_9" id="__nav_8_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-data-hourly-interpolation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Hourly Interpolation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/weather-data/weather-file-data-reporting-errors-during/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Data Reporting (errors) during Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_10" id="__nav_8_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energy-ini/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Energy+.ini
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/running-energyplus/energyplus-execution-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Execution Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../io-reference/appendix-a-units-and-abbreviations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A. Units and Abbreviations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_11" id="__nav_8_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A. Units and Abbreviations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../io-reference/appendix-a-units-and-abbreviations/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Interface Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Interface Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/guide-for-interface-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Interface Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_3" id="__nav_9_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/introduction/interface-expectations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interface Expectations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/energyplus-install-contents/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Install Contents
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_5" id="__nav_9_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/general-input-rules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Input Rules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_6" id="__nav_9_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/energyplus-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/weather-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/running-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/licensing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Licensing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/appendix-a-simple-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ Simple IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10" id="__nav_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/guide-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/modules-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Modules in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_4" id="__nav_10_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Modules in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-anyway/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module anyway?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-developer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module developer?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/adding-new-features/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adding new features
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/input-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_5" id="__nav_10_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/data-dictionary-naming-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Dictionary Naming Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/advanced-input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/datasets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/module-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_6" id="__nav_10_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-outline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Outline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-example/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Example
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/changing-existing-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Changing existing code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/considerations-for-legacy-codes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Considerations for Legacy Codes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/code-readability-vs-speed-of-execution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Code Readability vs.~Speed of Execution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/how-it-fits-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How it fits together
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-calling-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Calling Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_7" id="__nav_10_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Calling Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/top-level-calling-tree/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Top Level Calling Tree
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/high-level-hvac-calling-tree-schematic-not/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    High Level HVAC Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/air-system-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/plant-calling-tree-schematic-not-all-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/zone-equipment-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/inserting-the-new-module-into-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inserting the New Module into the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/hvac-network/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Network
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_8" id="__nav_10_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Network
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/branches-connectors-and-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branches, Connectors, and Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/nodes-in-the-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Nodes in the simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/getting-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/data-flow-in-an-hvac-component-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Flow in an HVAC Component Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/interfacing-with-plant/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interfacing with Plant
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/node-mass-flow-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Node Mass Flow Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-services/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Services
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_9" id="__nav_10_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Services
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/utility-routines-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utility Routines/Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/input-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/object-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Object Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/branch-node-checking-and-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branch & Node Checking and Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/schedule-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedule Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/data-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/other-useful-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Useful Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/error-messages/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Messages
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/display-strings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Display Strings
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/performance-curve-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curve Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/fluid-property-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fluid Property Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/weather-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/global-data-flags-and-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Global Data: Flags and Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/psychrometric-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/tabular-output-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Output Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/internal-zone-gains-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Zone Gains Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_10" id="__nav_10_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/how-do-i-output-my-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How Do I Output My Variables?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/output-variable-dos-and-don-ts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Dos and Don'ts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energy-management-system/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Management System
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_11" id="__nav_10_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Management System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energy-management-system/ems-actuator-interface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuator Interface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/running-testing-energyplus-for-developers/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running/Testing EnergyPlus -- for Developers
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_12" id="__nav_10_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running/Testing EnergyPlus -- for Developers
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/environment-variables-to-assist-running/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environment Variables to Assist Running
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/air-loop-simulation-environment-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation Environment Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/quick-procedure-outline-for-making-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Quick Procedure Outline For Making Code Changes to EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/important-rules-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Important Rules for Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_15" id="__nav_10_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataglobals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataGlobals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataenvironment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataEnvironment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-b-submissions-and-check-ins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix B.~ Submissions and Check-ins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-c-documentation-specifics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix C.~ Documentation Specifics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-d-module-subroutine-function/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix D.~ Module, Subroutine, Function Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-e-test-file-documentation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix E.~ Test File Documentation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-f-new-or-changed-proposal-feature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix F. New or Changed Proposal Feature Template
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-g/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix G.
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11" id="__nav_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-details-and-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Details And Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_4" id="__nav_11_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/output-file-list/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output File List
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-audit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.audit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-bnd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.bnd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dbg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dbg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dxf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dxf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-edd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.edd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eio/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-perflogcsv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout_perflog.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_6" id="__nav_11_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12" id="__nav_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_2" id="__nav_12_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_5" id="__nav_12_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_7" id="__nav_12_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_8" id="__nav_12_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_9" id="__nav_12_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tips and Tricks
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13" id="__nav_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tips and Tricks
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/introduction-support/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction & Support
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_2" id="__nav_13_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction & Support
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/energyplus-support/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Support
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/general/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_3" id="__nav_13_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    General
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-is/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Is
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-isnt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Isn’t
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/getting-started/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/comparing-energyplus-to-other-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Comparing EnergyPlus to Other Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/datasets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_4" id="__nav_13_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    DataSets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/datasets-aka-libraries/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Datasets aka Libraries
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/locations-designdays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Locations-DesignDays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/design-day-weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Design Day / Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_5" id="__nav_13_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Design Day / Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/design-day-creation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Day Creation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/epw-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/meteonorm-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Meteonorm Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-data-for-simulations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data for Simulations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-file-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/measuring-solar-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Measuring Solar Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/input/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_6" id="__nav_13_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/creating-files-for-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Creating Files for EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/converting-older-version-energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting Older Version EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/using-macros-and-editing-inputs-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Macros and Editing Inputs in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/getting-data-from-window-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting data from WINDOW program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building Geometry, Shading & Zone Model
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_7" id="__nav_13_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building Geometry, Shading & Zone Model
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/building-surface-dimensions-inside-outside-or-centerline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Dimensions – Inside, Outside or Centerline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/describing-roof-overhangs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Describing Roof Overhangs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/solar-reflection-from-shading-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Reflection from Shading Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/air-wall-open-air-connection-between-zones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air wall, Open air connection between zones
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/daylight-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/rain-flag/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rain Flag
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/interzone-exterior-convection/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interzone Exterior Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/modeling-reflective-radiant-barriers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Reflective Radiant Barriers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/cavity-algorithm-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cavity Algorithm Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-multipliers-zone-and-or-window/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Multipliers (Zone and/or Window)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-osc-other-side-coefficients-to-create-controlled-panels/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using OSC (Other Side Coefficients) to create controlled panels
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Natural and Mechanical Ventilation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_8" id="__nav_13_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Natural and Mechanical Ventilation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/airflownetwork-and-earthtube/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork and EarthTube
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC, Sizing, Equipment Simulation and Controls
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_9" id="__nav_13_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC, Sizing, Equipment Simulation and Controls
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-sizing-tips/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Tips
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/variable-refrigerant-flow-air-conditioner/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Air Conditioner
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/modeling-desiccant-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Desiccant DeHumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/boiler-control-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boiler Control Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/difference-between-eir-and-reformulated-eir-chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Difference between EIR and Reformulated EIR Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/using-well-water/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Well Water
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-turn-off/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Turn Off
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/fan-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fan Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/use-of-set-point-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Set Point Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-availability-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Availability Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/separating-ventilation-loads-v-zone-loads/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Separating Ventilation Loads v. Zone Loads
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/system-not-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System not Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/low-temperature-radiant-undersizing-issues/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Low Temperature Radiant Undersizing Issues
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/schedules-and-availability-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_10" id="__nav_13_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Schedules And Availability Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/schedules-and-availability-manager/schedules-and-availability-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_11" id="__nav_13_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-does-not-match-epw-values/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output does not match EPW values
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/schedules-off-by-1-hour/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules off by 1 hour
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/reporting-options/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reporting Options
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variables-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variables in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variable-definition/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Definition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/advanced-output-variable-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Output Variable Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/use-of-comma-and-point-in-numeric-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Comma and Point in Numeric Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/documentation-and-guides/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation and Guides
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/errors-and-warnings/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Errors and Warnings
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_14" id="__nav_13_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Errors and Warnings
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/errors-and-warnings/max-iterations-exceeded/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Max iterations exceeded
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/error-messages-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Error Messages (Details)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_15" id="__nav_13_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Error Messages (Details)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/standard-error-message-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Error Message Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-preprocessors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for Preprocessors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-the-input-processor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for the Input Processor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-from-module-getinput-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages from Module GetInput routines
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-during-sizing-and-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages during Sizing and Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/recurring-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Recurring Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/summaries-at-end-of-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summaries at End of Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/psychrometric-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/error-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/validation-and-testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Validation and Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/platforms-and-run-time/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Platforms and Run-Time
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_17" id="__nav_13_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Platforms and Run-Time
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/reduce-energyplus-run-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reduce EnergyPlus Run Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/run-energyplus-in-parallel/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run EnergyPlus in Parallel
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/running-energyplus-on-windows-vista-and-or-windows-7/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus on Windows Vista and/or Windows 7
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_14" id="__nav_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_14_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_14_3" id="__nav_14_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_14_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_14_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#system-curve-based-vrf-model-vrf-syscurve" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Curve based VRF Model (VRF-SysCurve)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Curve based VRF Model (VRF-SysCurve)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-combination-ratio-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Combination Ratio Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-capacity-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Capacity Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#using-multiple-curves-to-define-cooling-capacity-ratio-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Using multiple curves to define Cooling Capacity Ratio Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#application-of-dual-performance-curves" class="md-nav__link">
    <span class="md-ellipsis">
      
        Application of Dual Performance Curves
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#determining-cooling-coil-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Determining Cooling Coil Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-piping-correction-factor-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Piping Correction Factor in cooling mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat-Recovery-Cooling-Capacity-Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-cooling-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Cooling Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Cooling Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Part-Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-capacity-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Capacity Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#piping-correction-factor-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Piping Correction Factor in heating mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-heating-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Heating Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-energy-input-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Energy Input Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#operating-coefficient-of-performance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Operating Coefficient of Performance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-adjustment-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Adjustment Factors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Operation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Model Description">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-i" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) – Part I
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Cooling Mode
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Heating Mode
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Modeling of the indoor unit (I&#x2f;U) - Part II - Heating Mode">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#additional-energy-consumption-by-defrost-and-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Additional energy consumption by defrost and crankcase heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Overview">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#introduction-of-vrf-hr-systems" class="md-nav__link">
    <span class="md-ellipsis">
      
        Introduction of VRF-HR Systems
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#vrf-hr-operational-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        VRF-HR operational modes
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#system-operation-at-various-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        System operation at various modes
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-terminal-unit-list" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Terminal Unit List
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 24.2.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Engineering Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Simulation Models -- Encyclopedic Reference
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="variable-refrigerant-flow-heat-pumps">Variable Refrigerant Flow Heat Pumps<a class="headerlink" href="#variable-refrigerant-flow-heat-pumps" title="Permanent link">&para;</a></h1>
<p>A Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) system is an air-conditioning system that varies the refrigerant flow rate using variable speed compressor(s) in the outdoor unit, and the electronic expansion valves (EEVs) located in each indoor unit. The system meets the space cooling or heating load requirements by maintaining the zone air temperature at the setpoint. The ability to control the refrigerant mass flow rate according to the cooling and/or heating load enables the use of as many as 60 or more indoor units with differing capacities in conjunction with one single outdoor unit. This unlocks the possibility of having individualized comfort control, simultaneous heating and cooling in different zones, and heat recovery from one zone to another. It may also lead to more efficient operations during part-load conditions. VRF can be divided into two common types:</p>
<ul>
<li>
<p>Heat Pump (HP) type: the most general type that can be used for either cooling or heating, but not simultaneously.</p>
</li>
<li>
<p>Heat Recovery (HR) type: can deliver simultaneous heating and cooling to different zones by transferring heat between the cooling and heating indoor units. This generally occurs in the winter season in medium-sized to large-sized commercial buildings with a substantial core such as computer rooms.</p>
</li>
</ul>
<p>There are two alternative VRF models available in EnergyPlus to simulate the energy performance of VRF:</p>
<ol>
<li>
<p><strong>System Curve based Model (VRF-SysCurve)</strong>. In this model, a number of system level curves are used to describe the VRF system performance. It uses the <em>AirConditioner:VariableRefrigerantFlow</em> object to describe both the HP and HR systems.</p>
</li>
<li>
<p><strong>Physics based Model (VRF-FluidTCtrl)</strong>. This model is able to consider the dynamics of more operational parameters and is applicable for fluid temperature control. It uses the <em>AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HP</em> object for the HP system and emphAirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR for the HR system.</p>
</li>
</ol>
<h2 id="system-curve-based-vrf-model-vrf-syscurve">System Curve based VRF Model (VRF-SysCurve)<a class="headerlink" href="#system-curve-based-vrf-model-vrf-syscurve" title="Permanent link">&para;</a></h2>
<h3 id="overview">Overview<a class="headerlink" href="#overview" title="Permanent link">&para;</a></h3>
<p>This section describes the System Curve based VRF Model (VRF-SysCurve), which can address both the heat pump and heat recovery operating modes and support air-, evaporatively-, or water-cooled condenser equipment ( throughout this section, the term "condenser" refers to the outdoor unit where the compressor is located. )</p>
<p>The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule.</p>
<p>When the heat pump does <strong><em>not</em></strong> operate to reclaim waste heat, the VRF AC system can only operate in either cooling <em>or</em> heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit's fan operating mode is set to continuous fan.</p>
<p>When the heat pump <strong><em>does</em></strong> operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.</p>
<p>The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer's mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the <em>zone terminal units</em> are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object <em>is not</em> specified in an air primary loop or a zone equipment list object.</p>
<p><a id="fig:variable-refrigerant-flow-heat-pump-draw"></a></p>
<p><img alt="Variable Refrigerant Flow Heat Pump (draw through fan placement)" src="../../media/image5315.png" /></p>
<p><em>Figure 284: Variable Refrigerant Flow Heat Pump (draw through fan placement)</em>
<a id="fig:energyplus-object-connections-for-vrf"></a></p>
<p><img alt="Energyplus object connections for VRF-SysCurve model" src="../../media/image5316.png" /></p>
<p><em>Figure 285: Energyplus object connections for VRF-SysCurve model</em></p>
<p>The terminal unit is able to model supply air fan operation in two modes: cycling fan -- cycling coil (i.e., AUTO fan) and continuous fan -- cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.</p>
<p>Output variables reported by the VRF AC object include the heat pump's operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.</p>
<h3 id="model-description">Model Description<a class="headerlink" href="#model-description" title="Permanent link">&para;</a></h3>
<p>As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone's thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads. The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to over-sized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.</p>
<h3 id="cooling-operation">Cooling Operation<a class="headerlink" href="#cooling-operation" title="Permanent link">&para;</a></h3>
<p>The operating capacity of the heat pump is calculated based on the user defined input for the heat pump's rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system's heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:</p>
<h3 id="cooling-combination-ratio-correction-factor">Cooling Combination Ratio Correction Factor<a class="headerlink" href="#cooling-combination-ratio-correction-factor" title="Permanent link">&para;</a></h3>
<p>The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump's rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser's rated capacity is assumed to be able to meet the indoor terminal unit's demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump's condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio's greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR<span class="arithmatex">\(_{cooling,correction}\)</span>) in the following equation is assumed to be equal to 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{cooling,rated} = \frac{\sum \limits_1^n \dot{Q}_{coil(i),cooling,rated}}{\dot{Q}_{cooling,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C{R_{cooling,correction}} = a + b\left( {C{R_{cooling,rated}}} \right) + c{\left( {C{R_{cooling,rated}}} \right)^2} + d{\left( {C{R_{cooling,rated}}} \right)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C{R_{cooling,correction}} = MAX\left( {1.0,C{R_{cooling,correction}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot{Q}_{coil(i),cooling,rated}}\)</span> is the rated total (sensible + latent) cooling capacity in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\({\dot{Q}_{cooling,total,rated}}\)</span> is the rated total cooling capacity of heat pump (W)</p>
<p><span class="arithmatex">\(C{R_{cooling,correction}}\)</span> is the Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)</p>
<p><span class="arithmatex">\(a - d\)</span> are the equation coefficients for cooling combination ratio correction factor</p>
<p><span class="arithmatex">\(C{R_{cooling,rated}}\)</span> is the cooling combination ratio defined as the total indoor terminal unit's rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.</p>
<p>The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil's rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.</p>
<h3 id="cooling-capacity-ratio-modifier-function-of-low-temperature">Cooling Capacity Ratio Modifier Function of Low Temperature<a class="headerlink" href="#cooling-capacity-ratio-modifier-function-of-low-temperature" title="Permanent link">&para;</a></h3>
<p>The heat pump's cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. If the <em>Condenser Type</em> is WaterCooled, then the cooling capacity curve will be function of weighted average cooling coil inlet air wet-bulb temperature and outdoor condenser entering water temperature. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{zone,total}} = \sum\limits_1^i {\dot{Q}_{zone(i)}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  T_{wb,avg} = \sum\limits_1^i {\left( T_{wb,i} \right)} \left( \frac{\dot{Q}_{zone(i)}}{\dot{Q}_{zone,total}} \right)
\end{equation}
\]</div>
<p>The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>The operating capacity of the terminal unit's DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({T_{wb,i}}\)</span> is the wet-bulb temperature of the air entering the cooling coil in zone <em>i</em> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{wb,avg}}\)</span> is the load-weighted average wet-bulb temperature of the air entering all operating cooling coils (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot{Q}_{zone(i)}}\)</span> is the total (sensible + latent) cooling load in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\({\dot{Q}_{zone,\,total}}\)</span> is the total (sensible + latent) cooling load in all zones (W)</p>
<p><span class="arithmatex">\(CAPF{T_{HP,cooling}}\)</span> is the heat pump Cooling Capacity Ratio Modifier (function of temperature)</p>
<p><span class="arithmatex">\(CAPF{T_{coil,cooling}}\)</span> is the zone coil Cooling Capacity Ratio Modifier (function of temperature)</p>
<p><span class="arithmatex">\(a - f\)</span> are the equation coefficients for Cooling Capacity Ratio Modifier</p>
<p><span class="arithmatex">\({T_c}\)</span> is the temperature of the air entering an air-cooled or evaporatively-cooled condenser (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h3 id="using-multiple-curves-to-define-cooling-capacity-ratio-modifier">Using multiple curves to define Cooling Capacity Ratio Modifier<a class="headerlink" href="#using-multiple-curves-to-define-cooling-capacity-ratio-modifier" title="Permanent link">&para;</a></h3>
<p>The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures). If the <em>Condenser Type</em> is WaterCooled, the cooling capacity and EIR modifier curves may be represented using the low temperature curve input field only.</p>
<h3 id="application-of-dual-performance-curves">Application of Dual Performance Curves<a class="headerlink" href="#application-of-dual-performance-curves" title="Permanent link">&para;</a></h3>
<p>Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at "low" and "high" outdoor temperature regions and the second input is a cooling capacity performance curve for the "high" outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:non-linear-performance-of-vrf-heat-pump-in-cooling-mode">Figure 287</a>. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.</p>
<p>Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.</p>
<p>Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.</p>
<p>The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.</p>
<div class="arithmatex">\[
\begin{equation}
{T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}
\end{equation}
\]</div>
<p>where:</p>
<p>T<span class="arithmatex">\(_{OA,DB}\)</span> is the outside air dry-bulb temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>a-d are the coefficients for cooling capacity ratio boundary curve object</p>
<p>T<span class="arithmatex">\(_{I,WB}\)</span> is the weighted average indoor wet-bulb temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>For the performance data shown below in <a href="../variable-refrigerant-flow-heat-pumps/#fig:performance-data-for-variable-refrigerant-flow-air-conditioner-model">Figure 286</a>, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1 = 0.01928, D1 = -0.000532.</p>
<p><a id="fig:performance-data-for-variable-refrigerant-flow-air-conditioner-model"></a></p>
<p><img alt="Performance Data for Variable Refrigerant Flow Air Conditioner Model" src="../../media/image5339.png" /></p>
<p><em>Figure 286: Performance Data for Variable Refrigerant Flow Air Conditioner Model</em></p>
<p>Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the "low" and "high" predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the "low" to "high" temperature region. In this case, the boundary curves for capacity and energy may be different.</p>
<p><a id="fig:non-linear-performance-of-vrf-heat-pump-in-cooling-mode"></a></p>
<p><img alt="Non-Linear Performance of VRF Heat Pump in Cooling Mode" src="../../media/image5340.png" /></p>
<p><em>Figure 287: Non-Linear Performance of VRF Heat Pump in Cooling Mode</em></p>
<p>A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data may also be used to specify performance and will usually eliminate the need for dual performance curves.</p>
<h3 id="determining-cooling-coil-sensible-capacity">Determining Cooling Coil Sensible Capacity<a class="headerlink" href="#determining-cooling-coil-sensible-capacity" title="Permanent link">&para;</a></h3>
<p>The zone terminal unit's cooling coil is controlled by a zone thermostat and must meet a zone "sensible" load. The cooling coil's sensible capacity is defined as the cooling coil's total capacity multiplied by the coil's sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil's sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{coil(i),cooling,total} = \dot{Q}_{coil(i),cooling,rated} \left( CAPFT_{coil,cooling} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  PLR_i = 1
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
    Iteration~Loop~(PLR_i) \\
    ~~~~SHR_{PLR} = f \left( T_{wb,i},PLR_i,\dot{m}_i \right) \\
    ~~~~\dot{Q}_{coil(i),cooling,sensible} = \dot{Q}_{coil(i),cooling,total} \left( SHR_{PLR} \right) \left( PLR_i \right) \\
    ~~~~Error = \left( \dot{Q}_{zone(i)} - \dot{Q}_{coil(i),cooling,sensible} \right) / \dot{Q}_{zone(i)} \\
    End~Iteration~Loop
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),cooling,total}\)</span> is the zone terminal unit total (sensible + latent) cooling capacity (W), report variable "Zone VRF Air Terminal Total Cooling Rate"</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),cooling,sensible}\)</span> is the zone terminal unit sensible cooling capacity (W), report variable "Zone VRF Air Terminal Sensible Cooling Rate"</p>
<p><span class="arithmatex">\(PLR_i\)</span> is the cooling coil sensible part-load ratio in zone <em>i</em></p>
<p><span class="arithmatex">\(SHR_{PLR}\)</span> is the cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)</p>
<p><span class="arithmatex">\(\dot{m}_{i}\)</span> is the cooling coil inlet air mass flow rate (m<span class="arithmatex">\(^3\)</span>/s).</p>
<p>The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{cooling,TerminalUnits} = \sum\limits_1^i \left( \dot{Q}_{coil(i),cooling,total} \right) \left( PLR(i) \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(\dot{Q}_{cooling,\,TerminalUnits}\)</span> is the total terminal unit cooling requirement (sensible + latent) in all zones (W).</p>
<p>The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner's refrigeration piping system.</p>
<h3 id="cooling-piping-correction-factor-in-cooling-mode">Cooling Piping Correction Factor in cooling mode<a class="headerlink" href="#cooling-piping-correction-factor-in-cooling-mode" title="Permanent link">&para;</a></h3>
<p>The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<span class="arithmatex">\(_{EQ,cooling}\)</span>) is also a direct input in the VRF model. The cooling combination ratio (CR<span class="arithmatex">\(_{cooling}\)</span>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser -- 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 \&lt; P<span class="arithmatex">\(_{correction,cooling}\)</span> \&lt; 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{cooling} = \frac{\sum\limits_1^n {\dot{Q}_{coil(i),cooling,rated}}}{\dot{Q}_{cooling,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_{correction,cooling} = a + b \left( P_{EQ,cooling} \right) + c \left( P_{EQ,cooling} \right)^2 + d \left( P_{EQ,cooling} \right)^3 + f \left( P_H \right)
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{rl}
  P_{correction,\,cooling} =&amp; a + b \left( P_{EQ,cooling} \right) + c \left( P_{EQ,cooling} \right)^2 + d \left( CR_{cooling} \right) + e \left( CR_{cooling} \right)^2 \\
 &amp; + f \left( P_{EQ,cooling} \right) \left( CR_{cooling} \right) + g \left( P_H \right)
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({P_{\,correction,cooling}}\)</span> is the Piping Correction Factor in Cooling Mode</p>
<p><em>a -- f</em> are equation coefficients for piping correction factor in cooling mode</p>
<p><em>g</em> is the user specified piping correction factor for height in cooling mode coefficient</p>
<p><span class="arithmatex">\(P_{EQ,\,cooling}\)</span> is the user specified equivalent piping length in cooling mode (m)</p>
<p><span class="arithmatex">\(CR_{cooling}\)</span> is the combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)</p>
<p><span class="arithmatex">\(P_H\)</span> is the user specified vertical height used for piping correction factor calculation (m).</p>
<p>An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.</p>
<p><a id="fig:typical-piping-factor-correction-chart"></a></p>
<p><img alt="Typical Piping Factor Correction Chart" src="../../media/image5358.png" /></p>
<p><em>Figure 288: Typical Piping Factor Correction Chart</em></p>
<p>The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{cooling,total} = \frac{\dot{Q}_{cooling,TerminalUnits}}{P_{correction,cooling}}
\end{equation}
\]</div>
<p>The heat pump's total available cooling capacity is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,cooling,total} = \dot{Q}_{cooling,total,rated} \left( CAPFT_{HP,cooling} \right) \left( CR_{cooling,correction} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{cooling,total}\)</span> is the total heat pump condenser cooling load (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{HP,cooling,total}\)</span> is the heat pump total available cooling capacity (W).</p>
<h3 id="heat-recovery-cooling-capacity-modifier">Heat-Recovery-Cooling-Capacity-Modifier<a class="headerlink" href="#heat-recovery-cooling-capacity-modifier" title="Permanent link">&para;</a></h3>
<p>When operating in heat recovery mode, the heat pump's available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and outdoor temperatures used as the independent terms.</p>
<div class="arithmatex">\[
\begin{equation}
  HRCapMod_{HP,cooling} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The available cooling capacity in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,cooling,total} = \dot{Q}_{HP,cooling,total} \left( HRCapMod_{HP,cooling} \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(\dot{Q}_{HR,cooling,total}\)</span> = heat recovery total available cooling capacity (W).</p>
<p>The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.</p>
<p><a id="fig:comparison-of-cooling-only-and-heat-recovery-mode-operation"></a></p>
<p><img alt="Comparison of cooling only and heat recovery mode operation" src="../../media/image5366.png" /></p>
<p><em>Figure 289: Comparison of cooling only and heat recovery mode operation</em></p>
<h3 id="transition-from-cooling-only-mode-to-heat-recovery-mode">Transition from Cooling Only mode to Heat Recovery mode<a class="headerlink" href="#transition-from-cooling-only-mode-to-heat-recovery-mode" title="Permanent link">&para;</a></h3>
<p>When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.</p>
<p><a id="fig:laboratory-test-identifies-performance-changes-during-transition-period"></a></p>
<p><img alt="Laboratory test identifies performance changes during transition period" src="../../media/image5367.png" /></p>
<p><em>Figure 290: Laboratory test identifies performance changes during transition period</em></p>
<h3 id="heat-recovery-cooling-capacity-fraction-and-time-constant">Heat Recovery Cooling Capacity Fraction and Time Constant<a class="headerlink" href="#heat-recovery-cooling-capacity-fraction-and-time-constant" title="Permanent link">&para;</a></h3>
<p>When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<span class="arithmatex">\(k_{cool}\)</span>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<span class="arithmatex">\(_{c}\)</span>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,avail,cooling} = k_{cool} \left( \dot{Q}_{HR,cooling,total} \right) + \left( 1 - k_{cool} \right) \left( \dot{Q}_{HR,cooling,total} \right) \left( 1 - e^{\left( -t / \tau_c \right)}  \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{cool}\)</span> is the fraction of steady-state capacity at beginning of heat recovery mode</p>
<p><em>t</em><span class="arithmatex">\(_c\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(Q_{HR,avail,cooling}\)</span> is the available cooling capacity in heat recovery mode (W)</p>
<p><span class="arithmatex">\(\left( 1 - e^{\left( -t / t_{c,cool} \right)} \right)\)</span> is the multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: object Output:Variable).</p>
<p>The operating part-load ratio of the VRF system can then be calculated:</p>
<div class="arithmatex">\[
\begin{equation}
  PLR = \frac{\dot{Q}_{cooling,total}}{\dot{Q}_{HR,avail,cooling}}
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(PLR\)</span> is the heat pump part-load ratio, report variable "VRF Heat Pump Part Load Ratio".</p>
<p>Note: for calculation purposes <span class="arithmatex">\(\dot{Q}_{HR,avail,cooling}\)</span> is equivalent to <span class="arithmatex">\(\dot{Q}_{HR,cooling,total}\)</span> when heat recovery mode is not active.</p>
<p>The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit's will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit's operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.</p>
<p>A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{coil(i),\,cooling} = \sum\limits_1^i MIN \left( \left( \dot{Q}_{coil(i),cooling,total} \right) \left( PLR(i) \right),CoolingCapacityLimit \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(CoolingCapacityLimit(CL_{cooling})\)</span> is the report variable (ref: Output:Variable) describing the "VRF Heat Pump Maximum Capacity Cooling Rate" (W).</p>
<p>When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists. The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit's cooling capacities (accounting for piping losses) is equal to the heat pump condenser's available cooling capacity.</p>
<p><a id="fig:example-of-cooling-capacity-limit"></a></p>
<p><img alt="Example of Cooling Capacity Limit" src="../../media/image5376.png" /></p>
<p><em>Figure 291: Example of Cooling Capacity Limit</em></p>
<p>When the heat pump's part-load ratio is less than 1 (i.e., the total capacity of all terminal unit's is less than the actual operating capacity of the heat pump condenser), the heat pump's part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump's part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.</p>
<p><strong>Cooling Part-Load Fraction Correlation (function of cycling ratio)</strong></p>
<p>The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the "effective" EIR for a given simulation time step.</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2 + d \left( CyclingRatio \right)^3
\end{equation}
\]</div>
<p>where:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatio = \frac{PLR}{PLR_{min}}
\end{equation}
\]</div>
<p>a-c (d) are the coefficients for the quadratic (cubic) cycling ratio correlation curve equation.</p>
<p>The cycling ratio can be viewed using the report variable "VRF Heat Pump Cycling Ratio" (ref: Output:Variable).</p>
<p>The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR <span class="arithmatex">\(\geq\)</span> PLR<span class="arithmatex">\(_{min}\)</span>] for the simulation time step). For cycling ratio values between 0 and 1 (0 <span class="arithmatex">\(\leq\)</span> CyclingRatio \&lt; 1), the following rules apply:</p>
<p><span class="arithmatex">\(CyclingRatioFrac \geq 0.7\)</span> and <span class="arithmatex">\(CyclingRatioFrac \geq CyclingRatio\)</span></p>
<p>If CyclingRatioFrac \&lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac \&lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div class="arithmatex">\[
\begin{equation}
  Heat~Pump~Runtime~Fraction~(HPRTF) = \frac{CyclingRatio}{CyclingRatioFrac}
\end{equation}
\]</div>
<p>The heat pump runtime fraction can be viewed using the report variable "VRF Heat Pump Runtime Fraction" (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
\end{equation}
\]</div>
<p>The electrical power consumed by the heat pump condenser is then calculated based on the heat pump's rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:</p>
<h3 id="cooling-energy-input-ratio-modifier-function-of-low-temperature">Cooling Energy Input Ratio Modifier Function of Low Temperature<a class="headerlink" href="#cooling-energy-input-ratio-modifier-function-of-low-temperature" title="Permanent link">&para;</a></h3>
<p>As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. If the <em>Condenser Type</em> is WaterCooled, then the cooling energy input ratio modifier curve will be function of weighted average indoor air wet-bulb temperature and outdoor condenser entering water temperature. The equation form used for a single or dual performance curve application is shown here.</p>
<div class="arithmatex">\[
\begin{equation}
  EIRFT_{cooling} = a + b \left( T_{wb,avg} \right) + c \left( T_{wb,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{wb,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(EIRFT_{cooling}\)</span> is the cooling energy input ratio modifier (function of temperature).</p>
<h3 id="cooling-energy-input-ratio-modifier-function-of-part-load-ratio">Cooling Energy Input Ratio Modifier Function of Part-Load Ratio<a class="headerlink" href="#cooling-energy-input-ratio-modifier-function-of-part-load-ratio" title="Permanent link">&para;</a></h3>
<p>The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.</p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
  IF\left( {PLR \leq 1} \right)THEN \\
  ~~~~EIRFPLR_{cooling} = a + b \left( PLR \right) + c \left( PLR \right)^2 + d \left( PLR \right)^3 \\
  ELSE \\
  ~~~~EIRFPLR_{cooling} = e + f \left( PLR \right) + g \left( PLR \right)^2 + h \left( PLR \right)^3
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(EIRFPLR_{cooling}\)</span> is the cooling energy input ratio correction factor (function of part-load ratio)</p>
<p>a-d are the coefficient for cooling energy input ratio correlation when part-load ratio <span class="arithmatex">\(\leq\)</span> 1</p>
<p>e-h are the coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1.</p>
<p>The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Cooling}} = \left( \frac{\dot{Q}_{cooling,total,rated} CAPFT_{cooling}}{COP_{cooling,reference}} \right) \left( EIRFT_{cooling} \right) \left( EIRFPLR_{cooling} \right) \left( HPRTF \right)
\end{equation}
\]</div>
<p>The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equation, defrost power is typically 0 during cooling mode operation.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{cooling} = \frac{\dot{Q}_{cooling,total}}{P_{\mathrm{Cooling}} + P_{CrankCaseHeater} + P_{EvapCoolerPump} + P_{defrost}}
\end{equation}
\]</div>
<p>where:</p>
<p>COP<span class="arithmatex">\(_{cooling}\)</span> is the operating coefficient of performance, report variable "VRF Heat Pump Cooling COP"</p>
<p><span class="arithmatex">\(P_{\mathrm{Cooling}}\)</span> is the operating electric consumption rate (W), report variable "VRF Heat Pump Cooling Electric Power"</p>
<p>P<span class="arithmatex">\(_{CrankcaseHeater}\)</span> is the report variable for electric consumption rate of crankcase heater (W)</p>
<p>P<span class="arithmatex">\(_{EvapCoolerPump}\)</span> is the report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)</p>
<p><span class="arithmatex">\({P_{defrost}}\)</span> is the report variable for average defrost power for the simulation time step (W).</p>
<p>When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.</p>
<div class="arithmatex">\[
\begin{equation}
  HREIRMod_{HP,cooling} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Cooling, HR}} = P_{\mathrm{Cooling}} \left( HREIRMod_{HP,\,cooling} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Power_{HR} = k_{EIR,\,cool} \cdot P_{\mathrm{Cooling, HR}} + \left( 1 - k_{EIR,\,cool} \right) \cdot P_{\mathrm{Cooling, HR}} \cdot \left( 1 - e^{\left( -t / \tau_{c,\,EIR,\,cool} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{EIR,cool}\)</span> is the fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,EIR,cool}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(P_{\mathrm{Cooling, HR}}\)</span> is the cooling electric consumption rate in heat recovery mode (W)</p>
<p>The term <span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,EIR,cool} \right)} \right)\)</span> is the multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="heating-operation">Heating Operation<a class="headerlink" href="#heating-operation" title="Permanent link">&para;</a></h3>
<p>Calculations of the heat pump's heating performance is nearly identical to the calculations described above for cooling operation.</p>
<p>The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil's nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:</p>
<p><strong>Heating Combination Ratio Correction Factor (function of capacity ratio)</strong></p>
<p>The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump's rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump's rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit's capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump's condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio's greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR<span class="arithmatex">\(_{heating,correction}\)</span>) in the following equation is assumed to be equal to 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating} = \frac{\sum\limits_1^n \dot{Q}_{coil(i),heating,rated}}{\dot{Q}_{heating,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating,correction} = a + b \left( CR_{heating} \right) + c \left( CR_{heating} \right)^2 + d \left( CR_{heating} \right)^3
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating,correction} = MAX \left( 1.0,\,CR_{heating,correction} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),heating,rated}\)</span> is the rated total heating capacity in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{heating,total,rated}\)</span> is the rated total heating capacity of heat pump (W)</p>
<p><span class="arithmatex">\(CR_{heating,correction}\)</span> is the heating Combination Ratio capacity correction factor at rated conditions</p>
<p><span class="arithmatex">\(a - d\)</span> are the cubic equation coefficients for heating combination ratio correction factor</p>
<p><span class="arithmatex">\(CR_{heating}\)</span> is the combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file).</p>
<h3 id="heating-capacity-ratio-modifier-function-of-temperature">Heating Capacity Ratio Modifier (function of temperature)<a class="headerlink" href="#heating-capacity-ratio-modifier-function-of-temperature" title="Permanent link">&para;</a></h3>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.</p>
<p>The heat pump's heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump's temperature correction factor in heating mode.</p>
<p>Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{db,avg} = \sum\limits_1^i \left( T_{db,i} \right) \left( \frac{\dot{Q}_{zone(i)}}{\dot{Q}_{zone,\,total}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CAPFT_{HP,heating} = a + b \left( T_{db,avg} \right) + c \left( T_{db,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CAPFT_{coil,heating} = a + b \left( T_{db,i} \right) + c \left( T_{db,i} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,i} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_{db,i}\)</span> is the dry-bulb temperature of the air entering the heating coil in zone <em>i</em> (<span class="arithmatex">\(^{\circ}\)</span>C</p>
<p><span class="arithmatex">\(T_{db,avg}\)</span> is the weighted-average dry-bulb temperature of the air entering all operating heating coils (<span class="arithmatex">\(^{\circ}\)</span>C</p>
<p><span class="arithmatex">\(CAPFT_{heating}\)</span> is the heating Capacity Correction Factor (function of temperature)</p>
<p><span class="arithmatex">\(a - f\)</span> are the bi-quadratic equation coefficients</p>
<p><span class="arithmatex">\(T_c\)</span> is the wet-bulb temperature of the air entering an air-cooled condenser (<span class="arithmatex">\(^{\circ}\)</span>C.</p>
<p>The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{heating,TerminalUnits} = \sum\limits_1^i \left( \dot{Q}_{coil(i),heating,total} \right) \left( PLR(i) \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{heating,TerminalUnits}\)</span> is the heat pump's outdoor condenser total zone heating requirement (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),heating,total}\)</span> is the zone terminal unit total heating capacity (W), report variable "Zone VRF Air Terminal Total Heating Rate".</p>
<p>The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.</p>
<h3 id="piping-correction-factor-in-heating-mode">Piping Correction Factor in heating mode<a class="headerlink" href="#piping-correction-factor-in-heating-mode" title="Permanent link">&para;</a></h3>
<p>The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<span class="arithmatex">\(_{EQ,heating}\)</span>) is also a direct input in the VRF model. The vertical height (P<span class="arithmatex">\(_H\)</span>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser -- 3 m lower than condenser = 15 m height), is a common input for both cooling and heating.</p>
<div class="arithmatex">\[
\begin{equation}
  P_{correction,heating} = a + b \left( P_{EQ,heating} \right) + c \left( P_{EQ,heating} \right)^2 + d \left( P_{EQ,heating} \right)^3 + g \left( P_H \right)
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
{P_{correction,heating}} =&amp; a + b \left( P_{EQ,heating} \right) + c \left( P_{EQ,heating} \right)^2 + d \left( CR_{heating} \right) + e \left( CR_{heating} \right)^2 \\
 &amp; + f \left( P_{EQ,heating} \right) \left( CR_{heating} \right) + g \left( P_H \right)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_{correction,heating}\)</span> is the piping correction factor in heating mode</p>
<p><em>a-f</em> are the equation coefficients for piping correction factor in heating mode</p>
<p><em>g</em> is the user specified piping correction factor for height in heating mode coefficient</p>
<p><span class="arithmatex">\(P_{EQ,heating}\)</span> is the equivalent piping length for heating specified by the user (m)</p>
<p><span class="arithmatex">\(P_H\)</span> is the user specified vertical height used for piping correction factor (m).</p>
<p>The heat pump's total available heating capacity is then determined using the previously described modifiers.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,heating,total} = \dot{Q}_{heating,total,rated} \left( CAPFT_{HP,heating} \right) \left( CR_{heating,correction} \right)
\end{equation}
\]</div>
<h3 id="heat-recovery-heating-capacity-modifier">Heat Recovery Heating Capacity Modifier<a class="headerlink" href="#heat-recovery-heating-capacity-modifier" title="Permanent link">&para;</a></h3>
<p>When operating in heat recovery mode, the heat pump's available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and outdoor temperatures used as the independent terms.</p>
<div class="arithmatex">\[
\begin{equation}
HRCapMod_{HP,heating} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,heating,total} = \dot{Q}_{HP,heating,total} \left( HRCapMod_{HP,heating} \right)
\end{equation}
\]</div>
<h3 id="transition-from-heating-only-mode-to-heat-recovery-mode">Transition from Heating Only mode to Heat Recovery mode<a class="headerlink" href="#transition-from-heating-only-mode-to-heat-recovery-mode" title="Permanent link">&para;</a></h3>
<p>When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.</p>
<h3 id="heat-recovery-heating-capacity-fraction-and-time-constant">Heat Recovery Heating Capacity Fraction and Time Constant<a class="headerlink" href="#heat-recovery-heating-capacity-fraction-and-time-constant" title="Permanent link">&para;</a></h3>
<p>When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<span class="arithmatex">\(k_{heat}\)</span>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (<span class="arithmatex">\(t_{c,heat}\)</span>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,avail,heating} = k_{heat} \left( \dot{Q}_{HR,heating,total} \right) + \left( 1 - k_{heat} \right) \left( \dot{Q}_{HR,heating,total} \right) \left( 1 - e^{\left( -t / \tau_{c,heat} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{heat}\)</span> is the fraction of steady-state heating capacity at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,heat}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(Q_{HR,avail,heating}\)</span> is the available heating capacity in heat recovery mode (W)</p>
<p><span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,heat} \right)} \right)\)</span> is the multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="defrost-energy-input-ratio-modifier-function-of-temperature">Defrost Energy Input Ratio Modifier (function of temperature)<a class="headerlink" href="#defrost-energy-input-ratio-modifier-function-of-temperature" title="Permanent link">&para;</a></h3>
<p>The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.</p>
<div class="arithmatex">\[
\begin{equation}
  \mathrm{EIRTempModFac}_{\mathrm{Defrost}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>The heat pump condenser's total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{heating,total} = \left( \frac{\dot{Q}_{heating,TerminalUnits}}{P_{correction,heating}} \right) + \dot{Q}_{defrost}
\end{equation}
\]</div>
<p>The heat pump's total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,total} = \dot{Q}_{total,rated} \left( CAPFT_{HP,heating} \right) \left( CR_{heating,correction} \right) \left( HCAP_{defrost} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  PLR = \frac{\dot{Q}_{heating,total}}{\dot{Q}_{HP,total}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{HP,total}\)</span> is the heat pump total available heating capacity (W)</p>
<p><span class="arithmatex">\(PLR\)</span> is the heat pump part-load ratio</p>
<p><span class="arithmatex">\(HCAP_{defrost}\)</span> is the heating capacity correction factor for defrost mode.</p>
<p>As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit's capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).</p>
<p>The electrical power consumed by the heat pump condenser is calculated based on the heat pump's nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:</p>
<p><strong><em>Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)</em></strong></p>
<p>The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the "effective" EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump's compression system.</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2 + d \left( CyclingRatio \right)^3
\end{equation}
\]</div>
<p>where</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatio = \frac{PLR}{PLR_{\min }}
\end{equation}
\]</div>
<p>The cycling ratio can be viewed using the report variable "VRF Heat Pump Cycling Ratio" (ref: Output:Variable).</p>
<p>The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 <span class="arithmatex">\(\leq\)</span> CyclingRatio \&lt; 1), the following rules apply:</p>
<p><span class="arithmatex">\(CyclingRatioFrac \geq 0.7\)</span> and <span class="arithmatex">\(CyclingRatioFrac \geq CyclingRatio\)</span></p>
<p>If CyclingRatioFrac \&lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac \&lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div class="arithmatex">\[
\begin{equation}
  Heat~Pump~Runtime~Fraction \left( HPRTF \right) = \frac{CyclingRatio}{CyclingRatioFrac}
\end{equation}
\]</div>
<p>The heat pump runtime fraction can be viewed using the report variable "VRF Heat Pump Runtime Fraction" (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
\end{equation}
\]</div>
<p><strong><em>Heating Energy Input Ratio Modifier (function of temperature)</em></strong></p>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.</p>
<div class="arithmatex">\[
\begin{equation}
  EIRFT_{heating} = a + b \left( T_{db,avg} \right) + c \left( T_{db,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(EIRFT_{heating}\)</span> = heating energy input ratio correction factor (function of temperature) (0-1).</p>
<p><strong><em>Heating Energy Input Ratio Modifier (function of part-load ratio)</em></strong></p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
    IF \left( PLR \leq 1 \right) THEN \\
    ~~~~EIRFPLR_{heating} = a + b \left( PLR \right) + c \left( PLR \right)^2 + d \left( PLR \right)^3 \\
    ELSE \\
    ~~~~EIRFPLR_{heating} = e + f \left( PLR \right) + g \left( PLR \right)^2 + h \left( PLR \right)^3
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(EIRFPLR_{heating}\)</span> is the heating energy input ratio modifier (function of part-load ratio)</p>
<p>a-d are the coefficients for the heating energy input ratio modifier when part-load ratio <span class="arithmatex">\(\leq\)</span> 1</p>
<p>e-h are the coefficients for the heating energy input ratio modifier when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).</p>
<p>The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).</p>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
  P_{\mathrm{Heating}} =&amp; \left( \frac{\dot{Q}_{heating,\,total,\,rated} CAPFT_{heating}}{COP_{heating,reference}} \right) \cdot \left( EIRFT_{heating} \right) \cdot \left( EIRFPLR_{heating} \right) \\
  &amp; \cdot \left( HPRTF \right) \left( EIR_{defrost} \right)
\end{array}
\end{equation}
\]</div>
<p>The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{heating} = \dot{Q}_{heating,total} / \left( P_{\mathrm{Heating}} + P_{CrankcaseHeater} + P_{EvapCoolerPower} + P_{defrost} \right)
\end{equation}
\]</div>
<p>where:</p>
<p>COP<span class="arithmatex">\(_{heating}\)</span> is the operating coefficient of performance, report variable "VRF Heat Pump Heating COP"</p>
<p><span class="arithmatex">\(P_{\mathrm{Heating}}\)</span> is the operating electric consumption rate (W), report variable "VRF Heat Pump Heating Electric Power".</p>
<p>When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.</p>
<div class="arithmatex">\[
\begin{equation}
  HREIRMod_{HP,heating} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only '<span class="arithmatex">\(a\)</span>' is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Heating, HR}} = P_{\mathrm{Heating}} \left( HREIRMod_{HP,heating} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Power_{HR} = k_{EIR,heat} \cdot P_{\mathrm{Heating, HR}} + \left( 1 - k_{EIR,heat} \right) \cdot P_{\mathrm{Heating, HR}} \cdot \left( 1 - e^{\left( -t / \tau_{c,EIR,heat} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{EIR,heat}\)</span> is the fraction of steady-state heating electric consumption rate at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,EIR,heat}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(P_{\mathrm{Heating, HR}}\)</span> is the heating electric consumption rate in heat recovery mode (W)</p>
<p>The term <span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,EIR,heat} \right)} \right)\)</span> = The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="operating-coefficient-of-performance">Operating Coefficient of Performance<a class="headerlink" href="#operating-coefficient-of-performance" title="Permanent link">&para;</a></h3>
<p>Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{operating} = \frac{\left( \dot{Q}_{cooling,TerminalUnits} + \dot{Q}_{heating,TerminalUnits} \right)}{\left( P_{\mathrm{OutdoorUnit}} + P_{CrankcaseHeater} + P_{EvapCoolerPower} + P_{defrost} + P_{TU,fan} + P_{TU,parasitic} \right)}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_{\mathrm{OutdoorUnit}}\)</span> is the cooling or heating electric consumption rate of outdoor unit (W)</p>
<p>P<span class="arithmatex">\(_{TU,fan}\)</span> is the electric consumption rate of all terminal unit fans (W)</p>
<p>P<span class="arithmatex">\(_{TU,parasitic}\)</span> is the electric consumption rate of all terminal unit parasitic electric (W).</p>
<h3 id="defrost-adjustment-factors">Defrost Adjustment Factors<a class="headerlink" href="#defrost-adjustment-factors" title="Permanent link">&para;</a></h3>
<p>Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).</p>
<p>The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{coil,out} = 0.82 T_{db,o} - 8.589
\end{equation}
\]</div>
<p>The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.</p>
<div class="arithmatex">\[
\begin{equation}
  \Delta \omega_{coil,out} = MAX \left[ 1.0E - 6, \omega_{outdoor} - \omega_{sat} \left( T_{coil,out},OutBaroPress \right) \right]
\end{equation}
\]</div>
<p>Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <span class="arithmatex">\(\Delta \omega_{coil,out}\)</span> as the independent variable as shown below.</p>
<div class="arithmatex">\[
\begin{equation}
  HCAP_{defrost} = 0.909 - 107.33 \left( \Delta \omega_{coil,\,out} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  EIR_{defrost} = 0.9 - 36.45 \left( \Delta \omega_{coil,\,out} \right)
\end{equation}
\]</div>
<p>If the outdoor air dry-bulb temperature is <em>above</em> the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity and input power multipliers are set to unity. Similarly, if the fractional defrost time period is set to zero, the capacity and input power multipliers are set to unity.</p>
<h3 id="defrost-operation">Defrost Operation<a class="headerlink" href="#defrost-operation" title="Permanent link">&para;</a></h3>
<p>If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).</p>
<div class="arithmatex">\[
\begin{equation}
  Q_{defrost} = 0.01 \left( t_{frac,defrost} \right) \left( 7.222 - T_{db,o} \right) \left( \frac{Q_{total,rated}}{1.01667} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_{defrost} = \mathrm{EIRTempModFac}_{\mathrm{Defrost}} \left( \frac{Q_{total,rated}}{1.01667} \right) \left( t_{frac,defrost} \right) \left( RTF \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{defrost}\)</span> is the additional indoor heating load due to reverse-cycle defrost (W)</p>
<p><span class="arithmatex">\(Q_{total,rated}\)</span> is the total full-load heating capacity of the coil at rated conditions (W)</p>
<p><span class="arithmatex">\(P_{defrost}\)</span> is the report variable for average defrost power for the simulation time step (W)</p>
<p><span class="arithmatex">\(\mathrm{EIRTempModFac}_{\mathrm{Defrost}}\)</span> is the energy input ratio modifier curve applicable during defrost</p>
<p><span class="arithmatex">\(t_{frac,\,defrost}\)</span> is the defrost time period fraction specified by user</p>
<div class="arithmatex">\[
\begin{equation}
  RTF = \left(  \frac{PLR}{PartLoadFrac} \right) = runtime~fraction~of~the~heating~coil
\end{equation}
\]</div>
<h2 id="physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp">Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)<a class="headerlink" href="#physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp" title="Permanent link">&para;</a></h2>
<h3 id="overview_1">Overview<a class="headerlink" href="#overview_1" title="Permanent link">&para;</a></h3>
<p>This section describes the Physics based VRF Model (VRF-FluidTCtrl) to simulate the energy performance of Variable Refrigerant Flow (VRF) systems in the heat pump (HP) operation mode, i.e., either cooling or heating is provided but not simultaneously.</p>
<p>Compared with the empirical system curves based VRF-SysCurve model, the VRF-FluidTCtrl model adheres to a physics-based development providing the ability to simulate the refrigerant loop performance and consider the dynamics of more operational parameters. This is essential for the representation of many enhanced control logics, e.g., the adjustment of superheating degrees during low load operations. Furthermore, this model implements component-level curves rather than the system-level curves, and thus requires much fewer curves as model inputs. The definition of VRF performance data for simulation as part of ASHRAE Standard 205 will ensure VRF manufacturers provide adequate data to create the required performance curves.</p>
<p>The main features of the VRF-FluidTCtrl model include:</p>
<ul>
<li>
<p>Introduction of separate curves for capacities and power inputs of indoor and outdoor units instead of overall curves for the entire system.</p>
</li>
<li>
<p>Allowing of variable evaporating and condensing temperatures in the indoor and outdoor units under various operational conditions.</p>
</li>
<li>
<p>Allowing of variable fan speed based on the temperature and zone load in the indoor unit.</p>
</li>
<li>
<p>Allowing of further modifications of operational parameters (e.g., evaporating temperature, superheating degrees, and supply air flow rate) during low load conditions.</p>
</li>
<li>
<p>Development of a physics-based model to calculate thermal loss in the refrigerant piping network (varies with refrigerant flow rate, operational conditions, pipe length, and pipe and insulation materials) instead of a constant correction factor.</p>
</li>
</ul>
<p>These features enhance the simulation accuracy of the VRF system performance in both heating and cooling modes, especially during low load operations. In addition, these features enable the modeling of a multi-stage control strategy to adjust the system capacity during low load conditions, as shown in Figure VRF-FluidTCtrl-1. Moreover, the VRF-FluidTCtrl model enables the potential simulation of demand response of VRF systems by directly slowing down the speed of compressors in the outdoor units with inverter technology.</p>
<p><a id="fig:multi-stage-control-strategy-to-adjust-the-system-capacity-during-low-load-conditions"></a></p>
<p><img alt="Multi-stage control strategy to adjust the system capacity during low load conditions" src="../../media/VRF-FluidTCtrl-1a.png" /></p>
<p><em>Figure 292: Multi-stage control strategy to adjust the system capacity during low
load conditions</em></p>
<p>Note that a number of calculation steps are coupled together in the VRF-FluidTCtrl model, for instance, the piping loss calculation and the system performance calculation. More specifically, the piping loss changes the operating conditions of the system, which may lead to a different control strategy and thus in reverse affect the amount of piping loss. This makes it difficult to obtain an analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore numerical iterations are employed to address this problem (refer to Figure VRF-FluidTCtrl-3 for more details). Therefore, the VRF-FluidTCtrl model can have a longer execution time to perform the simulation than the VRF-SysCurve model.</p>
<p>The object connections for VRF-FluidTCtrl model is similar to those for VRF-SysCurve model. The difference lies in the object used to describe a specific components. For example, VRF-SysCurve model uses <em>AirConditioner:VariableRefrigerantFlow</em> object to describe the VRF outdoor unit performance, while in VRF-FluidTCtrl model the <em>AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl</em> object is used.</p>
<p><a id="fig:energyplus-object-connections-for-vrf-fluidtctrl-model"></a></p>
<p><img alt="EnergyPlus object connections for VRF-FluidTCtrl model" src="../../media/VRF-FluidTCtrl-1b.png" /></p>
<p><em>Figure 293: EnergyPlus object connections for VRF-FluidTCtrl model</em></p>
<h3 id="model-description_1">Model Description<a class="headerlink" href="#model-description_1" title="Permanent link">&para;</a></h3>
<p>Figures <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-2a">Figure 294</a>, <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-2b">Figure 295</a>, <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3a">Figure 296</a>, and <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3b">Figure 297</a> illustrate the overall logic of the VRF-FluidTCtrl algorithms. Detailed calculation procedures and explanations of equations are described in the following sections.</p>
<p><a id="fig:vrf-fluid-t-ctrl-2a"></a></p>
<p><img alt="Schematic Pressure-Enthalpy Diagram for VRF Operation – Heating Mode" src="../../media/VRF-FluidTCtrl-2a.png" /></p>
<p><em>Figure 294: Schematic Pressure-Enthalpy Diagram for VRF Operation -- Heating Mode</em>
<a id="fig:vrf-fluid-t-ctrl-2b"></a></p>
<p><img alt="Schematic Pressure-Enthalpy Diagram for VRF Operation – Cooling Mode" src="../../media/VRF-FluidTCtrl-2b.png" /></p>
<p><em>Figure 295: Schematic Pressure-Enthalpy Diagram for VRF Operation -- Cooling Mode</em>
<a id="fig:vrf-fluid-t-ctrl-3a"></a></p>
<p><img alt="Flow Chart of the VRF-FluidTCtrl Model – Heating Mode" src="../../media/VRF-FluidTCtrl-3a.png" /></p>
<p><em>Figure 296: Flow Chart of the VRF-FluidTCtrl Model -- Heating Mode</em>
<a id="fig:vrf-fluid-t-ctrl-3b"></a></p>
<p><img alt="Flow Chart of the VRF-FluidTCtrl Model – Cooling Mode" src="../../media/VRF-FluidTCtrl-3b.png" /></p>
<p><em>Figure 297: Flow Chart of the VRF-FluidTCtrl Model -- Cooling Mode</em></p>
<p>The VRF-FluidTCtrl algorithms are described in details below, including the models of both the indoor and outdoor unit(s) of the VRF system. Because of the different control algorithms used in the outdoor unit for cooling and heating modes, the heating and cooling modes are described separately.</p>
<h4 id="modeling-of-the-indoor-unit-iu-part-i">Modeling of the indoor unit (I/U) – Part I<a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-i" title="Permanent link">&para;</a></h4>
<p><strong>Step 1.1: Obtaining zonal load/condition information</strong></p>
<p>Obtain the following information for each zone from the zone modules within EnergyPlus:</p>
<ul>
<li>
<p>zone sensible loads <span class="arithmatex">\(Q_{in, sensible}\)</span></p>
</li>
<li>
<p>zone total loads <span class="arithmatex">\(Q_{in, total}\)</span></p>
</li>
<li>
<p>indoor air temperature <span class="arithmatex">\(T_{in}\)</span></p>
</li>
<li>
<p>indoor air humidity ratio <span class="arithmatex">\(W_{in}\)</span></p>
</li>
</ul>
<p>The operation mode of the VRF system can therefore be determined from <span class="arithmatex">\(Q_{in, sensible}\)</span>.</p>
<p><strong>Step 1.2: Calculate I/U required evaporator/condenser temperature</strong></p>
<p>Evaluate the required coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> and the required evaporator/condenser refrigerant temperature <span class="arithmatex">\(T_{e,req}/{T_{c,req}}\)</span> for each indoor unit.</p>
<p>Assuming the coil air flow rate is at the maximum (<span class="arithmatex">\(G_{a,rate}\)</span>), the entering air temperature after the indoor coil fan can be calculated for each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{coil,in}=T_{in}+Q_{fan}/(G_{a,rate}\times{c_p}\times\rho_{in})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_p\)</span> is the air heat capacity (kJ/(kg<span class="arithmatex">\(\cdot\)</span>K))</p>
<p><span class="arithmatex">\(G_{a,rate}\)</span> is the volumetric flow rate of the air through the indoor unit, at the rated conditions (m<span class="arithmatex">\(^3\)</span>/s)</p>
<p><span class="arithmatex">\(Q_{fan}\)</span> is the sensible heat released by fan (W)</p>
<p><span class="arithmatex">\(T_{coil,in}\)</span> is the temperature of air entering the indoor coil (°C)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air, <span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^3\)</span>).</p>
<p>The supply air temperature <span class="arithmatex">\(T_{out}\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{out} = T_{coil,in} - Q_{in, sensible} / (G_{a,rate}\times{c_p}\times\rho_{in})
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(T_{out}\)</span> is the temperature of the air leaving the indoor unit (supply air) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> can be calculated, given the bypass factor <span class="arithmatex">\(BF\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{fs}= T_{coil,in} - (T_{coil,in}-T_{out}) / (1-BF)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(BF\)</span> is the bypass factor (different values for cooling mode and heating mode)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the indoor unit coil surface air temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the cooling mode, the superheating degree <span class="arithmatex">\(SH\)</span> is given and thus the required evaporating temperature <span class="arithmatex">\(Te_{req}\)</span> for the associated indoor unit can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Te_{req}=T_{fs}-[A_c\cdot SH^2+B_c\cdot SH+C_c]
\end{equation}
\]</div>
<p>Where</p>
<p><span class="arithmatex">\(A_c\)</span>, <span class="arithmatex">\(B_c\)</span>, <span class="arithmatex">\(C_c\)</span> are coefficients</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees for the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH_{ref}\)</span> is the reference superheating degrees for the indoor unit (e.g., 3) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{req}\)</span> is the required evaporating temperature for a specific indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the heating mode, the subcooling degree <span class="arithmatex">\(SC\)</span> is given and thus the required condensing temperature <span class="arithmatex">\(Tc_{req}\)</span> for the associated indoor unit can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Tc_{req}=T_{fs}+[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(A_h\)</span>, <span class="arithmatex">\(B_h\)</span>, <span class="arithmatex">\(C_h\)</span> are coefficients</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees for the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC_{ref}\)</span> is the reference subcooling degrees for the indoor unit (e.g., 5) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{req}\)</span> is the required condensing temperature for a specific indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 1.3: Calculate effective evaporating /condensing temperature</strong></p>
<p>There are two refrigerant temperature control strategies for the indoor unit: (1) <em>ConstantTemp</em>, (2) <em>VariableTemp</em>.</p>
<ul>
<li>
<p>In the <em>ConstantTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are kept at constant values provided by the user.</p>
</li>
<li>
<p>In the VariableTemp strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are determined using the equations below:</p>
</li>
</ul>
<p>In the cooling mode:</p>
<div class="arithmatex">\[
\begin{equation}
  Te = min \{ max [ min(Te_{req,i}), Te_{min}], Te_{max}\}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Te_{req,i}\)</span> is the required evaporating temperature for the ith indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{min}\)</span> is the minimum evaporating temperature for the indoor unit (e.g. 3) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{max}\)</span> is the maximum evaporating temperature for the indoor unit (e.g. 13) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the heating mode:</p>
<div class="arithmatex">\[
\begin{equation}
  Tc = min \{ max[min(Tc_{req,i}),Tc_{min}],Tc_{max} \}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Tc_{req,i}\)</span> is the required condensing temperature for the ith indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{min}\)</span> is the minimum condensing temperature for the indoor unit (e.g. 42) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{max}\)</span> is the maximum condensing temperature for the indoor unit (e.g. 46) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h4 id="modeling-of-the-outdoor-unit-ou-cooling-mode">Modeling of the outdoor unit (O/U) - Cooling Mode<a class="headerlink" href="#modeling-of-the-outdoor-unit-ou-cooling-mode" title="Permanent link">&para;</a></h4>
<p><strong>Step 2c.1: Piping loss calculation in the cooling mode</strong></p>
<p>Piping loss occurs when the refrigerant flows through the main pipe connecting the indoor and outdoor units. It includes both the refrigerant pressure drop and heat loss. It affects the VRF system operation in several ways. First, the heat loss creates an extra load to the system and leads to higher energy consumptions. Second, the pressure drop and heat loss changes the operational conditions of the compressor (i.e., compressor suction pressure and compressor suction temperature) and thus affects its operational performance. Therefore, the piping loss calculation is critical for the analysis of the whole system.</p>
<p>Note that the change of compressor operational conditions may lead to different control strategies of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and system performance analysis are coupled together. Numerical iterations are designed to address the coupling effect, as described below.</p>
<p>Calculate the refrigerant flow rate for each indoor unit using assumed <span class="arithmatex">\(h_{Hexin}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
  G_i=Q_i/(h_{Hexout,i}-h_{Hexin})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_i\)</span> is the refrigerant flow rate for the i<span class="arithmatex">\(^{th}\)</span> indoor unit (kg/s)</p>
<p><span class="arithmatex">\(Q_i\)</span> is the total cooling load of the i<span class="arithmatex">\(^{th}\)</span> zone (W)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is a function of <span class="arithmatex">\(P_e\)</span>, <span class="arithmatex">\(T_e\)</span>, and <span class="arithmatex">\(SH_i\)</span>. It can be calculated using refrigerant thermodynamic property equations <span class="arithmatex">\(f_{g\_h}(P_e,T_e+SH_i)\)</span>.</p>
<p>The enthalpy of the refrigerant in the main loop <span class="arithmatex">\(h_{Hexout}\)</span> can be obtained by calculating the weighted average of the enthalpy of the refrigerant in each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
  h_{Hexout}=\sum(h_{Hexout,i}\times{G_i}/{G_{tot}})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  G_{tot}=\sum{G_i}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s)</p>
<p><span class="arithmatex">\(h_{Hexout}\)</span> is the enthalpy of the main loop refrigerant leaving indoor units (kJ/kg).</p>
<p>The viscosity of the refrigerant within the pipe can be calculated via:</p>
<div class="arithmatex">\[
\begin{equation}
  k_{v,1}=P_e/4926000
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  k_{v,2}=h_{Hexout}/383.55
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  k_{v,3}=(T_{Hexout}+273.15)/344.39
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
\mu =&amp; 10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2 \\
 &amp; +118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}} \\
 &amp; -8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(k_{v,i}\)</span> is the coefficients to calculate the refrigerant viscosity</p>
<p><span class="arithmatex">\(T_{Hexout}\)</span> is the temperature of main loop refrigerant leaving indoor units, <span class="arithmatex">\(f_{g\_t}(P_e,h_{Hexout})\)</span> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(f_{g\_t}\)</span> are functions calculating the temperature of superheating refrigerant.</p>
<p>Given <span class="arithmatex">\(h_{Hexout}\)</span> and <span class="arithmatex">\(P_e=f_{s\_p}(T_e)\)</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Re=G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Pr=\mu\times{f_{g\_Cp}(P_e,h_{Hexout})}\times{0.001}/f_{g\_\lambda}(P_e,h_{Hexout})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Nu=0.023\times{Re^{0.8}\times{Pr^{0.3}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  St=Nu/Re/Pr
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_e\)</span> is the evaporating pressure (Pa)</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(Nu\)</span> is the Nusselt number</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(f_{s\_p}\)</span> are functions calculating the pressure of saturated refrigerant</p>
<p><span class="arithmatex">\(f_{g\_Cp}\)</span> are functions calculating the specific heat of superheating refrigerant</p>
<p><span class="arithmatex">\(f_{g\_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant.</p>
<p>Then the piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> can be obtained using the above dimensionless quantities:</p>
<div class="arithmatex">\[
\begin{equation}
  \Delta{P_{pipe}}=8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g\_\rho}(P_e,h_{Hexout})}\times{V^2}/2+H\times{f_{g\_\rho}(P_e,h_{Hexout})}\times9.80665
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_s=P_e-\Delta{P_{pipe}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g\_\rho}\)</span> are functions calculating the density of superheating refrigerant</p>
<p><span class="arithmatex">\(D\)</span> is the main pipe diameter (m)</p>
<p><span class="arithmatex">\(H\)</span> is the height difference between the outdoor unit node and indoor unit node of the main pipe (m)</p>
<p><span class="arithmatex">\(L\)</span> is the main pipe length (outdoor unit to the first branch joint) (m)</p>
<p><span class="arithmatex">\(P_s\)</span> is the compressor suction pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa)</p>
<p><span class="arithmatex">\(V\)</span> is the refrigerant flow velocity (m/s).</p>
<p>The suction saturated temperature <span class="arithmatex">\(T'_e\)</span> (i.e., saturated vapor temperature corresponding to the compressor suction pressure) can be obtained via refrigerant thermodynamic property equations:</p>
<div class="arithmatex">\[
\begin{equation}
  T'_e=f_{s\_t}(P_e-\Delta{P_{pipe}})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{s\_t}\)</span> are functions calculating the temperature of saturated refrigerant</p>
<p><span class="arithmatex">\(T'_e\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The heat loss through the pipe can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
k_1=Nu\times{f_{g\_\lambda}(P_e,h_{Hexout})}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_2=2\times{\lambda_i}/Ln(1+2\times{W_i}/D)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_3=h\times(D+2\times{W_i})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{pipe}=(\pi\times{L})\times(T_a-T_{Hexout})/(1/k_1+1/k_2+1/k_3)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g\_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W)</p>
<p><span class="arithmatex">\(T_a\)</span> is the average of outdoor air temperature and indoor temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{Hexout}\)</span> is the temperature of main pipe refrigerant leaving indoor units (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(w_i\)</span> is the pipe insulation thickness (m)</p>
<p><span class="arithmatex">\(k_i\)</span> are coefficients for the piping loss calculation.</p>
<p>Note that <span class="arithmatex">\(Q_{pipe}\)</span> is calculated using an assumed <span class="arithmatex">\(h_{Hexin}\)</span>. Its value affects the compressor operation calculations as shown in Steps 2c.2 - 2c.6 and may change the value of condensing temperature <span class="arithmatex">\(T_c\)</span>. This leads to an updated <span class="arithmatex">\(h_{Hexin}=f(P_c,T_c-SC)\)</span>. If the difference between the calculated <span class="arithmatex">\(h_{Hexin}\)</span> and the assumed <span class="arithmatex">\(h_{Hexin}\)</span> is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Hexin}\)</span>.</p>
<p><strong>Step 2c.2: Initialize O/U operation conditions</strong></p>
<p>The compressor operation is coupled with a number operational parameters, which makes it difficult to obtain an analytical solution. In the algorithm, an iterative approach is designed to obtain the energy consumption of the compressor (Step 2c.2 -- 2c.6).</p>
<p>For the first iteration,</p>
<ul>
<li>
<p>Initialize outdoor unit <span class="arithmatex">\(SC\)</span> with the reference value (from IDF input, e.g., 5<span class="arithmatex">\(^{\circ}\)</span>C)</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the value calculated from the reference <span class="arithmatex">\(COP\)</span> (e.g., 3.5):</p>
</li>
</ul>
<div class="arithmatex">\[
\begin{equation}
N'_{comp}=\frac{\sum_iQ_{in,total,i}}{COP}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(N_{comp}\)</span> is the compressor power (W)</p>
<p><span class="arithmatex">\(N'_{comp}\)</span> is the assumed compressor power for the first iteration (W)</p>
<p><span class="arithmatex">\(Q_{in,total,i}\)</span> is the total cooling load for zone <span class="arithmatex">\(i\)</span> (W).</p>
<p>For the following iterations,</p>
<ul>
<li>
<p>Initialize <span class="arithmatex">\(SC\)</span> with the calculated value in the previous iteration</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the calculated value in the previous iteration</p>
</li>
</ul>
<p>The heat rate released from the outdoor unit can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
Q_{out}=\sum_iQ_{in,total,i}+N_{comp}+Q_{pipe}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{out}\)</span> is the heat rate released from the outdoor unit (W)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p><strong>Step 2c.3: Calculate O/U effective condensing temperature</strong></p>
<p><span class="arithmatex">\(1\)</span> Calculate the required coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> for the outdoor unit.</p>
<p>The temperature of the air leaving the outdoor unit <span class="arithmatex">\({T_{out}}'\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{T_{out}}'={T_{in}}'+Q_{out}/({G_{a,rate}}'\times{c_p}\times{{\rho_{in}}'})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({G_{a,rate}}'\)</span> is the volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<span class="arithmatex">\(^3\)</span>/s)</p>
<p><span class="arithmatex">\({T_{out}}'\)</span> is the temperature of the air leaving the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{in}}'\)</span> is the temperature of the air entering the outdoor unit, i.e., outdoor air (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\rho_{in}}'\)</span> is the air density at outdoor conditions, <span class="arithmatex">\(f_{\rho}({T_{in}}',{W_{in}}')\)</span> (kg/m<span class="arithmatex">\(^3\)</span>).</p>
<p>The condenser surface temperature <span class="arithmatex">\({T_{fs}}'\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{T_{fs}}'={T_{in}}'+({T_{out}}'-{T_{in}}')/(1-{BF_c}')
\end{equation}
\]</div>
<p>where <span class="arithmatex">\({BF_c}'\)</span> is the bypass factor for the outdoor unit.</p>
<p><span class="arithmatex">\(2\)</span> Calculate required condensing temperature for the outdoor unit <span class="arithmatex">\(Tc_{req}\)</span> and then the effective condensing temperature <span class="arithmatex">\(Tc\)</span> (between 42-46<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<div class="arithmatex">\[
\begin{equation}
Tc_{req}={T_{fs}}'+[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Tc=Tc_{req}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(A_h\)</span>, <span class="arithmatex">\(B_h\)</span>, <span class="arithmatex">\(C_h\)</span> are coefficients</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC_{ref}\)</span> is the reference subcooling degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{req}\)</span> is the required condensing temperature for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 2c.4: Calculate required Loading Index</strong></p>
<p>Loading Index is used to describe the operational mode of the compressor system. The first index represents minimal capacity operation, while the last index represents full capacity operation.</p>
<p>The required Loading Index can be calculated by the following procedures.</p>
<ol>
<li>Calculate the evaporative capacity at a variety of Loading Index:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
M_{cap}=(r_1+r_2T_c+r_3{T_e}'+r_4T_c^2+r_5T_c{T_e}'+r_6{T_e}'^2)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{rps}=C_{cap,system} \times M_{cap} \times Q_{ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,system}\)</span> is the evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (a constant value obtained from manufacturer data)</p>
<p><span class="arithmatex">\(r_1\)</span>, ..., <span class="arithmatex">\(r_6\)</span> are the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(rps\)</span> is the compressor speed (r/s)</p>
<p><span class="arithmatex">\({T_e}'\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_c\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{cap}\)</span> is the multiplier for the evaporative capacity calculation (--)</p>
<p><span class="arithmatex">\(Q_{rps}\)</span> is the evaporative capacity corresponding to <span class="arithmatex">\(rps\)</span> (W)</p>
<p><span class="arithmatex">\(Q_{ref}\)</span> is the rated evaporative capacity (W).</p>
<p>An example of resulting capacity for different <span class="arithmatex">\(rps\)</span> (at <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C and <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C) is presented in Table <a href="../variable-refrigerant-flow-heat-pumps/">1</a>.</p>
<table>
<thead>
<tr>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
</tr>
</thead>
<tbody>
<tr>
<td>1 (18)</td>
<td>3.951</td>
<td>2 (25)</td>
<td>5.400</td>
</tr>
<tr>
<td>3 (30)</td>
<td>6.435</td>
<td>4 (36)</td>
<td>8.516</td>
</tr>
<tr>
<td>5 (45)</td>
<td>10.756</td>
<td>6 (60)</td>
<td>14.445</td>
</tr>
<tr>
<td>7 (75)</td>
<td>18.412</td>
<td>8 (90)</td>
<td>22.045</td>
</tr>
<tr>
<td>9 (108)</td>
<td>26.162</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><em>Table: Evaporative capacity at different Loading Index</em></p>
<ol>
<li>Find the <span class="arithmatex">\(rps\)</span> range that covers the required evaporative capacity <span class="arithmatex">\(Q_{rps,modify}\)</span> .</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Q_{rps,modify} = C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,operation} = C_{cap,density}\times{C_{cap,enthalpy}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,density} = \rho_{test}/\rho_{real}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,enthalpy} = \frac{h_{Evapout,test}-h_{Evapin,test}}{h_{Compin,real}-h_{Evapin,real}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
h_{Compin,real} = h_{Hexout,real}+Q_{pipe}/G_{tot}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,operation}\)</span> is the evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(SC\)</span> )</p>
<p><span class="arithmatex">\(C_{cap,density}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(C_{cap,enthalpy}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s)</p>
<p><span class="arithmatex">\(h_{Evapin,real}\)</span> is the enthalpy of refrigerant entering the evaporators (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapout,real}\)</span> is the average enthalpy of refrigerant leaving the evaporators (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapin,test}\)</span> is the enthalpy of refrigerant entering the evaporator at test conditions (i.e., <span class="arithmatex">\(SC\)</span> at test conditions (e.g., 5<span class="arithmatex">\(^{\circ}\)</span>C) and Tc) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapout,test}\)</span> is the enthalpy of refrigerant leaving the evaporator at test conditions (i.e., <span class="arithmatex">\(SH\)</span> at test conditions (e.g., 8<span class="arithmatex">\(^{\circ}\)</span>C) and Te) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Compin}\)</span> is the enthalpy of refrigerant entering the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p>For example, if the required capacity is 8 kW, the <span class="arithmatex">\(rps\)</span> range is 30 to 36.</p>
<ol>
<li>
<p>Calculate the <span class="arithmatex">\(rps\)</span> that meets the required capacity by interpolation. In the above example, the resulting <span class="arithmatex">\(rps\)</span> is 34.5 <span class="arithmatex">\(rps\)</span>.</p>
</li>
<li>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span> ), go to Step 2c.5, otherwise skip Step 2c.5 and directly go to Step 2c.6.</p>
</li>
</ol>
<p><strong>Step 2c.5: Modify evaporating temperature to further reduce outdoor unit capacity</strong></p>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span> ), it means that the zone cooling load is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span class="arithmatex">\(T_e\)</span> as well as the superheating degree <span class="arithmatex">\(SH\)</span> is modified to further reduce the outdoor unit capacity. More specifically:</p>
<ol>
<li>
<p>Set <span class="arithmatex">\(rps\)</span> at its minimum value (e.g., 18 <span class="arithmatex">\(rps\)</span>).</p>
</li>
<li>
<p>Update <span class="arithmatex">\({T_e}'\)</span> to meet the required evaporative capacity, using equations described in Step 2c.4a.</p>
</li>
<li>
<p>Update <span class="arithmatex">\(T_e\)</span> to meet the updated <span class="arithmatex">\({T_e}'\)</span> . Note that due to the <span class="arithmatex">\(T_e\)</span> updates, the refrigerant state and flow rate are changed and thus the piping loss analysis should also be repeated (Step 2c.1). So is the calculation of <span class="arithmatex">\(C_{cap,operation}\)</span> (Step 2c.2 - 2c.3).</p>
</li>
<li>
<p><span class="arithmatex">\(SH\)</span> can be updated based on the updated <span class="arithmatex">\(T_e\)</span>, using the equations shown in Step 1.2.</p>
</li>
</ol>
<p><strong>Step 2c.6: Calculate the compressor power</strong></p>
<ol>
<li>Calculate the compressor power by the following procedures.</li>
</ol>
<!-- -->

<ol>
<li>Calculate the compressor power at a variety of loading index using the following equation. The resulting table from the same example used above is shown below in Table <a href="../variable-refrigerant-flow-heat-pumps/">2</a>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{comp} = c_1+c_2T_c+c_3{T_e}'+c_4T_c^2+c_5T_c{T_e}'+c_6{T_e}'^2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  N_{comp,rps} = M_{comp} \times N_{comp,ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_1\)</span>, ..., <span class="arithmatex">\(c_6\)</span> are the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\({T_e}'\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_c\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{comp}\)</span> is the multiplier for the compressor power calculation (--)</p>
<p><span class="arithmatex">\(N_{comp,ref}\)</span> is the rated compressor power (W)</p>
<p><span class="arithmatex">\(N_{comp,rps}\)</span> is the compressor power corresponding to <span class="arithmatex">\(rps\)</span> (W).</p>
<table>
<thead>
<tr>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
</tr>
</thead>
<tbody>
<tr>
<td>1 (18)</td>
<td>3.951</td>
</tr>
<tr>
<td>2 (25)</td>
<td>5.400</td>
</tr>
<tr>
<td>3 (30)</td>
<td>6.435</td>
</tr>
<tr>
<td>4 (36)</td>
<td>8.516</td>
</tr>
<tr>
<td>5 (45)</td>
<td>10.756</td>
</tr>
<tr>
<td>6 (60)</td>
<td>14.445</td>
</tr>
<tr>
<td>7 (75)</td>
<td>18.412</td>
</tr>
<tr>
<td>8 (90)</td>
<td>22.045</td>
</tr>
<tr>
<td>9 (108)</td>
<td>26.162</td>
</tr>
</tbody>
</table>
<p><em>Table: Outdoor unit compressor power at different Loading Index</em></p>
<ol>
<li>According to the <span class="arithmatex">\(rps\)</span> range determined, calculate the compressor power <span class="arithmatex">\(N_{comp}\)</span> by interpolation. In the above example, the compressor power is 1.155 kW.</li>
</ol>
<!-- -->

<ol>
<li>
<p>Compare the calculated <span class="arithmatex">\(N_{comp}\)</span> above with the initialized <span class="arithmatex">\({N_{comp}}'\)</span> in Step 2c.2:</p>
</li>
<li>
<p>If <span class="arithmatex">\({N_{comp}}'-N_{comp}&gt;\delta\)</span> then go to Step 2c.2 for a new round of iteration.</p>
</li>
<li>
<p>Else, end the iteration and go to Step 2c.7.</p>
</li>
</ol>
<p><strong>Step 2c.7: Total power consumption of the outdoor unit</strong>[]</p>
<p>Calculate the total electric power consumption by the outdoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
N_{out} = N_{fan}+N_{comp}/e_{inv}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(e_{inv}\)</span> is the efficiency of the inverter of compressor</p>
<p><span class="arithmatex">\(N_{fan}\)</span> is the electric power consumption by the outdoor fan (W)</p>
<p><span class="arithmatex">\(N_{out}\)</span> is the total electric power consumption by the outdoor unit (W).</p>
<h3 id="modeling-of-the-outdoor-unit-ou-heating-mode"><em>Modeling of the outdoor unit (O/U) - Heating Mode</em><a class="headerlink" href="#modeling-of-the-outdoor-unit-ou-heating-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 2h.1: Piping loss calculation in the heating mode</strong></p>
<p>Similarly to that in the cooling mode, the piping loss analysis in the heating mode needs to address the coupling effect between the piping loss and system operations. However, due to the control strategy difference between the two modes, the piping loss algorithm in the heating mode requires different calculation steps and more numerical iterations, as shown below.</p>
<p>Calculate the refrigerant flow rate for each indoor unit using assumed <span class="arithmatex">\(h_{Hexin}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
G_i = Q_i/(h_{Hexin}-h_{Hexout,i})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_i\)</span> is the refrigerant flow rate for the i<span class="arithmatex">\(^{th}\)</span> indoor unit (kg/s)</p>
<p><span class="arithmatex">\(Q_i\)</span> is the total heating load of the i<span class="arithmatex">\(^{th}\)</span> zone (W)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is a function of <span class="arithmatex">\(P_c\)</span>, <span class="arithmatex">\(T_c\)</span>, and <span class="arithmatex">\(SC_i\)</span>. It can be calculated using refrigerant thermodynamic property equations <span class="arithmatex">\(f_{g_h}(P_c,T_c-SC_i)\)</span>.</p>
<p>The refrigerant flow rate in the main loop can be obtained by summing up the flow rate in each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
G_{tot} = \sum{G_i}
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(G_{tot}\)</span> refrigerant flow rate in the main loop (kg/s).</p>
<p>Calculate the average refrigerant pressure and enthalpy within the pipes, using assumed piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and <span class="arithmatex">\(h_{Tdi}\)</span> :</p>
<div class="arithmatex">\[
\begin{equation}
P_{ave} = P_c+\Delta{P_{pipe}}/2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
h_{ave} = (h_{Hexin}+h_{Tdi})/2
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(h_{ave}\)</span> is the average refrigerant enthalpy within the main pipe (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Tdi}\)</span> is the enthalpy of the refrigerant leaving the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(P_{ave}\)</span> is the average refrigerant pressure within the main pipe (Pa)</p>
<p><span class="arithmatex">\(P_c\)</span> is the condensing pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the main pipe (Pa).</p>
<p>The viscosity of the refrigerant within the pipe can be calculated given <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span>, using the following equations:</p>
<div class="arithmatex">\[
\begin{equation}
k_{v,1} = P_{ave}/4926000
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_{v,2} = h_{ave}/383.55
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_{v,3} = (T_{ave}+273.15)/344.39
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
\mu =&amp; 10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2 \\
 &amp; +118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}} \\
 &amp; -8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(k_{v,i}\)</span> are coefficients to calculate the refrigerant viscosity</p>
<p><span class="arithmatex">\(h_{ave}\)</span> is the average refrigerant enthalpy within the pipes (kJ/kg)</p>
<p><span class="arithmatex">\(P_{ave}\)</span> is the average refrigerant pressure within the pipes (Pa)</p>
<p><span class="arithmatex">\(T_{ave}\)</span> is the average temperature of refrigerant leaving indoor units, which corresponds to <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>Given <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
Re = G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Pr = \mu\times{f_{g_{C_p}}(P_{ave},h_{ave})}\times{0.001}/f_{g_\lambda}(P_{ave},h_{ave})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Nu = 0.023\times{Re^{0.8}\times{Pr^{0.4}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
St = Nu/Re/Pr
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(Nu\)</span> is the Nusselt number</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(f_{g_{C_p}}\)</span> are functions calculating the specific heat of superheating refrigerant</p>
<p><span class="arithmatex">\(f_{g_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant.</p>
<p>Then, the piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> can be obtained using the above dimensionless quantities:</p>
<div class="arithmatex">\[
\begin{equation}
\Delta{P_{pipe}} = 8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g_\rho}(P_{ave},h_{ave})}\times{V^2}/2-H\times{f_{g_\rho}(P_{ave},h_{ave})}\times9.80665
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g_\rho}\)</span> are functions calculating the density of superheating refrigerant</p>
<p><span class="arithmatex">\(D\)</span> is the main pipe diameter (m)</p>
<p><span class="arithmatex">\(H\)</span> is the height difference between the outdoor unit node and indoor unit node of the main pipe (m)</p>
<p><span class="arithmatex">\(L\)</span> is the main pipe length (outdoor unit to the first branch joint) (m)</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa)</p>
<p><span class="arithmatex">\(V\)</span> is the refrigerant flow velocity (m/s).</p>
<p>Compare the calculated <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>The compressor discharge saturated temperature <span class="arithmatex">\(T'_c\)</span> (i.e., saturated vapor temperature corresponding to compressor discharge pressure) can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
T'_c = f_{s_t}(P_c+\Delta{P_{pipe}})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{s_t}\)</span> are functions calculating the temperature of saturated refrigerant</p>
<p><span class="arithmatex">\(T'_c\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(P_c\)</span> is the condensing pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa).</p>
<p>The heat loss through the pipe can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
k_1 = Nu\times{f_{g_\lambda}(P_{ave},h_{ave})}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_2 = 2\times{\lambda_i}/Ln(1+2\times{W_i}/D)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_3 = h\times(D+2\times{W_i})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{pipe} = (\pi\times{L})\times(T_a-T_{Hexin})/(1/k_1+1/k_2+1/k_3)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W)</p>
<p><span class="arithmatex">\(T_a\)</span> is the average of outdoor air temperature and indoor temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{Hexin}\)</span> is the average of entering indoor units (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(w_i\)</span> is the pipe insulation thickness (m)</p>
<p><span class="arithmatex">\(k_i\)</span> is the coefficients for the piping loss calculation.</p>
<p>The enthalpy of the refrigerant entering the indoor unit can be updated using the calculated <span class="arithmatex">\(Q_{pipe}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
h_{Tdi} = h_{Hexin}+Q_{pipe}/G_{tot}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Tdi}\)</span> is the enthalpy of the refrigerant leaving the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s).</p>
<p>Compare the calculated <span class="arithmatex">\(h_{Tdi}\)</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Tdi}\)</span>.</p>
<p>Note that <span class="arithmatex">\(Q_{pipe}\)</span> is calculated using an assumed <span class="arithmatex">\(h_{Hexin}\)</span> at the beginning of the piping loss algorithm. Its value affects the compressor operation calculations as shown in Step 2h.2~2h.6 and may change the value of evaporating temperature <span class="arithmatex">\(T_e\)</span>. This leads to an updated <span class="arithmatex">\(h_{Hexin} = f(P_e,T_e+SH,N_{comp},G_{tot})\)</span>. If the difference between the calculated result and the assumed value is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Hexin}\)</span>.</p>
<p><strong>Step 2h.2: Initialize O/U operation conditions</strong></p>
<p>Similar to that in cooling mode, an iteration approach is designed to determine the energy consumption of the compressor (Step 2h.2 to Step 2h.6).</p>
<p>For the first iteration,</p>
<ul>
<li>
<p>Initialize outdoor unit <span class="arithmatex">\(SH\)</span> with the reference value (from IDF input, e.g., 1.5<span class="arithmatex">\(^{\circ}\)</span>C)</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the value calculated from the reference <span class="arithmatex">\(COP\)</span> (e.g., 3.5):</p>
</li>
</ul>
<div class="arithmatex">\[
\begin{equation}
N'_{comp} = \frac{\sum_iQ_{in,total,i}}{COP}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(N_{comp}\)</span> is the compressor power (W)</p>
<p><span class="arithmatex">\(N'_{comp}\)</span> is the assumed compressor power for the first iteration (W)</p>
<p><span class="arithmatex">\(Q_{in,total,i}\)</span> is the total heating load for zone <span class="arithmatex">\(i\)</span> (W).</p>
<p>For the following iterations:</p>
<ul>
<li>
<p>Initialize <span class="arithmatex">\(SH\)</span> with the calculated value in the previous iteration</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the calculated value in the previous iteration</p>
</li>
</ul>
<p>Calculate the heat rate extracted by the outdoor unit by:</p>
<div class="arithmatex">\[
\begin{equation}
Q_{out} = \sum_iQ_{in,total,i}+Q_{pipe}-N_{comp}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{out}\)</span> is the heat rate extracted by the outdoor unit (W)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p><strong>Step 2h.3: Calculate O/U effective evaporating temperature</strong></p>
<ol>
<li>Calculate the required coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> for the outdoor unit.</li>
</ol>
<p>The enthalpy of the air leaving the outdoor unit can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{H_{fs}}' = {H_{in}}'-Q_{out}/({G_{a,rate}}'\times{\rho_o})/(1-BF')
\end{equation}
\]</div>
<p>The coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> can be calculated from the <span class="arithmatex">\({H_{fs}}'\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
if~{H_{fs}}'&lt;H_{98\%,W_o}{,~then~}{T_{fs}}' = f({H_{fs}}',98\%)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
if~{H_{fs}}'\ge{H_{98\%,W_o}}{,~then~}{T_{fs}}' = f({H_{fs}}',W_o)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(BF'\)</span> is the bypass factor for the outdoor unit</p>
<p><span class="arithmatex">\({G_{a,rate}}'\)</span> is the volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<span class="arithmatex">\(^{3}\)</span>/s)</p>
<p><span class="arithmatex">\({H_{fs}}'\)</span> is the enthalpy of the air leaving the outdoor unit (kJ/kg)</p>
<p><span class="arithmatex">\({H_{in}}'\)</span> is the enthalpy of the air entering the outdoor unit, i.e., outdoor air (kJ/kg)</p>
<p><span class="arithmatex">\(W_o\)</span> is the humidity ratio of the outdoor air (kg/kg)</p>
<p><span class="arithmatex">\(\rho_o\)</span> is the density of the outdoor air (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>Calculate required evaporating temperature for the outdoor unit <span class="arithmatex">\(Te_{req}\)</span> and then the effective evaporating temperature <span class="arithmatex">\(Te\)</span>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Te_{req} = {T_{fs}}'-[{A_c}'\cdot SH^2+{B_c}'\cdot SH+{C_c}']
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Te = Te_{req}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({A_c}'\)</span>,<span class="arithmatex">\({B_c}'\)</span>,<span class="arithmatex">\({C_c}'\)</span> are coefficients</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH_{ref}\)</span> is the reference superheating degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{req}\)</span> is the required evaporating temperature for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 2h.4: Calculate required compressor Loading Index</strong></p>
<p>Calculate the required compressor Loading Index by the following procedures.</p>
<ol>
<li>Calculate the evaporative capacity at a variety of speeds:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{cap} = C_{cap,system}\times(r_1+r_2{T_c}'+r_3T_e+r_4{T_c}'^2+r_5{T_c}'T_e+r_6T_e^2)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Q_{rps} = C_{cap,system} \times M_{cap} \times Q_{ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,system}\)</span> is the evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (obtained from manufacturer data)</p>
<p><span class="arithmatex">\(r_1\)</span>, ..., <span class="arithmatex">\(r_6\)</span> is the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(rps\)</span> is the compressor speed (r/s)</p>
<p><span class="arithmatex">\(T_e\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{cap}\)</span> is the multiplier for the evaporative capacity calculation (--)</p>
<p><span class="arithmatex">\({T_c}'\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Q_{rps}\)</span> is the evaporative capacity corresponding to <span class="arithmatex">\(rps\)</span> (W)</p>
<p><span class="arithmatex">\(Q_{ref}\)</span> is the rated evaporative capacity (W).</p>
<p>An example of resulting capacity for different <span class="arithmatex">\(rps\)</span> (at <span class="arithmatex">\({T_c}'\)</span> = 36<span class="arithmatex">\(^{\circ}\)</span>C and <span class="arithmatex">\(T_e\)</span> = 9<span class="arithmatex">\(^{\circ}\)</span>C) is presented in Table 3.</p>
<p>Table 3-- evaporative capacity at different Loading Index</p>
<ol>
<li>Find the <span class="arithmatex">\(rps\)</span> range that covers the required evaporative capacity <span class="arithmatex">\(Q_{rps,modify}\)</span>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Q_{rps,modify} = C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe}-N_{comp})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,operation} = C_{cap,density}\times{C_{cap,enthalpy}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,density} = \rho_{test}/\rho_{real}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,enthalpy} = \frac{h_{Evapout,test}-h_{Condout,test}}{h_{Compin,real}-h_{Condout,real}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,operation}\)</span> is the evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(SC\)</span>)</p>
<p><span class="arithmatex">\(C_{cap,density}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(C_{cap,enthalpy}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(h_{Condout,test}\)</span> is the enthalpy of refrigerant leaving the condensers (IU) at test conditions which corresponds to <span class="arithmatex">\(SH\)</span> at test conditions (e.g., 8<span class="arithmatex">\(^{\circ}\)</span>C) and <span class="arithmatex">\(Te\)</span>) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Condout,real}\)</span> is the average enthalpy of refrigerant leaving the condensers (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Compin,real}\)</span> is the enthalpy of refrigerant entering the compressor at real conditions which corresponds to <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(Te\)</span> at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p>For example, if the required capacity is 8 kW, the <span class="arithmatex">\(rps\)</span> range is 30 to 36 <span class="arithmatex">\(rps\)</span> based on Table 3.</p>
<ol>
<li>
<p>Calculate the <span class="arithmatex">\(rps\)</span> that meets the need by interpolation. In the above example, the resulting <span class="arithmatex">\(rps\)</span> is 34.5 <span class="arithmatex">\(rps\)</span>.</p>
</li>
<li>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18<span class="arithmatex">\(rps\)</span>), go to Step 2h.5; otherwise, skip Step 2h.5 and go to Step 2h.6.</p>
</li>
</ol>
<p><strong>Step 2h.5: Modify evaporating temperature to further reduce outdoor unit capacity</strong></p>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span>), it means that the zone heating load (indoor unit side) is so low that it leads to an evaporative capacity (outdoor unit side) which is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span class="arithmatex">\(Te\)</span> as well as the superheating degree <span class="arithmatex">\(SH\)</span> is modified to further reduce the outdoor unit capacity. More specifically:</p>
<ol>
<li>
<p>Set <span class="arithmatex">\(rps\)</span> at its minimum value (e.g., 18 <span class="arithmatex">\(rps\)</span>).</p>
</li>
<li>
<p>Update <span class="arithmatex">\(Te\)</span> to meet the required evaporative capacity, using equations described in Step 2h.4a.</p>
</li>
<li>
<p><span class="arithmatex">\(SH\)</span> for each indoor unit can be updated using the equations shown in Step 1.2.</p>
</li>
</ol>
<p>It should be noted that, different from the corresponding step in the cooling mode (Step 2c.5), the <span class="arithmatex">\(Te\)</span> and <span class="arithmatex">\(SH\)</span> updates in the heating mode do not affect the refrigerant state and flow rate calculations (as shown in Step 2h.1). Therefore, the piping loss analysis does not need to be repeated here.</p>
<p><strong>Step 2h.6: Calculate the compressor power</strong></p>
<ol>
<li>Calculate the compressor power by the following procedures.</li>
</ol>
<!-- -->
<ol>
<li>Calculate the compressor power at a variety of Loading Index using the following equation. The resulting table (Table <a href="../variable-refrigerant-flow-heat-pumps/">2</a>) from the same example is shown below.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{comp} = c_1+c_2{T_c}'+c_3T_e+c_4{T_c}'^2+c_5{T_c}'T_e+c_6T_e^2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  N_{comp,rps} = M_{comp} \times N_{comp,ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_1\)</span>, ..., <span class="arithmatex">\(c_6\)</span> empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(T_e\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{e,ref}\)</span> is the reference evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_c}'\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{c,ref}\)</span> is the reference condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{comp}\)</span> is the multiplier for the compressor power calculation (--)</p>
<p><span class="arithmatex">\(N_{comp,ref}\)</span> is the rated compressor power (W)</p>
<p><span class="arithmatex">\(N_{comp,rps}\)</span> is the compressor power corresponding to <span class="arithmatex">\(rps\)</span> (W).</p>
<ol>
<li>According to the <span class="arithmatex">\(rps\)</span> range determined, calculate the compressor power <span class="arithmatex">\(N_{comp}\)</span> by interpolation. In the above example, the compressor power is 1.155 kW.</li>
</ol>
<!-- -->

<ol>
<li>
<p>Compare the calculated <span class="arithmatex">\(N_{comp}\)</span> above with the initialized <span class="arithmatex">\({N_{comp}}'\)</span> in Step 2h.2:</p>
</li>
<li>
<p>If <span class="arithmatex">\({N_{comp}}'-N_{comp}&gt;\delta\)</span> then go to Step 2h.2 for a new round of iteration.</p>
</li>
<li>
<p>Else, end the iteration and go to Step 2h.7.</p>
</li>
</ol>
<p><strong>Step 2h.7: Total power consumption of the outdoor unit</strong></p>
<p>Same as that in the cooling mode (Step 2c.7)</p>
<h3 id="modeling-of-the-indoor-unit-iu-part-ii-cooling-mode"><em>Modeling of the indoor unit (I/U) - Part II - Cooling Mode</em><a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-ii-cooling-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 3c.1: Update air flow rate for each indoor unit</strong></p>
<ol>
<li>Calculate coil surface temperature for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
T_{fs} = T_e+[A_c\cdot SH^2+B_c\cdot SH+C_c]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_e\)</span> is the evaporating temperature decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the coil surface temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<ol>
<li>Calculate the enthalpy of the air at the coil surface, <span class="arithmatex">\(H_{fs}\)</span>:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
if\quad{T_{fs}}&lt;T_{98\%,W_{in}}{, ~then}\quad{H_{fs}} = f(T_{fs},98\%)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
if\quad{T_{fs}}\ge{T_{98\%,W_{in}}}{,~then}\quad{H_{fs}} = f(T_{fs},W_{in})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_{98\%,W_{in}}\)</span> is the dew point temperature of the indoor air (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(H_{fs}\)</span> is the enthalpy of the air at the coil surface (kJ/kg).</p>
<ol>
<li>Calculate the required air flow rate <span class="arithmatex">\(G_a\)</span> for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
G_a = Q_{in,total}/[(H_{coil,in}-H_{fs})\times{(1-BF)}\times{\rho_{in}}]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{in,total}\)</span> is the total cooling load for the zone (W)</p>
<p><span class="arithmatex">\(H_{coil,in}\)</span> is the enthalpy of the entering air of the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air,<span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>
<p>Decide whether to modify <span class="arithmatex">\(SH\)</span> for further indoor unit capacity reduction.</p>
</li>
<li>
<p>If <span class="arithmatex">\(G_a\)</span> \&lt; <span class="arithmatex">\(G_{a,min}\)</span> (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span> ) go to Step 3c.2</p>
</li>
<li>
<p>Else, directly go to Step 3c.3</p>
</li>
</ol>
<p><strong>Step 3c.2: Modify <span class="arithmatex">\(SH\)</span> to adjust the indoor unit capacity</strong></p>
<p>Set <span class="arithmatex">\(G_a\)</span> at its minimum value (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span>).</p>
<p>The required coil surface temperature <span class="arithmatex">\(T_{fs}\)</span> can be determined as described in Step 1.2.</p>
<p>Given <span class="arithmatex">\(T_{fs}\)</span> and <span class="arithmatex">\(T_e\)</span>, <span class="arithmatex">\(SH\)</span> can be determined using the equation shown in Step 1.3.</p>
<ul>
<li>If <span class="arithmatex">\(SH\)</span> &gt; 15<span class="arithmatex">\(^{\circ}\)</span>C, Set <span class="arithmatex">\(SH\)</span> as 15<span class="arithmatex">\(^{\circ}\)</span>C. On/Off control strategy may be implemented when needed.</li>
</ul>
<p><strong>Step 3c.3: Total power consumption of the indoor unit</strong></p>
<p>The power consumption of the indoor unit comes from the fan operations. This can be calculated using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.</p>
<h3 id="modeling-of-the-indoor-unit-iu-part-ii-heating-mode"><em>Modeling of the indoor unit (I/U) - Part II - Heating Mode</em><a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-ii-heating-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 3h.1: Update air flow rate for each indoor unit.</strong></p>
<ol>
<li>Calculate coil surface temperature for all the indoor units:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
T_{fs} = T_c-[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_c\)</span> is the condensing temperature decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the coil surface temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<ol>
<li>Calculate the required air flow rate <span class="arithmatex">\(G_a\)</span> for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
G_a = Q_{in,total}/[(T_{fs}-T_{coil,in})\times{(1-BF)}\times{\rho_{in}}]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{in,total}\)</span> is the total heating load for the zone (W)</p>
<p><span class="arithmatex">\(T_{coil,in}\)</span> is the temperature of the entering air of the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air,<span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>
<p>Decide whether to modify <span class="arithmatex">\(SH\)</span> for further indoor unit capacity reduction</p>
</li>
<li>
<p>If <span class="arithmatex">\(G_a\)</span> \&lt; <span class="arithmatex">\(G_{a,min}\)</span> (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span> ) go to Step 3h.2</p>
</li>
<li>
<p>Else, directly go to Step 3h.3</p>
</li>
</ol>
<p><strong>Step 3h.2: Modify <span class="arithmatex">\(SC\)</span> to modify the indoor unit capacity</strong></p>
<p>Set <span class="arithmatex">\(G_a\)</span> at its minimum value (<span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span>).</p>
<p>The required coil surface temperature <span class="arithmatex">\(T_{fs}\)</span> can be determined as described in Step 2.</p>
<p>Given <span class="arithmatex">\(T_{fs}\)</span> and <span class="arithmatex">\(T_e\)</span>, <span class="arithmatex">\(SC\)</span> can be determined using the equation shown in Step 1.3.</p>
<ul>
<li>If <span class="arithmatex">\(SC\)</span> &gt; 20<span class="arithmatex">\(^{\circ}\)</span>C, Set <span class="arithmatex">\(SC\)</span> as 20<span class="arithmatex">\(^{\circ}\)</span>C. On/Off control strategy may be implemented when needed.</li>
</ul>
<p><strong>Step 3h.3: Total power consumption of the indoor unit</strong></p>
<p>Calculate electric power consumption by the indoor unit using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.</p>
<h4 id="additional-energy-consumption-by-defrost-and-crankcase-heater">Additional energy consumption by defrost and crankcase heater<a class="headerlink" href="#additional-energy-consumption-by-defrost-and-crankcase-heater" title="Permanent link">&para;</a></h4>
<p>There may be additional energy consumption due to the defrost operation and crankcase heater operation. These components have no impact on the heat pump operations. The calculation methods in the VRF-FluidTCtrl model are the same as those in VRF-SysCurve model. Please refer to the VRF-SysCurve section for more details.</p>
<h2 id="physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr">Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)<a class="headerlink" href="#physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr" title="Permanent link">&para;</a></h2>
<h3 id="overview_2">Overview<a class="headerlink" href="#overview_2" title="Permanent link">&para;</a></h3>
<h4 id="introduction-of-vrf-hr-systems">Introduction of VRF-HR Systems<a class="headerlink" href="#introduction-of-vrf-hr-systems" title="Permanent link">&para;</a></h4>
<p>This section introduces the model to simulate the energy performance of Variable Refrigerant Flow (VRF) systems with heat recovery (HR) configurations, which is capable of achieving heat recovery from cooling zones to heating zones and providing simultaneous zone cooling and heating operations. The model is developed for the 3-pipe VRF-HR systems, which are the dominant system configuration in the current VRF-HR market.</p>
<p>Compared with the VRF-HP system, VRF-HR is more complicated in terms of system configuration and operational controls. <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-Schematic">Figure 298</a> shows the schematic chart of a typical 3-pipe VRF-HR system. As can be seen in the figure, it has dedicated refrigerant pipes for suction gas, liquid and discharge gas. To enable simultaneous cooling and heating, complex refrigerant management loop and more system components are implemented, including one additional heat exchanger in the outdoor unit (OU) and multiple Branch Selector (BS) Units. The two heat exchangers in the outdoor unit can work at different evaporator/condenser combinations to enable specific operational modes to handle diverse and changing indoor heating/cooling load requirements. The Four-Way Directional Valves (FWV) and BS units enable the system to provide separate refrigerant piping connections for different operational modes. This leads to varying refrigerant flow directions and different control logics for various operational modes, and therefore specific algorithm is needed for different major operational modes.</p>
<p><a id="fig:VRF-HR-Chart-Schematic"></a></p>
<p><img alt="Schematic chart of a 3-pipe VRF-HR system" src="../../media/VRF-HR-Chart-Schematic.png" /></p>
<p><em>Figure 298: Schematic chart of a 3-pipe VRF-HR system</em></p>
<h4 id="vrf-hr-operational-modes">VRF-HR operational modes<a class="headerlink" href="#vrf-hr-operational-modes" title="Permanent link">&para;</a></h4>
<p>Depending on the indoor cooling/heating requirements and the outdoor unit operational states, the operations of the VRF-HR system can be categorized into six modes:</p>
<ul>
<li>
<p>Mode 1: Cooling load only. No heating load. Both OU heat exchangers operate as condensers.</p>
</li>
<li>
<p>Mode 2: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is much larger than the sum of the zone heating loads. Both OU heat exchangers operate as condensers.</p>
</li>
<li>
<p>Mode 3: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is slightly larger than the sum of the zone heating loads. One OU heat exchanger operates as a condenser while the other as an evaporator.</p>
</li>
<li>
<p>Mode 4: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is slightly smaller than the sum of the zone heating loads. One OU heat exchanger operates as a condenser while the other as an evaporator.</p>
</li>
<li>
<p>Mode 5: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is much smaller than the sum of the zone heating loads. Both OU heat exchangers operate as evaporators.</p>
</li>
<li>
<p>Mode 6: Heating load only. No cooling load. Both OU heat exchangers operate as evaporators.</p>
</li>
</ul>
<p><a id="fig:VRF-HR-Chart-HeatBalance"></a></p>
<p><img alt="System-level Heat Balance Diagram for the Six VRF-HR Operational Modes" src="../../media/VRF-HR-Chart-HeatBalance.png" /></p>
<p><em>Figure 299: System-level Heat Balance Diagram for the Six VRF-HR Operational Modes</em></p>
<p>The system-level heat balance diagram for all the six operational modes are shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-HeatBalance">Figure 299</a>. Note that the heat recovery loss (HR loss) only exists in Mode 3 and Mode 4, in which the OU evaporator and condenser run simultaneously. In these modes, the following two items are at similar levels: (a) sum of IU heating loads and IU condenser side piping loss, and (b) sum of IU cooling loads, IU evaporator side piping loss and heat released by the compressor. Take Mode 3 for example, item (b) is higher than item (a), and therefore the system requires the operation of OU condenser to release the extra heat to ensure the system-level heat balance. However, the extra heat is at a relatively low level so that the system needs to release more heat than required via OU condenser and meanwhile runs OU evaporator to ensure the heat balance as well as system reliability. This leads to the presence of HR loss.</p>
<h4 id="system-operation-at-various-modes">System operation at various modes<a class="headerlink" href="#system-operation-at-various-modes" title="Permanent link">&para;</a></h4>
<p>With the help of FWV and BS units, every operational mode has its own refrigerant piping connections to achieve different refrigerant flow directions, as shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-Piping">Figure 300</a>. This leads to different refrigerant operations and piping loss situations, as shown in the Pressure-Enthalpy Diagrams in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-EnthalpyPressure">Figure 301</a>.</p>
<p>Take Mode 3 for instance, the system utilizes one OU heat exchanger as an evaporator and the other as a condenser. The superheated refrigerant coming out of the compressor is divided into two parts. One part passes through the OU condenser within which the refrigerant is condensed and subcooled (segment 2-4'), while the other part passes through the IU condenser to satisfy the indoor heating requirements (segment 3-4). Note that before entering the IU condenser, the second part of the refrigerant flow passes through the main discharge gas pipe connecting the indoor and outdoor units, where the refrigerant pressure drop and heat loss occurs. This leads to extra heating load and a lower condensing temperature level at IU condenser than that at OU condenser. The two parts of refrigerant leaving condensers are then expanded through expansion valves following segment 4"-5/5' and pass through the IU evaporator (segment 5-6) and OU evaporator (segment 5'-1'). Similarly to the refrigerant passing through the main discharge gas pipe, the refrigerant leaving IU evaporators passes through the main suction gas pipe where the refrigerant pressure drop and heat loss occurs (segment 6-1"). This leads to extra cooling load and a higher evaporating temperature level at IU evaporator than that at OU evaporator. Finally, the refrigerant flow leaving the OU evaporator and that leaving the main discharge gas pipe are combined (segment 1'/1"-1) and enter the compressors for the next cycle. In this regard, the system provides simultaneous heating and cooling to the indoor environment.</p>
<p>A number of operational parameters are controlled to ensure system heat balance and stable and reliable system operation, including evaporating temperature levels, condensing temperature levels, superheating and sub-cooling degrees, and the refrigerant flow rates at various components. The operational control logics for various modes are different and therefore particular algorithm needs to be designed for different operational modes in the new VRF-HR model.</p>
<p><a id="fig:VRF-HR-Chart-Piping"></a></p>
<p><img alt="Piping diagrams for the six VRF-HR operational modes" src="../../media/VRF-HR-Chart-Piping.png" /></p>
<p><em>Figure 300: Piping diagrams for the six VRF-HR operational modes</em>
<a id="fig:VRF-HR-Chart-EnthalpyPressure"></a></p>
<p><img alt="Illustration of the six VRF-HR operational modes on Pressure-Enthalpy diagrams" src="../../media/VRF-HR-Chart-EnthalpyPressure.png" /></p>
<p><em>Figure 301: Illustration of the six VRF-HR operational modes on Pressure-Enthalpy
diagrams</em></p>
<h3 id="model-description_2">Model Description<a class="headerlink" href="#model-description_2" title="Permanent link">&para;</a></h3>
<p>The algorithm of the VRF-HR Cooling Only Mode and Heating Only Mode are the same as those in the VRF-HP Cooling Mode (<a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3b">Figure 297</a>) and Heating Mode (<a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3a">Figure 296</a>), respectively. The holistic logics of the VRF-HR Simultaneous Heating and Cooling Mode are illustrated in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-AlgorithmOverview-Mode2-5">Figure 302</a>. In general, the effective evaporating temperature and/or condensing temperature for the indoor units is first determined based on the load requirements and indoor unit configurations. Then the pressure and heat losses through the main pipe are calculated at the given operational conditions. After that, the effective condensing temperature and/or evaporating temperature of the outdoor unit is calculated, taking into account the piping loss. With the above calculations, the compressor speed can be determined using the performance curves describing the evaporative capacity of the system at specific condensing/evaporating temperature combinations at various compressor speeds. Finally, the compressor power at that speed is calculated and the total electric power consumption by the outdoor unit is obtained. Note that particular control logics are designed for various operational modes, and therefore lead to different refrigerant temperature adjustments. Also, note that a number of calculation steps are coupled together, for instance, the piping loss calculation and the system performance calculation. More specifically, the piping loss changes the operating conditions of the system, which may lead to a different control strategy and thus affect the amount of piping loss. This makes it difficult to obtain an analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore numerical iterations are employed to address this problem.</p>
<p><a id="fig:VRF-HR-AlgorithmOverview-Mode2-5"></a></p>
<p><img alt="Schematic chart of the new VRF-HR algorithm: Simultaneous Heating and Cooling Mode" src="../../media/VRF-HR-AlgorithmOverview-Mode2-5.png" /></p>
<p><em>Figure 302: Schematic chart of the new VRF-HR algorithm: Simultaneous Heating and
Cooling Mode</em></p>
<p>Detailed calculation procedures for the VRF-HR Simultaneous Heating and Cooling Mode are summarized as follows.</p>
<p><strong>Step 1: Obtaining zonal load/condition information</strong></p>
<p>The following information for each zone from the zone modules within EnergyPlus are obtained:</p>
<ul>
<li>
<p>zone sensible loads <span class="arithmatex">\(Q_{in, sensible}\)</span></p>
</li>
<li>
<p>zone total loads <span class="arithmatex">\(Q_{in, total}\)</span></p>
</li>
<li>
<p>indoor air temperature <span class="arithmatex">\(T_{in}\)</span></p>
</li>
<li>
<p>indoor air humidity ratio <span class="arithmatex">\(W_{in}\)</span></p>
</li>
</ul>
<p>If there are only zone cooling loads and no zone heating loads, go to the VRF-HR Cooling Only Mode, the algorithms of which is the same as those for the VRF-HP Cooling Mode. If there are only zone heating loads and no zone cooling loads, go to the VRF-HR Heating Only Mode, the algorithms of which is the same as those for the VRF-HP Heating Mode. Otherwise, go to the VRF-HR Simultaneous Heating and Cooling Mode as described below.</p>
<p><strong>Step 2: Calculate IU required evaporating temperature and/or the condensing temperature</strong> Evaluate the required coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> and then the required evaporator refrigerant temperature <span class="arithmatex">\(T_{e,req}\)</span> for each indoor unit with cooling requirements. Likewise, evaluate the required condenser refrigerant temperature <span class="arithmatex">\({T_{c,req}}\)</span> for each indoor unit with heating requirements. (Refer to Step 1.2 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 3: Calculate IU effective evaporating temperature <span class="arithmatex">\(T_e\)</span> and/or the condensing temperature <span class="arithmatex">\(T_c\)</span></strong> There are two refrigerant temperature control strategies for the indoor unit: (1) <em>ConstantTemp</em>, (2) <em>VariableTemp</em>.</p>
<ul>
<li>
<p>In the <em>ConstantTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are kept at constant values provided by the user.</p>
</li>
<li>
<p>In the <em>VariableTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are determined using the required evaporating/condensing temperature calculated in Step 2.</p>
</li>
</ul>
<p>(Refer to Step 1.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 4: IU condenser side piping loss calculations</strong></p>
<p>This section calculates the IU condenser side piping loss, which occurs at the High and Low Pressure Gas Pipe where the refrigerant flowing from the OU compressor outlets to the IU condensers. It includes both the refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and heat loss <span class="arithmatex">\(Q_{pipe}\)</span>. Note that the change of compressor operational conditions may lead to different control strategies of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and system performance analysis are coupled together. Numerical iterations are designed to address the coupling effect.</p>
<p>At this step, the compressor discharge saturated temperature <span class="arithmatex">\(T'_c\)</span> (i.e., saturated vapor temperature corresponding to compressor discharge pressure) can be obtained using the calculated refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>(Refer to Step 2h.1 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 5: IU evaporator side piping loss calculations</strong></p>
<p>This section calculates the IU evaporator side piping loss, which occurs at Suction Gas Pipe where the refrigerant flowing from the IU evaporators to the OU compressor inlets. Similarly to the IU condenser side piping loss, it includes both the refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and heat loss <span class="arithmatex">\(Q_{pipe}\)</span>.</p>
<p>At this step, the compressor suction saturated temperature <span class="arithmatex">\(T'_e\)</span> (i.e., saturated vapor temperature corresponding to compressor suction pressure) can be obtained using the calculated refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>Note that one key input of the IU evaporator side piping loss calculations is the enthalpy of the refrigerant at IU evaporator inlets. It is assumed to be equal to the average enthalpy of the refrigerant at IU condenser outlets, which is obtained in the IU condenser side piping loss calculations.</p>
<p>(Refer to Step 2c.1 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 6: Determine the operational mode for simultaneous heating and cooling operations</strong></p>
<p>As noted earlier, simultaneous heating and cooling operations include the following modes:</p>
<ul>
<li>
<p>Mode 2: Cooling dominant w/o HR loss</p>
</li>
<li>
<p>Mode 3: Cooling dominant w/ HR loss</p>
</li>
<li>
<p>Mode 4: Heating dominant w/ HR loss</p>
</li>
<li>
<p>Mode 5: Heating dominant w/o HR loss</p>
</li>
</ul>
<p>This section determines the operational mode based on the load requirements and operational conditions:</p>
<p>a. Calculate the Loading Index <span class="arithmatex">\(LI_1\)</span> satisfying IU cooling load (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>b. Calculate the Loading Index <span class="arithmatex">\(LI_2\)</span> satisfying IU heating load (Refer to Step 2h.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(\leq\)</span> <span class="arithmatex">\(LI_2\)</span>, the system operates at Mode 5</p>
<p>d. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(&gt;\)</span> <span class="arithmatex">\(LI_2\)</span> and <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(&lt;\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, the system operates at Mode 2 (<span class="arithmatex">\(T_o\)</span>: outdoor air dry-bulb temperature; <span class="arithmatex">\(T_{diff}\)</span>: a constant value representing the difference between OU evaporating temperature and outdoor air temperature during simultaneous heating and cooling)</p>
<p>e. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(&gt;\)</span> <span class="arithmatex">\(LI_2\)</span> and <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(\geq\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, the system operates at Mode 3 or 4 (these two modes can be handled by one set of algorithms)</p>
<p><strong>Step 7: OU operation analysis at Mode 5</strong></p>
<p><strong><em>If <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(&lt;\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, perform the following procedures:</em></strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_2\)</span></p>
<p>b. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_2\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_2\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{ou,evap}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU fan flow rate <span class="arithmatex">\(m_air_evap\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,evap}\)</span>, and thus the fan power (Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong><em>If <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(\geq\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, perform the following procedures:</em></strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Perform iterations between step b-i to identify the compressor Loading Index and power consumption.</p>
<p>c. Initialized compressor power <span class="arithmatex">\(Ncomp_{ini}\)</span></p>
<p>c.1 For the 1<sup>st</sup> iteration step, calculate <span class="arithmatex">\(Ncomp\)</span> = <span class="arithmatex">\(f_{pow,comp}\)</span>( <span class="arithmatex">\(T_c\)</span>, <span class="arithmatex">\(T_o\)</span> -- 5, <span class="arithmatex">\(LI_2\)</span>)</p>
<p>c.2 For the following iteration steps, update <span class="arithmatex">\(Ncomp\)</span> = (<span class="arithmatex">\(Ncomp_{ini}\)</span> + <span class="arithmatex">\(Ncomp_{new}\)</span>)/2</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{ou,evap}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU evaporating temperature <span class="arithmatex">\(Te'\)</span> level using <span class="arithmatex">\(Cap_{ou,evap}\)</span> and the rated air flow rate (Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>f. Update <span class="arithmatex">\(T_e\)</span> level and IU evaporator side piping loss, corresponding to <span class="arithmatex">\(Te'\)</span> update</p>
<p>g. Identify the compressor Loading Index <span class="arithmatex">\(LI_{new}\)</span> to provide sufficient evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> at updated <span class="arithmatex">\(Te'\)</span> level (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>h. Calculate the compressor power <span class="arithmatex">\(Ncomp_{new}\)</span> corresponding to <span class="arithmatex">\(LI_{new}\)</span> and the updated <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>i. Compare <span class="arithmatex">\(Ncomp_{new}\)</span> and <span class="arithmatex">\(Ncomp_{ini}\)</span>. Start a new round of iteration if the difference is greater than the tolerance.</p>
<p><strong>Step 8: OU operation analysis at Mode 2</strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU condenser load <span class="arithmatex">\(Cap_{ou,cond}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU fan flow rate <span class="arithmatex">\(m_{air,cond}\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,cond}\)</span>, and thus the fan power</p>
<p><strong>Step 9: OU operation analysis at Mode 3 or 4</strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Perform iterations between step b-e to identify the updated <span class="arithmatex">\(Te'\)</span> level within the range of <span class="arithmatex">\(T_o\)</span>-5 and the original <span class="arithmatex">\(Te'\)</span>.</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and assumed <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{tot,evap}\)</span> at assumed <span class="arithmatex">\(Te'\)</span> level and rated fan flow rate (Refer to Step 2h.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>e. Perform iterations to identify the updated <span class="arithmatex">\(Te'\)</span> level to ensure the heat balance for the b. and c. calculations</p>
<p>f. Update <span class="arithmatex">\(T_e\)</span> level and IU evaporator side piping loss, corresponding to <span class="arithmatex">\(Te'\)</span> update</p>
<p>g. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_1\)</span> and the updated <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>h. Calculate the OU condenser load <span class="arithmatex">\(Cap_{ou,cond}\)</span> based on system-level heat balance</p>
<p>i. Obtain the OU fan flow rate <span class="arithmatex">\(m_{air,cond}\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,cond}\)</span>, and thus the fan power</p>
<p><strong>Step 10: Modify IU operational parameters for capacity adjustments</strong></p>
<p>The air flow rate and <span class="arithmatex">\(SH\)</span>/<span class="arithmatex">\(SC\)</span> value of each indoor unit can be manipulated to adjust the cooling/heating capacity. (Refer to Step 3c and 3h in the VRF-FluidTCtrl-HP model for more details.)</p>
<h2 id="zone-terminal-unit-list">Zone Terminal Unit List<a class="headerlink" href="#zone-terminal-unit-list" title="Permanent link">&para;</a></h2>
<p>The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.</p>
<p><a id="fig:zone-terminal-list-connections-in-energyplus"></a></p>
<p><img alt="Zone Terminal List connections in EnergyPlus objects" src="../../media/image5454.png" /></p>
<p><em>Figure 303: Zone Terminal List connections in EnergyPlus objects</em></p>
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<p>R. Raustad. A variable refrigerant flow heat pump computer model in EnergyPlus, ASHRAE Transactions (2013), 119 (1):1-9.</p>
<p>T. Hong, K. Sun, R. Zhang, R. Hinokuma, S. Kasahara, Y. Yura. Development and validation of a new variable refrigerant flow system model in EnergyPlus, Energy Build. 117 (2015): 399--411.</p>
<p>T. Hong, R. Zhang, K. Sun. Development, Validation and Performance Evaluation of VRF Heat Recovery Systems. LBNL Report, 2016.</p>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--engineering-reference">Engineering Reference</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../air-system-compound-component-groups/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Air System Compound Component Groups">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Air System Compound Component Groups
              </div>
            </div>
          </a>
        
        
          
          <a href="../heat-exchangers/" class="md-footer__link md-footer__link--next" aria-label="Next: Heat Exchangers">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Heat Exchangers
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>