      <a href="../../../tips-and-tricks/error-messages-details/standard-error-message-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Error Message Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-preprocessors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for Preprocessors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-the-input-processor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for the Input Processor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-from-module-getinput-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages from Module GetInput routines
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-during-sizing-and-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages during Sizing and Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/recurring-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Recurring Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/summaries-at-end-of-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summaries at End of Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/psychrometric-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/error-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/validation-and-testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Validation and Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/platforms-and-run-time/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Platforms and Run-Time
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_17" id="__nav_12_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Platforms and Run-Time
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/reduce-energyplus-run-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reduce EnergyPlus Run Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/run-energyplus-in-parallel/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run EnergyPlus in Parallel
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/running-energyplus-on-windows-vista-and-or-windows-7/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus on Windows Vista and/or Windows 7
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13" id="__nav_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_3" id="__nav_13_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#system-curve-based-vrf-model-vrf-syscurve" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Curve based VRF Model (VRF-SysCurve)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Curve based VRF Model (VRF-SysCurve)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-combination-ratio-correction-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Combination Ratio Correction Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-capacity-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Capacity Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#using-multiple-curves-to-define-cooling-capacity-ratio-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Using multiple curves to define Cooling Capacity Ratio Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#application-of-dual-performance-curves" class="md-nav__link">
    <span class="md-ellipsis">
      
        Application of Dual Performance Curves
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#determining-cooling-coil-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Determining Cooling Coil Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-piping-correction-factor-in-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Piping Correction Factor in cooling mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat-Recovery-Cooling-Capacity-Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-cooling-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Cooling Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-cooling-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Cooling Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#cooling-energy-input-ratio-modifier-function-of-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cooling Energy Input Ratio Modifier Function of Part-Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Operation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heating-capacity-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating Capacity Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#piping-correction-factor-in-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Piping Correction Factor in heating mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-modifier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Modifier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transition-from-heating-only-mode-to-heat-recovery-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Transition from Heating Only mode to Heat Recovery mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#heat-recovery-heating-capacity-fraction-and-time-constant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heat Recovery Heating Capacity Fraction and Time Constant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-energy-input-ratio-modifier-function-of-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Energy Input Ratio Modifier (function of temperature)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#operating-coefficient-of-performance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Operating Coefficient of Performance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-adjustment-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Adjustment Factors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#defrost-operation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Defrost Operation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Model Description">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-i" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) – Part I
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Cooling Mode
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-outdoor-unit-ou-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the outdoor unit (O/U) - Heating Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-cooling-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Cooling Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#modeling-of-the-indoor-unit-iu-part-ii-heating-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Modeling of the indoor unit (I/U) - Part II - Heating Mode
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Modeling of the indoor unit (I&#x2f;U) - Part II - Heating Mode">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#additional-energy-consumption-by-defrost-and-crankcase-heater" class="md-nav__link">
    <span class="md-ellipsis">
      
        Additional energy consumption by defrost and crankcase heater
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr" class="md-nav__link">
    <span class="md-ellipsis">
      
        Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#overview_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Overview
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Overview">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#introduction-of-vrf-hr-systems" class="md-nav__link">
    <span class="md-ellipsis">
      
        Introduction of VRF-HR Systems
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#vrf-hr-operational-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        VRF-HR operational modes
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#system-operation-at-various-modes" class="md-nav__link">
    <span class="md-ellipsis">
      
        System operation at various modes
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#model-description_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Model Description
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-terminal-unit-list" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Terminal Unit List
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      
        References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 25.2.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Engineering Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Simulation Models -- Encyclopedic Reference
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="variable-refrigerant-flow-heat-pumps">Variable Refrigerant Flow Heat Pumps<a class="headerlink" href="#variable-refrigerant-flow-heat-pumps" title="Permanent link">&para;</a></h1>
<p>A Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) system is an air-conditioning system that varies the refrigerant flow rate using variable speed compressor(s) in the outdoor unit, and the electronic expansion valves (EEVs) located in each indoor unit. The system meets the space cooling or heating load requirements by maintaining the zone air temperature at the setpoint. The ability to control the refrigerant mass flow rate according to the cooling and/or heating load enables the use of as many as 60 or more indoor units with differing capacities in conjunction with one single outdoor unit. This unlocks the possibility of having individualized comfort control, simultaneous heating and cooling in different zones, and heat recovery from one zone to another. It may also lead to more efficient operations during part-load conditions. VRF can be divided into two common types:</p>
<ul>
<li>
<p>Heat Pump (HP) type: the most general type that can be used for either cooling or heating, but not simultaneously.</p>
</li>
<li>
<p>Heat Recovery (HR) type: can deliver simultaneous heating and cooling to different zones by transferring heat between the cooling and heating indoor units. This generally occurs in the winter season in medium-sized to large-sized commercial buildings with a substantial core such as computer rooms.</p>
</li>
</ul>
<p>There are two alternative VRF models available in EnergyPlus to simulate the energy performance of VRF:</p>
<ol>
<li>
<p><strong>System Curve based Model (VRF-SysCurve)</strong>. In this model, a number of system level curves are used to describe the VRF system performance. It uses the <em>AirConditioner:VariableRefrigerantFlow</em> object to describe both the HP and HR systems.</p>
</li>
<li>
<p><strong>Physics based Model (VRF-FluidTCtrl)</strong>. This model is able to consider the dynamics of more operational parameters and is applicable for fluid temperature control. It uses the <em>AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HP</em> object for the HP system and emphAirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR for the HR system.</p>
</li>
</ol>
<h2 id="system-curve-based-vrf-model-vrf-syscurve">System Curve based VRF Model (VRF-SysCurve)<a class="headerlink" href="#system-curve-based-vrf-model-vrf-syscurve" title="Permanent link">&para;</a></h2>
<h3 id="overview">Overview<a class="headerlink" href="#overview" title="Permanent link">&para;</a></h3>
<p>This section describes the System Curve based VRF Model (VRF-SysCurve), which can address both the heat pump and heat recovery operating modes and support air-, evaporatively-, or water-cooled condenser equipment ( throughout this section, the term "condenser" refers to the outdoor unit where the compressor is located. )</p>
<p>The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule.</p>
<p>When the heat pump does <strong><em>not</em></strong> operate to reclaim waste heat, the VRF AC system can only operate in either cooling <em>or</em> heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit's fan operating mode is set to continuous fan.</p>
<p>When the heat pump <strong><em>does</em></strong> operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.</p>
<p>The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer's mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the <em>zone terminal units</em> are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object <em>is not</em> specified in an air primary loop or a zone equipment list object.</p>
<p><a id="fig:variable-refrigerant-flow-heat-pump-draw"></a></p>
<p><img alt="Variable Refrigerant Flow Heat Pump (draw through fan placement)" src="../../media/image5315.png" /></p>
<p><em>Figure 284: Variable Refrigerant Flow Heat Pump (draw through fan placement)</em>
<a id="fig:energyplus-object-connections-for-vrf"></a></p>
<p><img alt="Energyplus object connections for VRF-SysCurve model" src="../../media/image5316.png" /></p>
<p><em>Figure 285: Energyplus object connections for VRF-SysCurve model</em></p>
<p>The terminal unit is able to model supply air fan operation in two modes: cycling fan -- cycling coil (i.e., AUTO fan) and continuous fan -- cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.</p>
<p>Output variables reported by the VRF AC object include the heat pump's operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.</p>
<h3 id="model-description">Model Description<a class="headerlink" href="#model-description" title="Permanent link">&para;</a></h3>
<p>As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone's thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads. The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to over-sized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.</p>
<h3 id="cooling-operation">Cooling Operation<a class="headerlink" href="#cooling-operation" title="Permanent link">&para;</a></h3>
<p>The operating capacity of the heat pump is calculated based on the user defined input for the heat pump's rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system's heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:</p>
<h3 id="cooling-combination-ratio-correction-factor">Cooling Combination Ratio Correction Factor<a class="headerlink" href="#cooling-combination-ratio-correction-factor" title="Permanent link">&para;</a></h3>
<p>The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump's rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser's rated capacity is assumed to be able to meet the indoor terminal unit's demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump's condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio's greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR<span class="arithmatex">\(_{cooling,correction}\)</span>) in the following equation is assumed to be equal to 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{cooling,rated} = \frac{\sum \limits_1^n \dot{Q}_{coil(i),cooling,rated}}{\dot{Q}_{cooling,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C{R_{cooling,correction}} = a + b\left( {C{R_{cooling,rated}}} \right) + c{\left( {C{R_{cooling,rated}}} \right)^2} + d{\left( {C{R_{cooling,rated}}} \right)^3}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C{R_{cooling,correction}} = MAX\left( {1.0,C{R_{cooling,correction}}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({\dot{Q}_{coil(i),cooling,rated}}\)</span> is the rated total (sensible + latent) cooling capacity in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\({\dot{Q}_{cooling,total,rated}}\)</span> is the rated total cooling capacity of heat pump (W)</p>
<p><span class="arithmatex">\(C{R_{cooling,correction}}\)</span> is the Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)</p>
<p><span class="arithmatex">\(a - d\)</span> are the equation coefficients for cooling combination ratio correction factor</p>
<p><span class="arithmatex">\(C{R_{cooling,rated}}\)</span> is the cooling combination ratio defined as the total indoor terminal unit's rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.</p>
<p>The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil's rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.</p>
<h3 id="cooling-capacity-ratio-modifier-function-of-low-temperature">Cooling Capacity Ratio Modifier Function of Low Temperature<a class="headerlink" href="#cooling-capacity-ratio-modifier-function-of-low-temperature" title="Permanent link">&para;</a></h3>
<p>The heat pump's cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. If the <em>Condenser Type</em> is WaterCooled, then the cooling capacity curve will be function of weighted average cooling coil inlet air wet-bulb temperature and outdoor condenser entering water temperature. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.</p>
<div class="arithmatex">\[
\begin{equation}
{\dot{Q}_{zone,total}} = \sum\limits_1^i {\dot{Q}_{zone(i)}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  T_{wb,avg} = \sum\limits_1^i {\left( T_{wb,i} \right)} \left( \frac{\dot{Q}_{zone(i)}}{\dot{Q}_{zone,total}} \right)
\end{equation}
\]</div>
<p>The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>The operating capacity of the terminal unit's DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({T_{wb,i}}\)</span> is the wet-bulb temperature of the air entering the cooling coil in zone <em>i</em> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{wb,avg}}\)</span> is the load-weighted average wet-bulb temperature of the air entering all operating cooling coils (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\dot{Q}_{zone(i)}}\)</span> is the total (sensible + latent) cooling load in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\({\dot{Q}_{zone,\,total}}\)</span> is the total (sensible + latent) cooling load in all zones (W)</p>
<p><span class="arithmatex">\(CAPF{T_{HP,cooling}}\)</span> is the heat pump Cooling Capacity Ratio Modifier (function of temperature)</p>
<p><span class="arithmatex">\(CAPF{T_{coil,cooling}}\)</span> is the zone coil Cooling Capacity Ratio Modifier (function of temperature)</p>
<p><span class="arithmatex">\(a - f\)</span> are the equation coefficients for Cooling Capacity Ratio Modifier</p>
<p><span class="arithmatex">\({T_c}\)</span> is the temperature of the air entering an air-cooled or evaporatively-cooled condenser (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h3 id="using-multiple-curves-to-define-cooling-capacity-ratio-modifier">Using multiple curves to define Cooling Capacity Ratio Modifier<a class="headerlink" href="#using-multiple-curves-to-define-cooling-capacity-ratio-modifier" title="Permanent link">&para;</a></h3>
<p>The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures). If the <em>Condenser Type</em> is WaterCooled, the cooling capacity and EIR modifier curves may be represented using the low temperature curve input field only.</p>
<h3 id="application-of-dual-performance-curves">Application of Dual Performance Curves<a class="headerlink" href="#application-of-dual-performance-curves" title="Permanent link">&para;</a></h3>
<p>Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at "low" and "high" outdoor temperature regions and the second input is a cooling capacity performance curve for the "high" outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:non-linear-performance-of-vrf-heat-pump-in-cooling-mode">Figure 287</a>. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.</p>
<p>Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.</p>
<p>Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.</p>
<p>The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.</p>
<div class="arithmatex">\[
\begin{equation}
{T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}
\end{equation}
\]</div>
<p>where:</p>
<p>T<span class="arithmatex">\(_{OA,DB}\)</span> is the outside air dry-bulb temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>a-d are the coefficients for cooling capacity ratio boundary curve object</p>
<p>T<span class="arithmatex">\(_{I,WB}\)</span> is the weighted average indoor wet-bulb temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>For the performance data shown below in <a href="../variable-refrigerant-flow-heat-pumps/#fig:performance-data-for-variable-refrigerant-flow-air-conditioner-model">Figure 286</a>, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1 = 0.01928, D1 = -0.000532.</p>
<p><a id="fig:performance-data-for-variable-refrigerant-flow-air-conditioner-model"></a></p>
<p><img alt="Performance Data for Variable Refrigerant Flow Air Conditioner Model" src="../../media/image5339.png" /></p>
<p><em>Figure 286: Performance Data for Variable Refrigerant Flow Air Conditioner Model</em></p>
<p>Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the "low" and "high" predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the "low" to "high" temperature region. In this case, the boundary curves for capacity and energy may be different.</p>
<p><a id="fig:non-linear-performance-of-vrf-heat-pump-in-cooling-mode"></a></p>
<p><img alt="Non-Linear Performance of VRF Heat Pump in Cooling Mode" src="../../media/image5340.png" /></p>
<p><em>Figure 287: Non-Linear Performance of VRF Heat Pump in Cooling Mode</em></p>
<p>A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data may also be used to specify performance and will usually eliminate the need for dual performance curves.</p>
<h3 id="determining-cooling-coil-sensible-capacity">Determining Cooling Coil Sensible Capacity<a class="headerlink" href="#determining-cooling-coil-sensible-capacity" title="Permanent link">&para;</a></h3>
<p>The zone terminal unit's cooling coil is controlled by a zone thermostat and must meet a zone "sensible" load. The cooling coil's sensible capacity is defined as the cooling coil's total capacity multiplied by the coil's sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil's sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{coil(i),cooling,total} = \dot{Q}_{coil(i),cooling,rated} \left( CAPFT_{coil,cooling} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  PLR_i = 1
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
    Iteration~Loop~(PLR_i) \\
    ~~~~SHR_{PLR} = f \left( T_{wb,i},PLR_i,\dot{m}_i \right) \\
    ~~~~\dot{Q}_{coil(i),cooling,sensible} = \dot{Q}_{coil(i),cooling,total} \left( SHR_{PLR} \right) \left( PLR_i \right) \\
    ~~~~Error = \left( \dot{Q}_{zone(i)} - \dot{Q}_{coil(i),cooling,sensible} \right) / \dot{Q}_{zone(i)} \\
    End~Iteration~Loop
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),cooling,total}\)</span> is the zone terminal unit total (sensible + latent) cooling capacity (W), report variable "Zone VRF Air Terminal Total Cooling Rate"</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),cooling,sensible}\)</span> is the zone terminal unit sensible cooling capacity (W), report variable "Zone VRF Air Terminal Sensible Cooling Rate"</p>
<p><span class="arithmatex">\(PLR_i\)</span> is the cooling coil sensible part-load ratio in zone <em>i</em></p>
<p><span class="arithmatex">\(SHR_{PLR}\)</span> is the cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)</p>
<p><span class="arithmatex">\(\dot{m}_{i}\)</span> is the cooling coil inlet air mass flow rate (m<span class="arithmatex">\(^3\)</span>/s).</p>
<p>The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{cooling,TerminalUnits} = \sum\limits_1^i \left( \dot{Q}_{coil(i),cooling,total} \right) \left( PLR(i) \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(\dot{Q}_{cooling,\,TerminalUnits}\)</span> is the total terminal unit cooling requirement (sensible + latent) in all zones (W).</p>
<p>The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner's refrigeration piping system.</p>
<h3 id="cooling-piping-correction-factor-in-cooling-mode">Cooling Piping Correction Factor in cooling mode<a class="headerlink" href="#cooling-piping-correction-factor-in-cooling-mode" title="Permanent link">&para;</a></h3>
<p>The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<span class="arithmatex">\(_{EQ,cooling}\)</span>) is also a direct input in the VRF model. The cooling combination ratio (CR<span class="arithmatex">\(_{cooling}\)</span>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser -- 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 \&lt; P<span class="arithmatex">\(_{correction,cooling}\)</span> \&lt; 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{cooling} = \frac{\sum\limits_1^n {\dot{Q}_{coil(i),cooling,rated}}}{\dot{Q}_{cooling,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_{correction,cooling} = a + b \left( P_{EQ,cooling} \right) + c \left( P_{EQ,cooling} \right)^2 + d \left( P_{EQ,cooling} \right)^3 + f \left( P_H \right)
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{rl}
  P_{correction,\,cooling} =&amp; a + b \left( P_{EQ,cooling} \right) + c \left( P_{EQ,cooling} \right)^2 + d \left( CR_{cooling} \right) + e \left( CR_{cooling} \right)^2 \\
 &amp; + f \left( P_{EQ,cooling} \right) \left( CR_{cooling} \right) + g \left( P_H \right)
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({P_{\,correction,cooling}}\)</span> is the Piping Correction Factor in Cooling Mode</p>
<p><em>a -- f</em> are equation coefficients for piping correction factor in cooling mode</p>
<p><em>g</em> is the user specified piping correction factor for height in cooling mode coefficient</p>
<p><span class="arithmatex">\(P_{EQ,\,cooling}\)</span> is the user specified equivalent piping length in cooling mode (m)</p>
<p><span class="arithmatex">\(CR_{cooling}\)</span> is the combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)</p>
<p><span class="arithmatex">\(P_H\)</span> is the user specified vertical height used for piping correction factor calculation (m).</p>
<p>An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.</p>
<p><a id="fig:typical-piping-factor-correction-chart"></a></p>
<p><img alt="Typical Piping Factor Correction Chart" src="../../media/image5358.png" /></p>
<p><em>Figure 288: Typical Piping Factor Correction Chart</em></p>
<p>The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{cooling,total} = \frac{\dot{Q}_{cooling,TerminalUnits}}{P_{correction,cooling}}
\end{equation}
\]</div>
<p>The heat pump's total available cooling capacity is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,cooling,total} = \dot{Q}_{cooling,total,rated} \left( CAPFT_{HP,cooling} \right) \left( CR_{cooling,correction} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{cooling,total}\)</span> is the total heat pump condenser cooling load (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{HP,cooling,total}\)</span> is the heat pump total available cooling capacity (W).</p>
<h3 id="heat-recovery-cooling-capacity-modifier">Heat-Recovery-Cooling-Capacity-Modifier<a class="headerlink" href="#heat-recovery-cooling-capacity-modifier" title="Permanent link">&para;</a></h3>
<p>When operating in heat recovery mode, the heat pump's available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and outdoor temperatures used as the independent terms.</p>
<div class="arithmatex">\[
\begin{equation}
  HRCapMod_{HP,cooling} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The available cooling capacity in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,cooling,total} = \dot{Q}_{HP,cooling,total} \left( HRCapMod_{HP,cooling} \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(\dot{Q}_{HR,cooling,total}\)</span> = heat recovery total available cooling capacity (W).</p>
<p>The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.</p>
<p><a id="fig:comparison-of-cooling-only-and-heat-recovery-mode-operation"></a></p>
<p><img alt="Comparison of cooling only and heat recovery mode operation" src="../../media/image5366.png" /></p>
<p><em>Figure 289: Comparison of cooling only and heat recovery mode operation</em></p>
<h3 id="transition-from-cooling-only-mode-to-heat-recovery-mode">Transition from Cooling Only mode to Heat Recovery mode<a class="headerlink" href="#transition-from-cooling-only-mode-to-heat-recovery-mode" title="Permanent link">&para;</a></h3>
<p>When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.</p>
<p><a id="fig:laboratory-test-identifies-performance-changes-during-transition-period"></a></p>
<p><img alt="Laboratory test identifies performance changes during transition period" src="../../media/image5367.png" /></p>
<p><em>Figure 290: Laboratory test identifies performance changes during transition period</em></p>
<h3 id="heat-recovery-cooling-capacity-fraction-and-time-constant">Heat Recovery Cooling Capacity Fraction and Time Constant<a class="headerlink" href="#heat-recovery-cooling-capacity-fraction-and-time-constant" title="Permanent link">&para;</a></h3>
<p>When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<span class="arithmatex">\(k_{cool}\)</span>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<span class="arithmatex">\(_{c}\)</span>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,avail,cooling} = k_{cool} \left( \dot{Q}_{HR,cooling,total} \right) + \left( 1 - k_{cool} \right) \left( \dot{Q}_{HR,cooling,total} \right) \left( 1 - e^{\left( -t / \tau_c \right)}  \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{cool}\)</span> is the fraction of steady-state capacity at beginning of heat recovery mode</p>
<p><em>t</em><span class="arithmatex">\(_c\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(Q_{HR,avail,cooling}\)</span> is the available cooling capacity in heat recovery mode (W)</p>
<p><span class="arithmatex">\(\left( 1 - e^{\left( -t / t_{c,cool} \right)} \right)\)</span> is the multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: object Output:Variable).</p>
<p>The operating part-load ratio of the VRF system can then be calculated:</p>
<div class="arithmatex">\[
\begin{equation}
  PLR = \frac{\dot{Q}_{cooling,total}}{\dot{Q}_{HR,avail,cooling}}
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(PLR\)</span> is the heat pump part-load ratio, report variable "VRF Heat Pump Part Load Ratio".</p>
<p>Note: for calculation purposes <span class="arithmatex">\(\dot{Q}_{HR,avail,cooling}\)</span> is equivalent to <span class="arithmatex">\(\dot{Q}_{HR,cooling,total}\)</span> when heat recovery mode is not active.</p>
<p>The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit's will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit's operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.</p>
<p>A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{coil(i),\,cooling} = \sum\limits_1^i MIN \left( \left( \dot{Q}_{coil(i),cooling,total} \right) \left( PLR(i) \right),CoolingCapacityLimit \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(CoolingCapacityLimit(CL_{cooling})\)</span> is the report variable (ref: Output:Variable) describing the "VRF Heat Pump Maximum Capacity Cooling Rate" (W).</p>
<p>When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists. The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit's cooling capacities (accounting for piping losses) is equal to the heat pump condenser's available cooling capacity.</p>
<p><a id="fig:example-of-cooling-capacity-limit"></a></p>
<p><img alt="Example of Cooling Capacity Limit" src="../../media/image5376.png" /></p>
<p><em>Figure 291: Example of Cooling Capacity Limit</em></p>
<p>When the heat pump's part-load ratio is less than 1 (i.e., the total capacity of all terminal unit's is less than the actual operating capacity of the heat pump condenser), the heat pump's part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump's part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.</p>
<p><strong>Cooling Part-Load Fraction Correlation (function of cycling ratio)</strong></p>
<p>The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the "effective" EIR for a given simulation time step.</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2 + d \left( CyclingRatio \right)^3
\end{equation}
\]</div>
<p>where:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatio = \frac{PLR}{PLR_{min}}
\end{equation}
\]</div>
<p>a-c (d) are the coefficients for the quadratic (cubic) cycling ratio correlation curve equation.</p>
<p>The cycling ratio can be viewed using the report variable "VRF Heat Pump Cycling Ratio" (ref: Output:Variable).</p>
<p>The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR <span class="arithmatex">\(\geq\)</span> PLR<span class="arithmatex">\(_{min}\)</span>] for the simulation time step). For cycling ratio values between 0 and 1 (0 <span class="arithmatex">\(\leq\)</span> CyclingRatio \&lt; 1), the following rules apply:</p>
<p><span class="arithmatex">\(CyclingRatioFrac \geq 0.7\)</span> and <span class="arithmatex">\(CyclingRatioFrac \geq CyclingRatio\)</span></p>
<p>If CyclingRatioFrac \&lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac \&lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div class="arithmatex">\[
\begin{equation}
  Heat~Pump~Runtime~Fraction~(HPRTF) = \frac{CyclingRatio}{CyclingRatioFrac}
\end{equation}
\]</div>
<p>The heat pump runtime fraction can be viewed using the report variable "VRF Heat Pump Runtime Fraction" (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
\end{equation}
\]</div>
<p>The electrical power consumed by the heat pump condenser is then calculated based on the heat pump's rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:</p>
<h3 id="cooling-energy-input-ratio-modifier-function-of-low-temperature">Cooling Energy Input Ratio Modifier Function of Low Temperature<a class="headerlink" href="#cooling-energy-input-ratio-modifier-function-of-low-temperature" title="Permanent link">&para;</a></h3>
<p>As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. If the <em>Condenser Type</em> is WaterCooled, then the cooling energy input ratio modifier curve will be function of weighted average indoor air wet-bulb temperature and outdoor condenser entering water temperature. The equation form used for a single or dual performance curve application is shown here.</p>
<div class="arithmatex">\[
\begin{equation}
  EIRFT_{cooling} = a + b \left( T_{wb,avg} \right) + c \left( T_{wb,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{wb,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(EIRFT_{cooling}\)</span> is the cooling energy input ratio modifier (function of temperature).</p>
<h3 id="cooling-energy-input-ratio-modifier-function-of-part-load-ratio">Cooling Energy Input Ratio Modifier Function of Part-Load Ratio<a class="headerlink" href="#cooling-energy-input-ratio-modifier-function-of-part-load-ratio" title="Permanent link">&para;</a></h3>
<p>The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.</p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
  IF\left( {PLR \leq 1} \right)THEN \\
  ~~~~EIRFPLR_{cooling} = a + b \left( PLR \right) + c \left( PLR \right)^2 + d \left( PLR \right)^3 \\
  ELSE \\
  ~~~~EIRFPLR_{cooling} = e + f \left( PLR \right) + g \left( PLR \right)^2 + h \left( PLR \right)^3
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(EIRFPLR_{cooling}\)</span> is the cooling energy input ratio correction factor (function of part-load ratio)</p>
<p>a-d are the coefficient for cooling energy input ratio correlation when part-load ratio <span class="arithmatex">\(\leq\)</span> 1</p>
<p>e-h are the coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1.</p>
<p>The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Cooling}} = \left( \frac{\dot{Q}_{cooling,total,rated} CAPFT_{cooling}}{COP_{cooling,reference}} \right) \left( EIRFT_{cooling} \right) \left( EIRFPLR_{cooling} \right) \left( HPRTF \right)
\end{equation}
\]</div>
<p>The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equation, defrost power is typically 0 during cooling mode operation.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{cooling} = \frac{\dot{Q}_{cooling,total}}{P_{\mathrm{Cooling}} + P_{CrankCaseHeater} + P_{EvapCoolerPump} + P_{defrost}}
\end{equation}
\]</div>
<p>where:</p>
<p>COP<span class="arithmatex">\(_{cooling}\)</span> is the operating coefficient of performance, report variable "VRF Heat Pump Cooling COP"</p>
<p><span class="arithmatex">\(P_{\mathrm{Cooling}}\)</span> is the operating electric consumption rate (W), report variable "VRF Heat Pump Cooling Electric Power"</p>
<p>P<span class="arithmatex">\(_{CrankcaseHeater}\)</span> is the report variable for electric consumption rate of crankcase heater (W)</p>
<p>P<span class="arithmatex">\(_{EvapCoolerPump}\)</span> is the report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)</p>
<p><span class="arithmatex">\({P_{defrost}}\)</span> is the report variable for average defrost power for the simulation time step (W).</p>
<p>When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.</p>
<div class="arithmatex">\[
\begin{equation}
  HREIRMod_{HP,cooling} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Cooling, HR}} = P_{\mathrm{Cooling}} \left( HREIRMod_{HP,\,cooling} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Power_{HR} = k_{EIR,\,cool} \cdot P_{\mathrm{Cooling, HR}} + \left( 1 - k_{EIR,\,cool} \right) \cdot P_{\mathrm{Cooling, HR}} \cdot \left( 1 - e^{\left( -t / \tau_{c,\,EIR,\,cool} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{EIR,cool}\)</span> is the fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,EIR,cool}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(P_{\mathrm{Cooling, HR}}\)</span> is the cooling electric consumption rate in heat recovery mode (W)</p>
<p>The term <span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,EIR,cool} \right)} \right)\)</span> is the multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="heating-operation">Heating Operation<a class="headerlink" href="#heating-operation" title="Permanent link">&para;</a></h3>
<p>Calculations of the heat pump's heating performance is nearly identical to the calculations described above for cooling operation.</p>
<p>The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil's nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:</p>
<p><strong>Heating Combination Ratio Correction Factor (function of capacity ratio)</strong></p>
<p>The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump's rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump's rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit's capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump's condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio's greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR<span class="arithmatex">\(_{heating,correction}\)</span>) in the following equation is assumed to be equal to 1.</p>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating} = \frac{\sum\limits_1^n \dot{Q}_{coil(i),heating,rated}}{\dot{Q}_{heating,total,rated}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating,correction} = a + b \left( CR_{heating} \right) + c \left( CR_{heating} \right)^2 + d \left( CR_{heating} \right)^3
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CR_{heating,correction} = MAX \left( 1.0,\,CR_{heating,correction} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),heating,rated}\)</span> is the rated total heating capacity in zone <em>i</em> (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{heating,total,rated}\)</span> is the rated total heating capacity of heat pump (W)</p>
<p><span class="arithmatex">\(CR_{heating,correction}\)</span> is the heating Combination Ratio capacity correction factor at rated conditions</p>
<p><span class="arithmatex">\(a - d\)</span> are the cubic equation coefficients for heating combination ratio correction factor</p>
<p><span class="arithmatex">\(CR_{heating}\)</span> is the combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file).</p>
<h3 id="heating-capacity-ratio-modifier-function-of-temperature">Heating Capacity Ratio Modifier (function of temperature)<a class="headerlink" href="#heating-capacity-ratio-modifier-function-of-temperature" title="Permanent link">&para;</a></h3>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.</p>
<p>The heat pump's heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump's temperature correction factor in heating mode.</p>
<p>Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{db,avg} = \sum\limits_1^i \left( T_{db,i} \right) \left( \frac{\dot{Q}_{zone(i)}}{\dot{Q}_{zone,\,total}} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CAPFT_{HP,heating} = a + b \left( T_{db,avg} \right) + c \left( T_{db,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  CAPFT_{coil,heating} = a + b \left( T_{db,i} \right) + c \left( T_{db,i} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,i} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_{db,i}\)</span> is the dry-bulb temperature of the air entering the heating coil in zone <em>i</em> (<span class="arithmatex">\(^{\circ}\)</span>C</p>
<p><span class="arithmatex">\(T_{db,avg}\)</span> is the weighted-average dry-bulb temperature of the air entering all operating heating coils (<span class="arithmatex">\(^{\circ}\)</span>C</p>
<p><span class="arithmatex">\(CAPFT_{heating}\)</span> is the heating Capacity Correction Factor (function of temperature)</p>
<p><span class="arithmatex">\(a - f\)</span> are the bi-quadratic equation coefficients</p>
<p><span class="arithmatex">\(T_c\)</span> is the wet-bulb temperature of the air entering an air-cooled condenser (<span class="arithmatex">\(^{\circ}\)</span>C.</p>
<p>The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{heating,TerminalUnits} = \sum\limits_1^i \left( \dot{Q}_{coil(i),heating,total} \right) \left( PLR(i) \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{heating,TerminalUnits}\)</span> is the heat pump's outdoor condenser total zone heating requirement (W)</p>
<p><span class="arithmatex">\(\dot{Q}_{coil(i),heating,total}\)</span> is the zone terminal unit total heating capacity (W), report variable "Zone VRF Air Terminal Total Heating Rate".</p>
<p>The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.</p>
<h3 id="piping-correction-factor-in-heating-mode">Piping Correction Factor in heating mode<a class="headerlink" href="#piping-correction-factor-in-heating-mode" title="Permanent link">&para;</a></h3>
<p>The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<span class="arithmatex">\(_{EQ,heating}\)</span>) is also a direct input in the VRF model. The vertical height (P<span class="arithmatex">\(_H\)</span>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser -- 3 m lower than condenser = 15 m height), is a common input for both cooling and heating.</p>
<div class="arithmatex">\[
\begin{equation}
  P_{correction,heating} = a + b \left( P_{EQ,heating} \right) + c \left( P_{EQ,heating} \right)^2 + d \left( P_{EQ,heating} \right)^3 + g \left( P_H \right)
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
{P_{correction,heating}} =&amp; a + b \left( P_{EQ,heating} \right) + c \left( P_{EQ,heating} \right)^2 + d \left( CR_{heating} \right) + e \left( CR_{heating} \right)^2 \\
 &amp; + f \left( P_{EQ,heating} \right) \left( CR_{heating} \right) + g \left( P_H \right)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_{correction,heating}\)</span> is the piping correction factor in heating mode</p>
<p><em>a-f</em> are the equation coefficients for piping correction factor in heating mode</p>
<p><em>g</em> is the user specified piping correction factor for height in heating mode coefficient</p>
<p><span class="arithmatex">\(P_{EQ,heating}\)</span> is the equivalent piping length for heating specified by the user (m)</p>
<p><span class="arithmatex">\(P_H\)</span> is the user specified vertical height used for piping correction factor (m).</p>
<p>The heat pump's total available heating capacity is then determined using the previously described modifiers.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,heating,total} = \dot{Q}_{heating,total,rated} \left( CAPFT_{HP,heating} \right) \left( CR_{heating,correction} \right)
\end{equation}
\]</div>
<h3 id="heat-recovery-heating-capacity-modifier">Heat Recovery Heating Capacity Modifier<a class="headerlink" href="#heat-recovery-heating-capacity-modifier" title="Permanent link">&para;</a></h3>
<p>When operating in heat recovery mode, the heat pump's available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and outdoor temperatures used as the independent terms.</p>
<div class="arithmatex">\[
\begin{equation}
HRCapMod_{HP,heating} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,heating,total} = \dot{Q}_{HP,heating,total} \left( HRCapMod_{HP,heating} \right)
\end{equation}
\]</div>
<h3 id="transition-from-heating-only-mode-to-heat-recovery-mode">Transition from Heating Only mode to Heat Recovery mode<a class="headerlink" href="#transition-from-heating-only-mode-to-heat-recovery-mode" title="Permanent link">&para;</a></h3>
<p>When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.</p>
<h3 id="heat-recovery-heating-capacity-fraction-and-time-constant">Heat Recovery Heating Capacity Fraction and Time Constant<a class="headerlink" href="#heat-recovery-heating-capacity-fraction-and-time-constant" title="Permanent link">&para;</a></h3>
<p>When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<span class="arithmatex">\(k_{heat}\)</span>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (<span class="arithmatex">\(t_{c,heat}\)</span>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HR,avail,heating} = k_{heat} \left( \dot{Q}_{HR,heating,total} \right) + \left( 1 - k_{heat} \right) \left( \dot{Q}_{HR,heating,total} \right) \left( 1 - e^{\left( -t / \tau_{c,heat} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{heat}\)</span> is the fraction of steady-state heating capacity at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,heat}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(Q_{HR,avail,heating}\)</span> is the available heating capacity in heat recovery mode (W)</p>
<p><span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,heat} \right)} \right)\)</span> is the multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="defrost-energy-input-ratio-modifier-function-of-temperature">Defrost Energy Input Ratio Modifier (function of temperature)<a class="headerlink" href="#defrost-energy-input-ratio-modifier-function-of-temperature" title="Permanent link">&para;</a></h3>
<p>The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.</p>
<div class="arithmatex">\[
\begin{equation}
  \mathrm{EIRTempModFac}_{\mathrm{Defrost}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)
\end{equation}
\]</div>
<p>The heat pump condenser's total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{heating,total} = \left( \frac{\dot{Q}_{heating,TerminalUnits}}{P_{correction,heating}} \right) + \dot{Q}_{defrost}
\end{equation}
\]</div>
<p>The heat pump's total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.</p>
<div class="arithmatex">\[
\begin{equation}
  \dot{Q}_{HP,total} = \dot{Q}_{total,rated} \left( CAPFT_{HP,heating} \right) \left( CR_{heating,correction} \right) \left( HCAP_{defrost} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  PLR = \frac{\dot{Q}_{heating,total}}{\dot{Q}_{HP,total}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\dot{Q}_{HP,total}\)</span> is the heat pump total available heating capacity (W)</p>
<p><span class="arithmatex">\(PLR\)</span> is the heat pump part-load ratio</p>
<p><span class="arithmatex">\(HCAP_{defrost}\)</span> is the heating capacity correction factor for defrost mode.</p>
<p>As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit's capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).</p>
<p>The electrical power consumed by the heat pump condenser is calculated based on the heat pump's nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:</p>
<p><strong><em>Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)</em></strong></p>
<p>The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the "effective" EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump's compression system.</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2
\end{equation}
\]</div>
<p>or</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = a + b \left( CyclingRatio \right) + c \left( CyclingRatio \right)^2 + d \left( CyclingRatio \right)^3
\end{equation}
\]</div>
<p>where</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatio = \frac{PLR}{PLR_{\min }}
\end{equation}
\]</div>
<p>The cycling ratio can be viewed using the report variable "VRF Heat Pump Cycling Ratio" (ref: Output:Variable).</p>
<p>The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 <span class="arithmatex">\(\leq\)</span> CyclingRatio \&lt; 1), the following rules apply:</p>
<p><span class="arithmatex">\(CyclingRatioFrac \geq 0.7\)</span> and <span class="arithmatex">\(CyclingRatioFrac \geq CyclingRatio\)</span></p>
<p>If CyclingRatioFrac \&lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac \&lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div class="arithmatex">\[
\begin{equation}
  Heat~Pump~Runtime~Fraction \left( HPRTF \right) = \frac{CyclingRatio}{CyclingRatioFrac}
\end{equation}
\]</div>
<p>The heat pump runtime fraction can be viewed using the report variable "VRF Heat Pump Runtime Fraction" (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<div class="arithmatex">\[
\begin{equation}
  CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
\end{equation}
\]</div>
<p><strong><em>Heating Energy Input Ratio Modifier (function of temperature)</em></strong></p>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.</p>
<div class="arithmatex">\[
\begin{equation}
  EIRFT_{heating} = a + b \left( T_{db,avg} \right) + c \left( T_{db,avg} \right)^2 + d \left( T_c \right) + e \left( T_c \right)^2 + f \left( T_{db,avg} \right) \left( T_c \right)
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(EIRFT_{heating}\)</span> = heating energy input ratio correction factor (function of temperature) (0-1).</p>
<p><strong><em>Heating Energy Input Ratio Modifier (function of part-load ratio)</em></strong></p>
<div class="arithmatex">\[
\begin{equation}
  \begin{array}{l}
    IF \left( PLR \leq 1 \right) THEN \\
    ~~~~EIRFPLR_{heating} = a + b \left( PLR \right) + c \left( PLR \right)^2 + d \left( PLR \right)^3 \\
    ELSE \\
    ~~~~EIRFPLR_{heating} = e + f \left( PLR \right) + g \left( PLR \right)^2 + h \left( PLR \right)^3
  \end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(EIRFPLR_{heating}\)</span> is the heating energy input ratio modifier (function of part-load ratio)</p>
<p>a-d are the coefficients for the heating energy input ratio modifier when part-load ratio <span class="arithmatex">\(\leq\)</span> 1</p>
<p>e-h are the coefficients for the heating energy input ratio modifier when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).</p>
<p>The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).</p>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
  P_{\mathrm{Heating}} =&amp; \left( \frac{\dot{Q}_{heating,\,total,\,rated} CAPFT_{heating}}{COP_{heating,reference}} \right) \cdot \left( EIRFT_{heating} \right) \cdot \left( EIRFPLR_{heating} \right) \\
  &amp; \cdot \left( HPRTF \right) \left( EIR_{defrost} \right)
\end{array}
\end{equation}
\]</div>
<p>The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{heating} = \dot{Q}_{heating,total} / \left( P_{\mathrm{Heating}} + P_{CrankcaseHeater} + P_{EvapCoolerPower} + P_{defrost} \right)
\end{equation}
\]</div>
<p>where:</p>
<p>COP<span class="arithmatex">\(_{heating}\)</span> is the operating coefficient of performance, report variable "VRF Heat Pump Heating COP"</p>
<p><span class="arithmatex">\(P_{\mathrm{Heating}}\)</span> is the operating electric consumption rate (W), report variable "VRF Heat Pump Heating Electric Power".</p>
<p>When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.</p>
<div class="arithmatex">\[
\begin{equation}
  HREIRMod_{HP,heating} = a + b \left( T_{ent} \right) + c \left( T_{ent} \right)^2 + d \left( T_{cond} \right) + e \left( T_{cond} \right)^2 + f \left( T_{ent} \right) \left( T_{cond} \right)
\end{equation}
\]</div>
<p>This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only '<span class="arithmatex">\(a\)</span>' is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
  P_{\mathrm{Heating, HR}} = P_{\mathrm{Heating}} \left( HREIRMod_{HP,heating} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Power_{HR} = k_{EIR,heat} \cdot P_{\mathrm{Heating, HR}} + \left( 1 - k_{EIR,heat} \right) \cdot P_{\mathrm{Heating, HR}} \cdot \left( 1 - e^{\left( -t / \tau_{c,EIR,heat} \right)} \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(k_{EIR,heat}\)</span> is the fraction of steady-state heating electric consumption rate at beginning of heat recovery mode</p>
<p><span class="arithmatex">\(\tau_{c,EIR,heat}\)</span> is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><span class="arithmatex">\(P_{\mathrm{Heating, HR}}\)</span> is the heating electric consumption rate in heat recovery mode (W)</p>
<p>The term <span class="arithmatex">\(\left( 1 - e^{\left( -t / \tau_{c,EIR,heat} \right)} \right)\)</span> = The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable "VRF Heat Pump Heat Recovery Status Change Multiplier" (ref: Output:Variable).</p>
<h3 id="operating-coefficient-of-performance">Operating Coefficient of Performance<a class="headerlink" href="#operating-coefficient-of-performance" title="Permanent link">&para;</a></h3>
<p>Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.</p>
<div class="arithmatex">\[
\begin{equation}
  COP_{operating} = \frac{\left( \dot{Q}_{cooling,TerminalUnits} + \dot{Q}_{heating,TerminalUnits} \right)}{\left( P_{\mathrm{OutdoorUnit}} + P_{CrankcaseHeater} + P_{EvapCoolerPower} + P_{defrost} + P_{TU,fan} + P_{TU,parasitic} \right)}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_{\mathrm{OutdoorUnit}}\)</span> is the cooling or heating electric consumption rate of outdoor unit (W)</p>
<p>P<span class="arithmatex">\(_{TU,fan}\)</span> is the electric consumption rate of all terminal unit fans (W)</p>
<p>P<span class="arithmatex">\(_{TU,parasitic}\)</span> is the electric consumption rate of all terminal unit parasitic electric (W).</p>
<h3 id="defrost-adjustment-factors">Defrost Adjustment Factors<a class="headerlink" href="#defrost-adjustment-factors" title="Permanent link">&para;</a></h3>
<p>Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).</p>
<p>The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.</p>
<div class="arithmatex">\[
\begin{equation}
  T_{coil,out} = 0.82 T_{db,o} - 8.589
\end{equation}
\]</div>
<p>The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.</p>
<div class="arithmatex">\[
\begin{equation}
  \Delta \omega_{coil,out} = MAX \left[ 1.0E - 6, \omega_{outdoor} - \omega_{sat} \left( T_{coil,out},OutBaroPress \right) \right]
\end{equation}
\]</div>
<p>Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <span class="arithmatex">\(\Delta \omega_{coil,out}\)</span> as the independent variable as shown below.</p>
<div class="arithmatex">\[
\begin{equation}
  HCAP_{defrost} = 0.909 - 107.33 \left( \Delta \omega_{coil,\,out} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  EIR_{defrost} = 0.9 - 36.45 \left( \Delta \omega_{coil,\,out} \right)
\end{equation}
\]</div>
<p>If the outdoor air dry-bulb temperature is <em>above</em> the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity and input power multipliers are set to unity. Similarly, if the fractional defrost time period is set to zero, the capacity and input power multipliers are set to unity.</p>
<h3 id="defrost-operation">Defrost Operation<a class="headerlink" href="#defrost-operation" title="Permanent link">&para;</a></h3>
<p>If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).</p>
<div class="arithmatex">\[
\begin{equation}
  Q_{defrost} = 0.01 \left( t_{frac,defrost} \right) \left( 7.222 - T_{db,o} \right) \left( \frac{Q_{total,rated}}{1.01667} \right)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_{defrost} = \mathrm{EIRTempModFac}_{\mathrm{Defrost}} \left( \frac{Q_{total,rated}}{1.01667} \right) \left( t_{frac,defrost} \right) \left( RTF \right)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{defrost}\)</span> is the additional indoor heating load due to reverse-cycle defrost (W)</p>
<p><span class="arithmatex">\(Q_{total,rated}\)</span> is the total full-load heating capacity of the coil at rated conditions (W)</p>
<p><span class="arithmatex">\(P_{defrost}\)</span> is the report variable for average defrost power for the simulation time step (W)</p>
<p><span class="arithmatex">\(\mathrm{EIRTempModFac}_{\mathrm{Defrost}}\)</span> is the energy input ratio modifier curve applicable during defrost</p>
<p><span class="arithmatex">\(t_{frac,\,defrost}\)</span> is the defrost time period fraction specified by user</p>
<div class="arithmatex">\[
\begin{equation}
  RTF = \left(  \frac{PLR}{PartLoadFrac} \right) = runtime~fraction~of~the~heating~coil
\end{equation}
\]</div>
<h2 id="physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp">Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)<a class="headerlink" href="#physics-based-vrf-heat-pump-model-vrf-fluidtctrl-hp" title="Permanent link">&para;</a></h2>
<h3 id="overview_1">Overview<a class="headerlink" href="#overview_1" title="Permanent link">&para;</a></h3>
<p>This section describes the Physics based VRF Model (VRF-FluidTCtrl) to simulate the energy performance of Variable Refrigerant Flow (VRF) systems in the heat pump (HP) operation mode, i.e., either cooling or heating is provided but not simultaneously.</p>
<p>Compared with the empirical system curves based VRF-SysCurve model, the VRF-FluidTCtrl model adheres to a physics-based development providing the ability to simulate the refrigerant loop performance and consider the dynamics of more operational parameters. This is essential for the representation of many enhanced control logics, e.g., the adjustment of superheating degrees during low load operations. Furthermore, this model implements component-level curves rather than the system-level curves, and thus requires much fewer curves as model inputs. The definition of VRF performance data for simulation as part of ASHRAE Standard 205 will ensure VRF manufacturers provide adequate data to create the required performance curves.</p>
<p>The main features of the VRF-FluidTCtrl model include:</p>
<ul>
<li>
<p>Introduction of separate curves for capacities and power inputs of indoor and outdoor units instead of overall curves for the entire system.</p>
</li>
<li>
<p>Allowing of variable evaporating and condensing temperatures in the indoor and outdoor units under various operational conditions.</p>
</li>
<li>
<p>Allowing of variable fan speed based on the temperature and zone load in the indoor unit.</p>
</li>
<li>
<p>Allowing of further modifications of operational parameters (e.g., evaporating temperature, superheating degrees, and supply air flow rate) during low load conditions.</p>
</li>
<li>
<p>Development of a physics-based model to calculate thermal loss in the refrigerant piping network (varies with refrigerant flow rate, operational conditions, pipe length, and pipe and insulation materials) instead of a constant correction factor.</p>
</li>
</ul>
<p>These features enhance the simulation accuracy of the VRF system performance in both heating and cooling modes, especially during low load operations. In addition, these features enable the modeling of a multi-stage control strategy to adjust the system capacity during low load conditions, as shown in Figure VRF-FluidTCtrl-1. Moreover, the VRF-FluidTCtrl model enables the potential simulation of demand response of VRF systems by directly slowing down the speed of compressors in the outdoor units with inverter technology.</p>
<p><a id="fig:multi-stage-control-strategy-to-adjust-the-system-capacity-during-low-load-conditions"></a></p>
<p><img alt="Multi-stage control strategy to adjust the system capacity during low load conditions" src="../../media/VRF-FluidTCtrl-1a.png" /></p>
<p><em>Figure 292: Multi-stage control strategy to adjust the system capacity during low
load conditions</em></p>
<p>Note that a number of calculation steps are coupled together in the VRF-FluidTCtrl model, for instance, the piping loss calculation and the system performance calculation. More specifically, the piping loss changes the operating conditions of the system, which may lead to a different control strategy and thus in reverse affect the amount of piping loss. This makes it difficult to obtain an analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore numerical iterations are employed to address this problem (refer to Figure VRF-FluidTCtrl-3 for more details). Therefore, the VRF-FluidTCtrl model can have a longer execution time to perform the simulation than the VRF-SysCurve model.</p>
<p>The object connections for VRF-FluidTCtrl model is similar to those for VRF-SysCurve model. The difference lies in the object used to describe a specific components. For example, VRF-SysCurve model uses <em>AirConditioner:VariableRefrigerantFlow</em> object to describe the VRF outdoor unit performance, while in VRF-FluidTCtrl model the <em>AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl</em> object is used.</p>
<p><a id="fig:energyplus-object-connections-for-vrf-fluidtctrl-model"></a></p>
<p><img alt="EnergyPlus object connections for VRF-FluidTCtrl model" src="../../media/VRF-FluidTCtrl-1b.png" /></p>
<p><em>Figure 293: EnergyPlus object connections for VRF-FluidTCtrl model</em></p>
<h3 id="model-description_1">Model Description<a class="headerlink" href="#model-description_1" title="Permanent link">&para;</a></h3>
<p>Figures <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-2a">Figure 294</a>, <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-2b">Figure 295</a>, <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3a">Figure 296</a>, and <a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3b">Figure 297</a> illustrate the overall logic of the VRF-FluidTCtrl algorithms. Detailed calculation procedures and explanations of equations are described in the following sections.</p>
<p><a id="fig:vrf-fluid-t-ctrl-2a"></a></p>
<p><img alt="Schematic Pressure-Enthalpy Diagram for VRF Operation – Heating Mode" src="../../media/VRF-FluidTCtrl-2a.png" /></p>
<p><em>Figure 294: Schematic Pressure-Enthalpy Diagram for VRF Operation -- Heating Mode</em>
<a id="fig:vrf-fluid-t-ctrl-2b"></a></p>
<p><img alt="Schematic Pressure-Enthalpy Diagram for VRF Operation – Cooling Mode" src="../../media/VRF-FluidTCtrl-2b.png" /></p>
<p><em>Figure 295: Schematic Pressure-Enthalpy Diagram for VRF Operation -- Cooling Mode</em>
<a id="fig:vrf-fluid-t-ctrl-3a"></a></p>
<p><img alt="Flow Chart of the VRF-FluidTCtrl Model – Heating Mode" src="../../media/VRF-FluidTCtrl-3a.png" /></p>
<p><em>Figure 296: Flow Chart of the VRF-FluidTCtrl Model -- Heating Mode</em>
<a id="fig:vrf-fluid-t-ctrl-3b"></a></p>
<p><img alt="Flow Chart of the VRF-FluidTCtrl Model – Cooling Mode" src="../../media/VRF-FluidTCtrl-3b.png" /></p>
<p><em>Figure 297: Flow Chart of the VRF-FluidTCtrl Model -- Cooling Mode</em></p>
<p>The VRF-FluidTCtrl algorithms are described in details below, including the models of both the indoor and outdoor unit(s) of the VRF system. Because of the different control algorithms used in the outdoor unit for cooling and heating modes, the heating and cooling modes are described separately.</p>
<h4 id="modeling-of-the-indoor-unit-iu-part-i">Modeling of the indoor unit (I/U) – Part I<a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-i" title="Permanent link">&para;</a></h4>
<p><strong>Step 1.1: Obtaining zonal load/condition information</strong></p>
<p>Obtain the following information for each zone from the zone modules within EnergyPlus:</p>
<ul>
<li>
<p>zone sensible loads <span class="arithmatex">\(Q_{in, sensible}\)</span></p>
</li>
<li>
<p>zone total loads <span class="arithmatex">\(Q_{in, total}\)</span></p>
</li>
<li>
<p>indoor air temperature <span class="arithmatex">\(T_{in}\)</span></p>
</li>
<li>
<p>indoor air humidity ratio <span class="arithmatex">\(W_{in}\)</span></p>
</li>
</ul>
<p>The operation mode of the VRF system can therefore be determined from <span class="arithmatex">\(Q_{in, sensible}\)</span>.</p>
<p><strong>Step 1.2: Calculate I/U required evaporator/condenser temperature</strong></p>
<p>Evaluate the required coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> and the required evaporator/condenser refrigerant temperature <span class="arithmatex">\(T_{e,req}/{T_{c,req}}\)</span> for each indoor unit.</p>
<p>Assuming the coil air flow rate is at the maximum (<span class="arithmatex">\(G_{a,rate}\)</span>), the entering air temperature after the indoor coil fan can be calculated for each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{coil,in}=T_{in}+Q_{fan}/(G_{a,rate}\times{c_p}\times\rho_{in})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_p\)</span> is the air heat capacity (kJ/(kg<span class="arithmatex">\(\cdot\)</span>K))</p>
<p><span class="arithmatex">\(G_{a,rate}\)</span> is the volumetric flow rate of the air through the indoor unit, at the rated conditions (m<span class="arithmatex">\(^3\)</span>/s)</p>
<p><span class="arithmatex">\(Q_{fan}\)</span> is the sensible heat released by fan (W)</p>
<p><span class="arithmatex">\(T_{coil,in}\)</span> is the temperature of air entering the indoor coil (°C)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air, <span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^3\)</span>).</p>
<p>The supply air temperature <span class="arithmatex">\(T_{out}\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{out} = T_{coil,in} - Q_{in, sensible} / (G_{a,rate}\times{c_p}\times\rho_{in})
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(T_{out}\)</span> is the temperature of the air leaving the indoor unit (supply air) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> can be calculated, given the bypass factor <span class="arithmatex">\(BF\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
  T_{fs}= T_{coil,in} - (T_{coil,in}-T_{out}) / (1-BF)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(BF\)</span> is the bypass factor (different values for cooling mode and heating mode)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the indoor unit coil surface air temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the cooling mode, the superheating degree <span class="arithmatex">\(SH\)</span> is given and thus the required evaporating temperature <span class="arithmatex">\(Te_{req}\)</span> for the associated indoor unit can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Te_{req}=T_{fs}-[A_c\cdot SH^2+B_c\cdot SH+C_c]
\end{equation}
\]</div>
<p>Where</p>
<p><span class="arithmatex">\(A_c\)</span>, <span class="arithmatex">\(B_c\)</span>, <span class="arithmatex">\(C_c\)</span> are coefficients</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees for the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH_{ref}\)</span> is the reference superheating degrees for the indoor unit (e.g., 3) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{req}\)</span> is the required evaporating temperature for a specific indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the heating mode, the subcooling degree <span class="arithmatex">\(SC\)</span> is given and thus the required condensing temperature <span class="arithmatex">\(Tc_{req}\)</span> for the associated indoor unit can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Tc_{req}=T_{fs}+[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(A_h\)</span>, <span class="arithmatex">\(B_h\)</span>, <span class="arithmatex">\(C_h\)</span> are coefficients</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees for the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC_{ref}\)</span> is the reference subcooling degrees for the indoor unit (e.g., 5) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{req}\)</span> is the required condensing temperature for a specific indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 1.3: Calculate effective evaporating /condensing temperature</strong></p>
<p>There are two refrigerant temperature control strategies for the indoor unit: (1) <em>ConstantTemp</em>, (2) <em>VariableTemp</em>.</p>
<ul>
<li>
<p>In the <em>ConstantTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are kept at constant values provided by the user.</p>
</li>
<li>
<p>In the VariableTemp strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are determined using the equations below:</p>
</li>
</ul>
<p>In the cooling mode:</p>
<div class="arithmatex">\[
\begin{equation}
  Te = min \{ max [ min(Te_{req,i}), Te_{min}], Te_{max}\}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Te_{req,i}\)</span> is the required evaporating temperature for the ith indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{min}\)</span> is the minimum evaporating temperature for the indoor unit (e.g. 3) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{max}\)</span> is the maximum evaporating temperature for the indoor unit (e.g. 13) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>In the heating mode:</p>
<div class="arithmatex">\[
\begin{equation}
  Tc = min \{ max[min(Tc_{req,i}),Tc_{min}],Tc_{max} \}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Tc_{req,i}\)</span> is the required condensing temperature for the ith indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{min}\)</span> is the minimum condensing temperature for the indoor unit (e.g. 42) (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{max}\)</span> is the maximum condensing temperature for the indoor unit (e.g. 46) (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<h4 id="modeling-of-the-outdoor-unit-ou-cooling-mode">Modeling of the outdoor unit (O/U) - Cooling Mode<a class="headerlink" href="#modeling-of-the-outdoor-unit-ou-cooling-mode" title="Permanent link">&para;</a></h4>
<p><strong>Step 2c.1: Piping loss calculation in the cooling mode</strong></p>
<p>Piping loss occurs when the refrigerant flows through the main pipe connecting the indoor and outdoor units. It includes both the refrigerant pressure drop and heat loss. It affects the VRF system operation in several ways. First, the heat loss creates an extra load to the system and leads to higher energy consumptions. Second, the pressure drop and heat loss changes the operational conditions of the compressor (i.e., compressor suction pressure and compressor suction temperature) and thus affects its operational performance. Therefore, the piping loss calculation is critical for the analysis of the whole system.</p>
<p>Note that the change of compressor operational conditions may lead to different control strategies of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and system performance analysis are coupled together. Numerical iterations are designed to address the coupling effect, as described below.</p>
<p>Calculate the refrigerant flow rate for each indoor unit using assumed <span class="arithmatex">\(h_{Hexin}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
  G_i=Q_i/(h_{Hexout,i}-h_{Hexin})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_i\)</span> is the refrigerant flow rate for the i<span class="arithmatex">\(^{th}\)</span> indoor unit (kg/s)</p>
<p><span class="arithmatex">\(Q_i\)</span> is the total cooling load of the i<span class="arithmatex">\(^{th}\)</span> zone (W)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is a function of <span class="arithmatex">\(P_e\)</span>, <span class="arithmatex">\(T_e\)</span>, and <span class="arithmatex">\(SH_i\)</span>. It can be calculated using refrigerant thermodynamic property equations <span class="arithmatex">\(f_{g\_h}(P_e,T_e+SH_i)\)</span>.</p>
<p>The enthalpy of the refrigerant in the main loop <span class="arithmatex">\(h_{Hexout}\)</span> can be obtained by calculating the weighted average of the enthalpy of the refrigerant in each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
  h_{Hexout}=\sum(h_{Hexout,i}\times{G_i}/{G_{tot}})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  G_{tot}=\sum{G_i}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s)</p>
<p><span class="arithmatex">\(h_{Hexout}\)</span> is the enthalpy of the main loop refrigerant leaving indoor units (kJ/kg).</p>
<p>The viscosity of the refrigerant within the pipe can be calculated via:</p>
<div class="arithmatex">\[
\begin{equation}
  k_{v,1}=P_e/4926000
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  k_{v,2}=h_{Hexout}/383.55
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  k_{v,3}=(T_{Hexout}+273.15)/344.39
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
\mu =&amp; 10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2 \\
 &amp; +118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}} \\
 &amp; -8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(k_{v,i}\)</span> is the coefficients to calculate the refrigerant viscosity</p>
<p><span class="arithmatex">\(T_{Hexout}\)</span> is the temperature of main loop refrigerant leaving indoor units, <span class="arithmatex">\(f_{g\_t}(P_e,h_{Hexout})\)</span> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(f_{g\_t}\)</span> are functions calculating the temperature of superheating refrigerant.</p>
<p>Given <span class="arithmatex">\(h_{Hexout}\)</span> and <span class="arithmatex">\(P_e=f_{s\_p}(T_e)\)</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
  Re=G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Pr=\mu\times{f_{g\_Cp}(P_e,h_{Hexout})}\times{0.001}/f_{g\_\lambda}(P_e,h_{Hexout})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Nu=0.023\times{Re^{0.8}\times{Pr^{0.3}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  St=Nu/Re/Pr
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(P_e\)</span> is the evaporating pressure (Pa)</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(Nu\)</span> is the Nusselt number</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(f_{s\_p}\)</span> are functions calculating the pressure of saturated refrigerant</p>
<p><span class="arithmatex">\(f_{g\_Cp}\)</span> are functions calculating the specific heat of superheating refrigerant</p>
<p><span class="arithmatex">\(f_{g\_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant.</p>
<p>Then the piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> can be obtained using the above dimensionless quantities:</p>
<div class="arithmatex">\[
\begin{equation}
  \Delta{P_{pipe}}=8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g\_\rho}(P_e,h_{Hexout})}\times{V^2}/2+H\times{f_{g\_\rho}(P_e,h_{Hexout})}\times9.80665
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  P_s=P_e-\Delta{P_{pipe}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g\_\rho}\)</span> are functions calculating the density of superheating refrigerant</p>
<p><span class="arithmatex">\(D\)</span> is the main pipe diameter (m)</p>
<p><span class="arithmatex">\(H\)</span> is the height difference between the outdoor unit node and indoor unit node of the main pipe (m)</p>
<p><span class="arithmatex">\(L\)</span> is the main pipe length (outdoor unit to the first branch joint) (m)</p>
<p><span class="arithmatex">\(P_s\)</span> is the compressor suction pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa)</p>
<p><span class="arithmatex">\(V\)</span> is the refrigerant flow velocity (m/s).</p>
<p>The suction saturated temperature <span class="arithmatex">\(T'_e\)</span> (i.e., saturated vapor temperature corresponding to the compressor suction pressure) can be obtained via refrigerant thermodynamic property equations:</p>
<div class="arithmatex">\[
\begin{equation}
  T'_e=f_{s\_t}(P_e-\Delta{P_{pipe}})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{s\_t}\)</span> are functions calculating the temperature of saturated refrigerant</p>
<p><span class="arithmatex">\(T'_e\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p>The heat loss through the pipe can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
k_1=Nu\times{f_{g\_\lambda}(P_e,h_{Hexout})}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_2=2\times{\lambda_i}/Ln(1+2\times{W_i}/D)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_3=h\times(D+2\times{W_i})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{pipe}=(\pi\times{L})\times(T_a-T_{Hexout})/(1/k_1+1/k_2+1/k_3)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g\_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W)</p>
<p><span class="arithmatex">\(T_a\)</span> is the average of outdoor air temperature and indoor temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{Hexout}\)</span> is the temperature of main pipe refrigerant leaving indoor units (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(w_i\)</span> is the pipe insulation thickness (m)</p>
<p><span class="arithmatex">\(k_i\)</span> are coefficients for the piping loss calculation.</p>
<p>Note that <span class="arithmatex">\(Q_{pipe}\)</span> is calculated using an assumed <span class="arithmatex">\(h_{Hexin}\)</span>. Its value affects the compressor operation calculations as shown in Steps 2c.2 - 2c.6 and may change the value of condensing temperature <span class="arithmatex">\(T_c\)</span>. This leads to an updated <span class="arithmatex">\(h_{Hexin}=f(P_c,T_c-SC)\)</span>. If the difference between the calculated <span class="arithmatex">\(h_{Hexin}\)</span> and the assumed <span class="arithmatex">\(h_{Hexin}\)</span> is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Hexin}\)</span>.</p>
<p><strong>Step 2c.2: Initialize O/U operation conditions</strong></p>
<p>The compressor operation is coupled with a number operational parameters, which makes it difficult to obtain an analytical solution. In the algorithm, an iterative approach is designed to obtain the energy consumption of the compressor (Step 2c.2 -- 2c.6).</p>
<p>For the first iteration,</p>
<ul>
<li>
<p>Initialize outdoor unit <span class="arithmatex">\(SC\)</span> with the reference value (from IDF input, e.g., 5<span class="arithmatex">\(^{\circ}\)</span>C)</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the value calculated from the reference <span class="arithmatex">\(COP\)</span> (e.g., 3.5):</p>
</li>
</ul>
<div class="arithmatex">\[
\begin{equation}
N'_{comp}=\frac{\sum_iQ_{in,total,i}}{COP}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(N_{comp}\)</span> is the compressor power (W)</p>
<p><span class="arithmatex">\(N'_{comp}\)</span> is the assumed compressor power for the first iteration (W)</p>
<p><span class="arithmatex">\(Q_{in,total,i}\)</span> is the total cooling load for zone <span class="arithmatex">\(i\)</span> (W).</p>
<p>For the following iterations,</p>
<ul>
<li>
<p>Initialize <span class="arithmatex">\(SC\)</span> with the calculated value in the previous iteration</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the calculated value in the previous iteration</p>
</li>
</ul>
<p>The heat rate released from the outdoor unit can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
Q_{out}=\sum_iQ_{in,total,i}+N_{comp}+Q_{pipe}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{out}\)</span> is the heat rate released from the outdoor unit (W)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p><strong>Step 2c.3: Calculate O/U effective condensing temperature</strong></p>
<p><span class="arithmatex">\(1\)</span> Calculate the required coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> for the outdoor unit.</p>
<p>The temperature of the air leaving the outdoor unit <span class="arithmatex">\({T_{out}}'\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{T_{out}}'={T_{in}}'+Q_{out}/({G_{a,rate}}'\times{c_p}\times{{\rho_{in}}'})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({G_{a,rate}}'\)</span> is the volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<span class="arithmatex">\(^3\)</span>/s)</p>
<p><span class="arithmatex">\({T_{out}}'\)</span> is the temperature of the air leaving the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_{in}}'\)</span> is the temperature of the air entering the outdoor unit, i.e., outdoor air (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({\rho_{in}}'\)</span> is the air density at outdoor conditions, <span class="arithmatex">\(f_{\rho}({T_{in}}',{W_{in}}')\)</span> (kg/m<span class="arithmatex">\(^3\)</span>).</p>
<p>The condenser surface temperature <span class="arithmatex">\({T_{fs}}'\)</span> can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{T_{fs}}'={T_{in}}'+({T_{out}}'-{T_{in}}')/(1-{BF_c}')
\end{equation}
\]</div>
<p>where <span class="arithmatex">\({BF_c}'\)</span> is the bypass factor for the outdoor unit.</p>
<p><span class="arithmatex">\(2\)</span> Calculate required condensing temperature for the outdoor unit <span class="arithmatex">\(Tc_{req}\)</span> and then the effective condensing temperature <span class="arithmatex">\(Tc\)</span> (between 42-46<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<div class="arithmatex">\[
\begin{equation}
Tc_{req}={T_{fs}}'+[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Tc=Tc_{req}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(A_h\)</span>, <span class="arithmatex">\(B_h\)</span>, <span class="arithmatex">\(C_h\)</span> are coefficients</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC_{ref}\)</span> is the reference subcooling degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc_{req}\)</span> is the required condensing temperature for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Tc\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 2c.4: Calculate required Loading Index</strong></p>
<p>Loading Index is used to describe the operational mode of the compressor system. The first index represents minimal capacity operation, while the last index represents full capacity operation.</p>
<p>The required Loading Index can be calculated by the following procedures.</p>
<ol>
<li>Calculate the evaporative capacity at a variety of Loading Index:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
M_{cap}=(r_1+r_2T_c+r_3{T_e}'+r_4T_c^2+r_5T_c{T_e}'+r_6{T_e}'^2)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{rps}=C_{cap,system} \times M_{cap} \times Q_{ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,system}\)</span> is the evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (a constant value obtained from manufacturer data)</p>
<p><span class="arithmatex">\(r_1\)</span>, ..., <span class="arithmatex">\(r_6\)</span> are the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(rps\)</span> is the compressor speed (r/s)</p>
<p><span class="arithmatex">\({T_e}'\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_c\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{cap}\)</span> is the multiplier for the evaporative capacity calculation (--)</p>
<p><span class="arithmatex">\(Q_{rps}\)</span> is the evaporative capacity corresponding to <span class="arithmatex">\(rps\)</span> (W)</p>
<p><span class="arithmatex">\(Q_{ref}\)</span> is the rated evaporative capacity (W).</p>
<p>An example of resulting capacity for different <span class="arithmatex">\(rps\)</span> (at <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C and <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C) is presented in Table <a href="../variable-refrigerant-flow-heat-pumps/">1</a>.</p>
<table>
<thead>
<tr>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
</tr>
</thead>
<tbody>
<tr>
<td>1 (18)</td>
<td>3.951</td>
<td>2 (25)</td>
<td>5.400</td>
</tr>
<tr>
<td>3 (30)</td>
<td>6.435</td>
<td>4 (36)</td>
<td>8.516</td>
</tr>
<tr>
<td>5 (45)</td>
<td>10.756</td>
<td>6 (60)</td>
<td>14.445</td>
</tr>
<tr>
<td>7 (75)</td>
<td>18.412</td>
<td>8 (90)</td>
<td>22.045</td>
</tr>
<tr>
<td>9 (108)</td>
<td>26.162</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p><em>Table: Evaporative capacity at different Loading Index</em></p>
<ol>
<li>Find the <span class="arithmatex">\(rps\)</span> range that covers the required evaporative capacity <span class="arithmatex">\(Q_{rps,modify}\)</span> .</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Q_{rps,modify} = C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,operation} = C_{cap,density}\times{C_{cap,enthalpy}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,density} = \rho_{test}/\rho_{real}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,enthalpy} = \frac{h_{Evapout,test}-h_{Evapin,test}}{h_{Compin,real}-h_{Evapin,real}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
h_{Compin,real} = h_{Hexout,real}+Q_{pipe}/G_{tot}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,operation}\)</span> is the evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(SC\)</span> )</p>
<p><span class="arithmatex">\(C_{cap,density}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(C_{cap,enthalpy}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s)</p>
<p><span class="arithmatex">\(h_{Evapin,real}\)</span> is the enthalpy of refrigerant entering the evaporators (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapout,real}\)</span> is the average enthalpy of refrigerant leaving the evaporators (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapin,test}\)</span> is the enthalpy of refrigerant entering the evaporator at test conditions (i.e., <span class="arithmatex">\(SC\)</span> at test conditions (e.g., 5<span class="arithmatex">\(^{\circ}\)</span>C) and Tc) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Evapout,test}\)</span> is the enthalpy of refrigerant leaving the evaporator at test conditions (i.e., <span class="arithmatex">\(SH\)</span> at test conditions (e.g., 8<span class="arithmatex">\(^{\circ}\)</span>C) and Te) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Compin}\)</span> is the enthalpy of refrigerant entering the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p>For example, if the required capacity is 8 kW, the <span class="arithmatex">\(rps\)</span> range is 30 to 36.</p>
<ol>
<li>
<p>Calculate the <span class="arithmatex">\(rps\)</span> that meets the required capacity by interpolation. In the above example, the resulting <span class="arithmatex">\(rps\)</span> is 34.5 <span class="arithmatex">\(rps\)</span>.</p>
</li>
<li>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span> ), go to Step 2c.5, otherwise skip Step 2c.5 and directly go to Step 2c.6.</p>
</li>
</ol>
<p><strong>Step 2c.5: Modify evaporating temperature to further reduce outdoor unit capacity</strong></p>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span> ), it means that the zone cooling load is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span class="arithmatex">\(T_e\)</span> as well as the superheating degree <span class="arithmatex">\(SH\)</span> is modified to further reduce the outdoor unit capacity. More specifically:</p>
<ol>
<li>
<p>Set <span class="arithmatex">\(rps\)</span> at its minimum value (e.g., 18 <span class="arithmatex">\(rps\)</span>).</p>
</li>
<li>
<p>Update <span class="arithmatex">\({T_e}'\)</span> to meet the required evaporative capacity, using equations described in Step 2c.4a.</p>
</li>
<li>
<p>Update <span class="arithmatex">\(T_e\)</span> to meet the updated <span class="arithmatex">\({T_e}'\)</span> . Note that due to the <span class="arithmatex">\(T_e\)</span> updates, the refrigerant state and flow rate are changed and thus the piping loss analysis should also be repeated (Step 2c.1). So is the calculation of <span class="arithmatex">\(C_{cap,operation}\)</span> (Step 2c.2 - 2c.3).</p>
</li>
<li>
<p><span class="arithmatex">\(SH\)</span> can be updated based on the updated <span class="arithmatex">\(T_e\)</span>, using the equations shown in Step 1.2.</p>
</li>
</ol>
<p><strong>Step 2c.6: Calculate the compressor power</strong></p>
<ol>
<li>Calculate the compressor power by the following procedures.</li>
</ol>
<!-- -->

<ol>
<li>Calculate the compressor power at a variety of loading index using the following equation. The resulting table from the same example used above is shown below in Table <a href="../variable-refrigerant-flow-heat-pumps/">2</a>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{comp} = c_1+c_2T_c+c_3{T_e}'+c_4T_c^2+c_5T_c{T_e}'+c_6{T_e}'^2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  N_{comp,rps} = M_{comp} \times N_{comp,ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_1\)</span>, ..., <span class="arithmatex">\(c_6\)</span> are the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\({T_e}'\)</span> is the suction saturated temperature at the compressor inlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_c\)</span> is the effective condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{comp}\)</span> is the multiplier for the compressor power calculation (--)</p>
<p><span class="arithmatex">\(N_{comp,ref}\)</span> is the rated compressor power (W)</p>
<p><span class="arithmatex">\(N_{comp,rps}\)</span> is the compressor power corresponding to <span class="arithmatex">\(rps\)</span> (W).</p>
<table>
<thead>
<tr>
<th>Loading Index (<span class="arithmatex">\(rps\)</span>)</th>
<th>Evaporative Capacity (kW), <span class="arithmatex">\(T_c\)</span>=36<span class="arithmatex">\(^{\circ}\)</span>C, <span class="arithmatex">\({T_e}'\)</span>=9<span class="arithmatex">\(^{\circ}\)</span>C</th>
</tr>
</thead>
<tbody>
<tr>
<td>1 (18)</td>
<td>3.951</td>
</tr>
<tr>
<td>2 (25)</td>
<td>5.400</td>
</tr>
<tr>
<td>3 (30)</td>
<td>6.435</td>
</tr>
<tr>
<td>4 (36)</td>
<td>8.516</td>
</tr>
<tr>
<td>5 (45)</td>
<td>10.756</td>
</tr>
<tr>
<td>6 (60)</td>
<td>14.445</td>
</tr>
<tr>
<td>7 (75)</td>
<td>18.412</td>
</tr>
<tr>
<td>8 (90)</td>
<td>22.045</td>
</tr>
<tr>
<td>9 (108)</td>
<td>26.162</td>
</tr>
</tbody>
</table>
<p><em>Table: Outdoor unit compressor power at different Loading Index</em></p>
<ol>
<li>According to the <span class="arithmatex">\(rps\)</span> range determined, calculate the compressor power <span class="arithmatex">\(N_{comp}\)</span> by interpolation. In the above example, the compressor power is 1.155 kW.</li>
</ol>
<!-- -->

<ol>
<li>
<p>Compare the calculated <span class="arithmatex">\(N_{comp}\)</span> above with the initialized <span class="arithmatex">\({N_{comp}}'\)</span> in Step 2c.2:</p>
</li>
<li>
<p>If <span class="arithmatex">\({N_{comp}}'-N_{comp}&gt;\delta\)</span> then go to Step 2c.2 for a new round of iteration.</p>
</li>
<li>
<p>Else, end the iteration and go to Step 2c.7.</p>
</li>
</ol>
<p><strong>Step 2c.7: Total power consumption of the outdoor unit</strong>[]</p>
<p>Calculate the total electric power consumption by the outdoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
N_{out} = N_{fan}+N_{comp}/e_{inv}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(e_{inv}\)</span> is the efficiency of the inverter of compressor</p>
<p><span class="arithmatex">\(N_{fan}\)</span> is the electric power consumption by the outdoor fan (W)</p>
<p><span class="arithmatex">\(N_{out}\)</span> is the total electric power consumption by the outdoor unit (W).</p>
<h3 id="modeling-of-the-outdoor-unit-ou-heating-mode"><em>Modeling of the outdoor unit (O/U) - Heating Mode</em><a class="headerlink" href="#modeling-of-the-outdoor-unit-ou-heating-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 2h.1: Piping loss calculation in the heating mode</strong></p>
<p>Similarly to that in the cooling mode, the piping loss analysis in the heating mode needs to address the coupling effect between the piping loss and system operations. However, due to the control strategy difference between the two modes, the piping loss algorithm in the heating mode requires different calculation steps and more numerical iterations, as shown below.</p>
<p>Calculate the refrigerant flow rate for each indoor unit using assumed <span class="arithmatex">\(h_{Hexin}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
G_i = Q_i/(h_{Hexin}-h_{Hexout,i})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(G_i\)</span> is the refrigerant flow rate for the i<span class="arithmatex">\(^{th}\)</span> indoor unit (kg/s)</p>
<p><span class="arithmatex">\(Q_i\)</span> is the total heating load of the i<span class="arithmatex">\(^{th}\)</span> zone (W)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexout,i}\)</span> is a function of <span class="arithmatex">\(P_c\)</span>, <span class="arithmatex">\(T_c\)</span>, and <span class="arithmatex">\(SC_i\)</span>. It can be calculated using refrigerant thermodynamic property equations <span class="arithmatex">\(f_{g_h}(P_c,T_c-SC_i)\)</span>.</p>
<p>The refrigerant flow rate in the main loop can be obtained by summing up the flow rate in each indoor unit:</p>
<div class="arithmatex">\[
\begin{equation}
G_{tot} = \sum{G_i}
\end{equation}
\]</div>
<p>where <span class="arithmatex">\(G_{tot}\)</span> refrigerant flow rate in the main loop (kg/s).</p>
<p>Calculate the average refrigerant pressure and enthalpy within the pipes, using assumed piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and <span class="arithmatex">\(h_{Tdi}\)</span> :</p>
<div class="arithmatex">\[
\begin{equation}
P_{ave} = P_c+\Delta{P_{pipe}}/2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
h_{ave} = (h_{Hexin}+h_{Tdi})/2
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(h_{ave}\)</span> is the average refrigerant enthalpy within the main pipe (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Tdi}\)</span> is the enthalpy of the refrigerant leaving the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(P_{ave}\)</span> is the average refrigerant pressure within the main pipe (Pa)</p>
<p><span class="arithmatex">\(P_c\)</span> is the condensing pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the main pipe (Pa).</p>
<p>The viscosity of the refrigerant within the pipe can be calculated given <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span>, using the following equations:</p>
<div class="arithmatex">\[
\begin{equation}
k_{v,1} = P_{ave}/4926000
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_{v,2} = h_{ave}/383.55
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_{v,3} = (T_{ave}+273.15)/344.39
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
\begin{array}{rl}
\mu =&amp; 10^6\times(4.302\times{k_{v,1}}+0.81622\times{k_{v,1}}^2-120.98\times{k_{v,2}}+139.17\times{k_{v,2}}^2 \\
 &amp; +118.76\times{k_{v,3}}+81.04\times{k_{v,3}}^2+5.7858\times{k_{v,1}}\times{k_{v,2}} \\
 &amp; -8.3817\times{k_{v,1}}\times{k_{v,3}}-218.48\times{k_{v,2}}\times{k_{v,3}}+21.58)
\end{array}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(k_{v,i}\)</span> are coefficients to calculate the refrigerant viscosity</p>
<p><span class="arithmatex">\(h_{ave}\)</span> is the average refrigerant enthalpy within the pipes (kJ/kg)</p>
<p><span class="arithmatex">\(P_{ave}\)</span> is the average refrigerant pressure within the pipes (Pa)</p>
<p><span class="arithmatex">\(T_{ave}\)</span> is the average temperature of refrigerant leaving indoor units, which corresponds to <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span> (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p>Given <span class="arithmatex">\(P_{ave}\)</span> and <span class="arithmatex">\(h_{ave}\)</span>, the following dimensionless quantities describing the refrigerant flow state can be obtained:</p>
<div class="arithmatex">\[
\begin{equation}
Re = G_{tot}/3600/(0.25\times\pi\times{D^2})\times{D}/\mu
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Pr = \mu\times{f_{g_{C_p}}(P_{ave},h_{ave})}\times{0.001}/f_{g_\lambda}(P_{ave},h_{ave})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Nu = 0.023\times{Re^{0.8}\times{Pr^{0.4}}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
St = Nu/Re/Pr
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(Nu\)</span> is the Nusselt number</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(\mu\)</span> is the viscosity of the refrigerant within the pipe (Pa-s)</p>
<p><span class="arithmatex">\(f_{g_{C_p}}\)</span> are functions calculating the specific heat of superheating refrigerant</p>
<p><span class="arithmatex">\(f_{g_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant.</p>
<p>Then, the piping pressure loss <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> can be obtained using the above dimensionless quantities:</p>
<div class="arithmatex">\[
\begin{equation}
\Delta{P_{pipe}} = 8\times{St}\times{Pr^{2/3}}\times{L/D}\times{f_{g_\rho}(P_{ave},h_{ave})}\times{V^2}/2-H\times{f_{g_\rho}(P_{ave},h_{ave})}\times9.80665
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g_\rho}\)</span> are functions calculating the density of superheating refrigerant</p>
<p><span class="arithmatex">\(D\)</span> is the main pipe diameter (m)</p>
<p><span class="arithmatex">\(H\)</span> is the height difference between the outdoor unit node and indoor unit node of the main pipe (m)</p>
<p><span class="arithmatex">\(L\)</span> is the main pipe length (outdoor unit to the first branch joint) (m)</p>
<p><span class="arithmatex">\(St\)</span> is the Stanton number</p>
<p><span class="arithmatex">\(Re\)</span> is the Reynolds number</p>
<p><span class="arithmatex">\(Pr\)</span> is the Prandtl number</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa)</p>
<p><span class="arithmatex">\(V\)</span> is the refrigerant flow velocity (m/s).</p>
<p>Compare the calculated <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>The compressor discharge saturated temperature <span class="arithmatex">\(T'_c\)</span> (i.e., saturated vapor temperature corresponding to compressor discharge pressure) can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
T'_c = f_{s_t}(P_c+\Delta{P_{pipe}})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{s_t}\)</span> are functions calculating the temperature of saturated refrigerant</p>
<p><span class="arithmatex">\(T'_c\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(P_c\)</span> is the condensing pressure (Pa)</p>
<p><span class="arithmatex">\(\Delta{P_{pipe}}\)</span> is the pressure drop in the pipe (Pa).</p>
<p>The heat loss through the pipe can be obtained via:</p>
<div class="arithmatex">\[
\begin{equation}
k_1 = Nu\times{f_{g_\lambda}(P_{ave},h_{ave})}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_2 = 2\times{\lambda_i}/Ln(1+2\times{W_i}/D)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
k_3 = h\times(D+2\times{W_i})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Q_{pipe} = (\pi\times{L})\times(T_a-T_{Hexin})/(1/k_1+1/k_2+1/k_3)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(f_{g_\lambda}\)</span> are functions calculating the conductivity of superheating refrigerant</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W)</p>
<p><span class="arithmatex">\(T_a\)</span> is the average of outdoor air temperature and indoor temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{Hexin}\)</span> is the average of entering indoor units (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(w_i\)</span> is the pipe insulation thickness (m)</p>
<p><span class="arithmatex">\(k_i\)</span> is the coefficients for the piping loss calculation.</p>
<p>The enthalpy of the refrigerant entering the indoor unit can be updated using the calculated <span class="arithmatex">\(Q_{pipe}\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
h_{Tdi} = h_{Hexin}+Q_{pipe}/G_{tot}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(h_{Hexin}\)</span> is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Tdi}\)</span> is the enthalpy of the refrigerant leaving the compressor (kJ/kg)</p>
<p><span class="arithmatex">\(G_{tot}\)</span> is the refrigerant flow rate in the main loop (kg/s).</p>
<p>Compare the calculated <span class="arithmatex">\(h_{Tdi}\)</span> and the one assumed above. If the difference is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Tdi}\)</span>.</p>
<p>Note that <span class="arithmatex">\(Q_{pipe}\)</span> is calculated using an assumed <span class="arithmatex">\(h_{Hexin}\)</span> at the beginning of the piping loss algorithm. Its value affects the compressor operation calculations as shown in Step 2h.2~2h.6 and may change the value of evaporating temperature <span class="arithmatex">\(T_e\)</span>. This leads to an updated <span class="arithmatex">\(h_{Hexin} = f(P_e,T_e+SH,N_{comp},G_{tot})\)</span>. If the difference between the calculated result and the assumed value is higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated <span class="arithmatex">\(h_{Hexin}\)</span>.</p>
<p><strong>Step 2h.2: Initialize O/U operation conditions</strong></p>
<p>Similar to that in cooling mode, an iteration approach is designed to determine the energy consumption of the compressor (Step 2h.2 to Step 2h.6).</p>
<p>For the first iteration,</p>
<ul>
<li>
<p>Initialize outdoor unit <span class="arithmatex">\(SH\)</span> with the reference value (from IDF input, e.g., 1.5<span class="arithmatex">\(^{\circ}\)</span>C)</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the value calculated from the reference <span class="arithmatex">\(COP\)</span> (e.g., 3.5):</p>
</li>
</ul>
<div class="arithmatex">\[
\begin{equation}
N'_{comp} = \frac{\sum_iQ_{in,total,i}}{COP}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(N_{comp}\)</span> is the compressor power (W)</p>
<p><span class="arithmatex">\(N'_{comp}\)</span> is the assumed compressor power for the first iteration (W)</p>
<p><span class="arithmatex">\(Q_{in,total,i}\)</span> is the total heating load for zone <span class="arithmatex">\(i\)</span> (W).</p>
<p>For the following iterations:</p>
<ul>
<li>
<p>Initialize <span class="arithmatex">\(SH\)</span> with the calculated value in the previous iteration</p>
</li>
<li>
<p>Initialize the compressor power <span class="arithmatex">\(N_{comp}\)</span> with the calculated value in the previous iteration</p>
</li>
</ul>
<p>Calculate the heat rate extracted by the outdoor unit by:</p>
<div class="arithmatex">\[
\begin{equation}
Q_{out} = \sum_iQ_{in,total,i}+Q_{pipe}-N_{comp}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{out}\)</span> is the heat rate extracted by the outdoor unit (W)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p><strong>Step 2h.3: Calculate O/U effective evaporating temperature</strong></p>
<ol>
<li>Calculate the required coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> for the outdoor unit.</li>
</ol>
<p>The enthalpy of the air leaving the outdoor unit can be calculated by:</p>
<div class="arithmatex">\[
\begin{equation}
{H_{fs}}' = {H_{in}}'-Q_{out}/({G_{a,rate}}'\times{\rho_o})/(1-BF')
\end{equation}
\]</div>
<p>The coil surface air temperature <span class="arithmatex">\({T_{fs}}'\)</span> can be calculated from the <span class="arithmatex">\({H_{fs}}'\)</span>:</p>
<div class="arithmatex">\[
\begin{equation}
if~{H_{fs}}'&lt;H_{98\%,W_o}{,~then~}{T_{fs}}' = f({H_{fs}}',98\%)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
if~{H_{fs}}'\ge{H_{98\%,W_o}}{,~then~}{T_{fs}}' = f({H_{fs}}',W_o)
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(BF'\)</span> is the bypass factor for the outdoor unit</p>
<p><span class="arithmatex">\({G_{a,rate}}'\)</span> is the volumetric flow rate of the air through the outdoor unit, at the rating conditions (m<span class="arithmatex">\(^{3}\)</span>/s)</p>
<p><span class="arithmatex">\({H_{fs}}'\)</span> is the enthalpy of the air leaving the outdoor unit (kJ/kg)</p>
<p><span class="arithmatex">\({H_{in}}'\)</span> is the enthalpy of the air entering the outdoor unit, i.e., outdoor air (kJ/kg)</p>
<p><span class="arithmatex">\(W_o\)</span> is the humidity ratio of the outdoor air (kg/kg)</p>
<p><span class="arithmatex">\(\rho_o\)</span> is the density of the outdoor air (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>Calculate required evaporating temperature for the outdoor unit <span class="arithmatex">\(Te_{req}\)</span> and then the effective evaporating temperature <span class="arithmatex">\(Te\)</span>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Te_{req} = {T_{fs}}'-[{A_c}'\cdot SH^2+{B_c}'\cdot SH+{C_c}']
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
Te = Te_{req}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\({A_c}'\)</span>,<span class="arithmatex">\({B_c}'\)</span>,<span class="arithmatex">\({C_c}'\)</span> are coefficients</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH_{ref}\)</span> is the reference superheating degrees for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te_{req}\)</span> is the required evaporating temperature for the outdoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Te\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<p><strong>Step 2h.4: Calculate required compressor Loading Index</strong></p>
<p>Calculate the required compressor Loading Index by the following procedures.</p>
<ol>
<li>Calculate the evaporative capacity at a variety of speeds:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{cap} = C_{cap,system}\times(r_1+r_2{T_c}'+r_3T_e+r_4{T_c}'^2+r_5{T_c}'T_e+r_6T_e^2)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  Q_{rps} = C_{cap,system} \times M_{cap} \times Q_{ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,system}\)</span> is the evaporative capacity correction factor, describing the possible system configuration difference between test bed and real system (obtained from manufacturer data)</p>
<p><span class="arithmatex">\(r_1\)</span>, ..., <span class="arithmatex">\(r_6\)</span> is the empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(rps\)</span> is the compressor speed (r/s)</p>
<p><span class="arithmatex">\(T_e\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{cap}\)</span> is the multiplier for the evaporative capacity calculation (--)</p>
<p><span class="arithmatex">\({T_c}'\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(Q_{rps}\)</span> is the evaporative capacity corresponding to <span class="arithmatex">\(rps\)</span> (W)</p>
<p><span class="arithmatex">\(Q_{ref}\)</span> is the rated evaporative capacity (W).</p>
<p>An example of resulting capacity for different <span class="arithmatex">\(rps\)</span> (at <span class="arithmatex">\({T_c}'\)</span> = 36<span class="arithmatex">\(^{\circ}\)</span>C and <span class="arithmatex">\(T_e\)</span> = 9<span class="arithmatex">\(^{\circ}\)</span>C) is presented in Table 3.</p>
<p>Table 3-- evaporative capacity at different Loading Index</p>
<ol>
<li>Find the <span class="arithmatex">\(rps\)</span> range that covers the required evaporative capacity <span class="arithmatex">\(Q_{rps,modify}\)</span>.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
Q_{rps,modify} = C_{cap,operation}\times(\sum{Q_{in,total}}+Q_{pipe}-N_{comp})
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,operation} = C_{cap,density}\times{C_{cap,enthalpy}}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,density} = \rho_{test}/\rho_{real}
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
C_{cap,enthalpy} = \frac{h_{Evapout,test}-h_{Condout,test}}{h_{Compin,real}-h_{Condout,real}}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(C_{cap,operation}\)</span> is the evaporative capacity correction factor, describing the operational difference between test cases and real cases (i.e., <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(SC\)</span>)</p>
<p><span class="arithmatex">\(C_{cap,density}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant density at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(C_{cap,enthalpy}\)</span> is the evaporative capacity correction factor, describing the variations of refrigerant enthalpy at test conditions and real operational conditions</p>
<p><span class="arithmatex">\(h_{Condout,test}\)</span> is the enthalpy of refrigerant leaving the condensers (IU) at test conditions which corresponds to <span class="arithmatex">\(SH\)</span> at test conditions (e.g., 8<span class="arithmatex">\(^{\circ}\)</span>C) and <span class="arithmatex">\(Te\)</span>) (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Condout,real}\)</span> is the average enthalpy of refrigerant leaving the condensers (IU) at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(h_{Compin,real}\)</span> is the enthalpy of refrigerant entering the compressor at real conditions which corresponds to <span class="arithmatex">\(SH\)</span> and <span class="arithmatex">\(Te\)</span> at real conditions (kJ/kg)</p>
<p><span class="arithmatex">\(Q_{pipe}\)</span> is the heat loss through the pipe (W).</p>
<p>For example, if the required capacity is 8 kW, the <span class="arithmatex">\(rps\)</span> range is 30 to 36 <span class="arithmatex">\(rps\)</span> based on Table 3.</p>
<ol>
<li>
<p>Calculate the <span class="arithmatex">\(rps\)</span> that meets the need by interpolation. In the above example, the resulting <span class="arithmatex">\(rps\)</span> is 34.5 <span class="arithmatex">\(rps\)</span>.</p>
</li>
<li>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18<span class="arithmatex">\(rps\)</span>), go to Step 2h.5; otherwise, skip Step 2h.5 and go to Step 2h.6.</p>
</li>
</ol>
<p><strong>Step 2h.5: Modify evaporating temperature to further reduce outdoor unit capacity</strong></p>
<p>If the calculated <span class="arithmatex">\(rps\)</span> is lower than the minimum <span class="arithmatex">\(rps\)</span> (e.g. 18 <span class="arithmatex">\(rps\)</span>), it means that the zone heating load (indoor unit side) is so low that it leads to an evaporative capacity (outdoor unit side) which is even lower than the system evaporative capacity corresponding to the minimum compressor speed. In this situation, the evaporating temperature <span class="arithmatex">\(Te\)</span> as well as the superheating degree <span class="arithmatex">\(SH\)</span> is modified to further reduce the outdoor unit capacity. More specifically:</p>
<ol>
<li>
<p>Set <span class="arithmatex">\(rps\)</span> at its minimum value (e.g., 18 <span class="arithmatex">\(rps\)</span>).</p>
</li>
<li>
<p>Update <span class="arithmatex">\(Te\)</span> to meet the required evaporative capacity, using equations described in Step 2h.4a.</p>
</li>
<li>
<p><span class="arithmatex">\(SH\)</span> for each indoor unit can be updated using the equations shown in Step 1.2.</p>
</li>
</ol>
<p>It should be noted that, different from the corresponding step in the cooling mode (Step 2c.5), the <span class="arithmatex">\(Te\)</span> and <span class="arithmatex">\(SH\)</span> updates in the heating mode do not affect the refrigerant state and flow rate calculations (as shown in Step 2h.1). Therefore, the piping loss analysis does not need to be repeated here.</p>
<p><strong>Step 2h.6: Calculate the compressor power</strong></p>
<ol>
<li>Calculate the compressor power by the following procedures.</li>
</ol>
<!-- -->
<ol>
<li>Calculate the compressor power at a variety of Loading Index using the following equation. The resulting table (Table <a href="../variable-refrigerant-flow-heat-pumps/">2</a>) from the same example is shown below.</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
  M_{comp} = c_1+c_2{T_c}'+c_3T_e+c_4{T_c}'^2+c_5{T_c}'T_e+c_6T_e^2
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
  N_{comp,rps} = M_{comp} \times N_{comp,ref}
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(c_1\)</span>, ..., <span class="arithmatex">\(c_6\)</span> empirical coefficients corresponding to <span class="arithmatex">\(rps\)</span></p>
<p><span class="arithmatex">\(T_e\)</span> is the effective evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{e,ref}\)</span> is the reference evaporating temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\({T_c}'\)</span> is the discharge saturated temperature at the compressor outlet (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{c,ref}\)</span> is the reference condensing temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(M_{comp}\)</span> is the multiplier for the compressor power calculation (--)</p>
<p><span class="arithmatex">\(N_{comp,ref}\)</span> is the rated compressor power (W)</p>
<p><span class="arithmatex">\(N_{comp,rps}\)</span> is the compressor power corresponding to <span class="arithmatex">\(rps\)</span> (W).</p>
<ol>
<li>According to the <span class="arithmatex">\(rps\)</span> range determined, calculate the compressor power <span class="arithmatex">\(N_{comp}\)</span> by interpolation. In the above example, the compressor power is 1.155 kW.</li>
</ol>
<!-- -->

<ol>
<li>
<p>Compare the calculated <span class="arithmatex">\(N_{comp}\)</span> above with the initialized <span class="arithmatex">\({N_{comp}}'\)</span> in Step 2h.2:</p>
</li>
<li>
<p>If <span class="arithmatex">\({N_{comp}}'-N_{comp}&gt;\delta\)</span> then go to Step 2h.2 for a new round of iteration.</p>
</li>
<li>
<p>Else, end the iteration and go to Step 2h.7.</p>
</li>
</ol>
<p><strong>Step 2h.7: Total power consumption of the outdoor unit</strong></p>
<p>Same as that in the cooling mode (Step 2c.7)</p>
<h3 id="modeling-of-the-indoor-unit-iu-part-ii-cooling-mode"><em>Modeling of the indoor unit (I/U) - Part II - Cooling Mode</em><a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-ii-cooling-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 3c.1: Update air flow rate for each indoor unit</strong></p>
<ol>
<li>Calculate coil surface temperature for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
T_{fs} = T_e+[A_c\cdot SH^2+B_c\cdot SH+C_c]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_e\)</span> is the evaporating temperature decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the coil surface temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SH\)</span> is the superheating degrees decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<ol>
<li>Calculate the enthalpy of the air at the coil surface, <span class="arithmatex">\(H_{fs}\)</span>:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
if\quad{T_{fs}}&lt;T_{98\%,W_{in}}{, ~then}\quad{H_{fs}} = f(T_{fs},98\%)
\end{equation}
\]</div>
<div class="arithmatex">\[
\begin{equation}
if\quad{T_{fs}}\ge{T_{98\%,W_{in}}}{,~then}\quad{H_{fs}} = f(T_{fs},W_{in})
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_{98\%,W_{in}}\)</span> is the dew point temperature of the indoor air (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(H_{fs}\)</span> is the enthalpy of the air at the coil surface (kJ/kg).</p>
<ol>
<li>Calculate the required air flow rate <span class="arithmatex">\(G_a\)</span> for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
G_a = Q_{in,total}/[(H_{coil,in}-H_{fs})\times{(1-BF)}\times{\rho_{in}}]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{in,total}\)</span> is the total cooling load for the zone (W)</p>
<p><span class="arithmatex">\(H_{coil,in}\)</span> is the enthalpy of the entering air of the indoor unit (kJ/kg)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air,<span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>
<p>Decide whether to modify <span class="arithmatex">\(SH\)</span> for further indoor unit capacity reduction.</p>
</li>
<li>
<p>If <span class="arithmatex">\(G_a\)</span> \&lt; <span class="arithmatex">\(G_{a,min}\)</span> (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span> ) go to Step 3c.2</p>
</li>
<li>
<p>Else, directly go to Step 3c.3</p>
</li>
</ol>
<p><strong>Step 3c.2: Modify <span class="arithmatex">\(SH\)</span> to adjust the indoor unit capacity</strong></p>
<p>Set <span class="arithmatex">\(G_a\)</span> at its minimum value (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span>).</p>
<p>The required coil surface temperature <span class="arithmatex">\(T_{fs}\)</span> can be determined as described in Step 1.2.</p>
<p>Given <span class="arithmatex">\(T_{fs}\)</span> and <span class="arithmatex">\(T_e\)</span>, <span class="arithmatex">\(SH\)</span> can be determined using the equation shown in Step 1.3.</p>
<ul>
<li>If <span class="arithmatex">\(SH\)</span> &gt; 15<span class="arithmatex">\(^{\circ}\)</span>C, Set <span class="arithmatex">\(SH\)</span> as 15<span class="arithmatex">\(^{\circ}\)</span>C. On/Off control strategy may be implemented when needed.</li>
</ul>
<p><strong>Step 3c.3: Total power consumption of the indoor unit</strong></p>
<p>The power consumption of the indoor unit comes from the fan operations. This can be calculated using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.</p>
<h3 id="modeling-of-the-indoor-unit-iu-part-ii-heating-mode"><em>Modeling of the indoor unit (I/U) - Part II - Heating Mode</em><a class="headerlink" href="#modeling-of-the-indoor-unit-iu-part-ii-heating-mode" title="Permanent link">&para;</a></h3>
<p><strong>Step 3h.1: Update air flow rate for each indoor unit.</strong></p>
<ol>
<li>Calculate coil surface temperature for all the indoor units:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
T_{fs} = T_c-[A_h\cdot SC^2+B_h\cdot SC+C_h]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(T_c\)</span> is the condensing temperature decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(T_{fs}\)</span> is the coil surface temperature (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(SC\)</span> is the subcooling degrees decided in the outdoor unit calculations (<span class="arithmatex">\(^{\circ}\)</span>C).</p>
<ol>
<li>Calculate the required air flow rate <span class="arithmatex">\(G_a\)</span> for each indoor unit:</li>
</ol>
<div class="arithmatex">\[
\begin{equation}
G_a = Q_{in,total}/[(T_{fs}-T_{coil,in})\times{(1-BF)}\times{\rho_{in}}]
\end{equation}
\]</div>
<p>where:</p>
<p><span class="arithmatex">\(Q_{in,total}\)</span> is the total heating load for the zone (W)</p>
<p><span class="arithmatex">\(T_{coil,in}\)</span> is the temperature of the entering air of the indoor unit (<span class="arithmatex">\(^{\circ}\)</span>C)</p>
<p><span class="arithmatex">\(\rho_{in}\)</span> is the density of indoor air,<span class="arithmatex">\(f_{\rho}(T_{in},W_{in})\)</span> (kg/m<span class="arithmatex">\(^{3}\)</span>).</p>
<ol>
<li>
<p>Decide whether to modify <span class="arithmatex">\(SH\)</span> for further indoor unit capacity reduction</p>
</li>
<li>
<p>If <span class="arithmatex">\(G_a\)</span> \&lt; <span class="arithmatex">\(G_{a,min}\)</span> (e.g., <span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span> ) go to Step 3h.2</p>
</li>
<li>
<p>Else, directly go to Step 3h.3</p>
</li>
</ol>
<p><strong>Step 3h.2: Modify <span class="arithmatex">\(SC\)</span> to modify the indoor unit capacity</strong></p>
<p>Set <span class="arithmatex">\(G_a\)</span> at its minimum value (<span class="arithmatex">\(0.7\times\)</span> <span class="arithmatex">\(G_{a,rate}\)</span>).</p>
<p>The required coil surface temperature <span class="arithmatex">\(T_{fs}\)</span> can be determined as described in Step 2.</p>
<p>Given <span class="arithmatex">\(T_{fs}\)</span> and <span class="arithmatex">\(T_e\)</span>, <span class="arithmatex">\(SC\)</span> can be determined using the equation shown in Step 1.3.</p>
<ul>
<li>If <span class="arithmatex">\(SC\)</span> &gt; 20<span class="arithmatex">\(^{\circ}\)</span>C, Set <span class="arithmatex">\(SC\)</span> as 20<span class="arithmatex">\(^{\circ}\)</span>C. On/Off control strategy may be implemented when needed.</li>
</ul>
<p><strong>Step 3h.3: Total power consumption of the indoor unit</strong></p>
<p>Calculate electric power consumption by the indoor unit using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.</p>
<h4 id="additional-energy-consumption-by-defrost-and-crankcase-heater">Additional energy consumption by defrost and crankcase heater<a class="headerlink" href="#additional-energy-consumption-by-defrost-and-crankcase-heater" title="Permanent link">&para;</a></h4>
<p>There may be additional energy consumption due to the defrost operation and crankcase heater operation. These components have no impact on the heat pump operations. The calculation methods in the VRF-FluidTCtrl model are the same as those in VRF-SysCurve model. Please refer to the VRF-SysCurve section for more details.</p>
<h2 id="physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr">Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)<a class="headerlink" href="#physics-based-vrf-heat-recovery-model-vrf-fluidtctrl-hr" title="Permanent link">&para;</a></h2>
<h3 id="overview_2">Overview<a class="headerlink" href="#overview_2" title="Permanent link">&para;</a></h3>
<h4 id="introduction-of-vrf-hr-systems">Introduction of VRF-HR Systems<a class="headerlink" href="#introduction-of-vrf-hr-systems" title="Permanent link">&para;</a></h4>
<p>This section introduces the model to simulate the energy performance of Variable Refrigerant Flow (VRF) systems with heat recovery (HR) configurations, which is capable of achieving heat recovery from cooling zones to heating zones and providing simultaneous zone cooling and heating operations. The model is developed for the 3-pipe VRF-HR systems, which are the dominant system configuration in the current VRF-HR market.</p>
<p>Compared with the VRF-HP system, VRF-HR is more complicated in terms of system configuration and operational controls. <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-Schematic">Figure 298</a> shows the schematic chart of a typical 3-pipe VRF-HR system. As can be seen in the figure, it has dedicated refrigerant pipes for suction gas, liquid and discharge gas. To enable simultaneous cooling and heating, complex refrigerant management loop and more system components are implemented, including one additional heat exchanger in the outdoor unit (OU) and multiple Branch Selector (BS) Units. The two heat exchangers in the outdoor unit can work at different evaporator/condenser combinations to enable specific operational modes to handle diverse and changing indoor heating/cooling load requirements. The Four-Way Directional Valves (FWV) and BS units enable the system to provide separate refrigerant piping connections for different operational modes. This leads to varying refrigerant flow directions and different control logics for various operational modes, and therefore specific algorithm is needed for different major operational modes.</p>
<p><a id="fig:VRF-HR-Chart-Schematic"></a></p>
<p><img alt="Schematic chart of a 3-pipe VRF-HR system" src="../../media/VRF-HR-Chart-Schematic.png" /></p>
<p><em>Figure 298: Schematic chart of a 3-pipe VRF-HR system</em></p>
<h4 id="vrf-hr-operational-modes">VRF-HR operational modes<a class="headerlink" href="#vrf-hr-operational-modes" title="Permanent link">&para;</a></h4>
<p>Depending on the indoor cooling/heating requirements and the outdoor unit operational states, the operations of the VRF-HR system can be categorized into six modes:</p>
<ul>
<li>
<p>Mode 1: Cooling load only. No heating load. Both OU heat exchangers operate as condensers.</p>
</li>
<li>
<p>Mode 2: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is much larger than the sum of the zone heating loads. Both OU heat exchangers operate as condensers.</p>
</li>
<li>
<p>Mode 3: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is slightly larger than the sum of the zone heating loads. One OU heat exchanger operates as a condenser while the other as an evaporator.</p>
</li>
<li>
<p>Mode 4: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is slightly smaller than the sum of the zone heating loads. One OU heat exchanger operates as a condenser while the other as an evaporator.</p>
</li>
<li>
<p>Mode 5: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor heat is much smaller than the sum of the zone heating loads. Both OU heat exchangers operate as evaporators.</p>
</li>
<li>
<p>Mode 6: Heating load only. No cooling load. Both OU heat exchangers operate as evaporators.</p>
</li>
</ul>
<p><a id="fig:VRF-HR-Chart-HeatBalance"></a></p>
<p><img alt="System-level Heat Balance Diagram for the Six VRF-HR Operational Modes" src="../../media/VRF-HR-Chart-HeatBalance.png" /></p>
<p><em>Figure 299: System-level Heat Balance Diagram for the Six VRF-HR Operational Modes</em></p>
<p>The system-level heat balance diagram for all the six operational modes are shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-HeatBalance">Figure 299</a>. Note that the heat recovery loss (HR loss) only exists in Mode 3 and Mode 4, in which the OU evaporator and condenser run simultaneously. In these modes, the following two items are at similar levels: (a) sum of IU heating loads and IU condenser side piping loss, and (b) sum of IU cooling loads, IU evaporator side piping loss and heat released by the compressor. Take Mode 3 for example, item (b) is higher than item (a), and therefore the system requires the operation of OU condenser to release the extra heat to ensure the system-level heat balance. However, the extra heat is at a relatively low level so that the system needs to release more heat than required via OU condenser and meanwhile runs OU evaporator to ensure the heat balance as well as system reliability. This leads to the presence of HR loss.</p>
<h4 id="system-operation-at-various-modes">System operation at various modes<a class="headerlink" href="#system-operation-at-various-modes" title="Permanent link">&para;</a></h4>
<p>With the help of FWV and BS units, every operational mode has its own refrigerant piping connections to achieve different refrigerant flow directions, as shown in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-Piping">Figure 300</a>. This leads to different refrigerant operations and piping loss situations, as shown in the Pressure-Enthalpy Diagrams in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-Chart-EnthalpyPressure">Figure 301</a>.</p>
<p>Take Mode 3 for instance, the system utilizes one OU heat exchanger as an evaporator and the other as a condenser. The superheated refrigerant coming out of the compressor is divided into two parts. One part passes through the OU condenser within which the refrigerant is condensed and subcooled (segment 2-4'), while the other part passes through the IU condenser to satisfy the indoor heating requirements (segment 3-4). Note that before entering the IU condenser, the second part of the refrigerant flow passes through the main discharge gas pipe connecting the indoor and outdoor units, where the refrigerant pressure drop and heat loss occurs. This leads to extra heating load and a lower condensing temperature level at IU condenser than that at OU condenser. The two parts of refrigerant leaving condensers are then expanded through expansion valves following segment 4"-5/5' and pass through the IU evaporator (segment 5-6) and OU evaporator (segment 5'-1'). Similarly to the refrigerant passing through the main discharge gas pipe, the refrigerant leaving IU evaporators passes through the main suction gas pipe where the refrigerant pressure drop and heat loss occurs (segment 6-1"). This leads to extra cooling load and a higher evaporating temperature level at IU evaporator than that at OU evaporator. Finally, the refrigerant flow leaving the OU evaporator and that leaving the main discharge gas pipe are combined (segment 1'/1"-1) and enter the compressors for the next cycle. In this regard, the system provides simultaneous heating and cooling to the indoor environment.</p>
<p>A number of operational parameters are controlled to ensure system heat balance and stable and reliable system operation, including evaporating temperature levels, condensing temperature levels, superheating and sub-cooling degrees, and the refrigerant flow rates at various components. The operational control logics for various modes are different and therefore particular algorithm needs to be designed for different operational modes in the new VRF-HR model.</p>
<p><a id="fig:VRF-HR-Chart-Piping"></a></p>
<p><img alt="Piping diagrams for the six VRF-HR operational modes" src="../../media/VRF-HR-Chart-Piping.png" /></p>
<p><em>Figure 300: Piping diagrams for the six VRF-HR operational modes</em>
<a id="fig:VRF-HR-Chart-EnthalpyPressure"></a></p>
<p><img alt="Illustration of the six VRF-HR operational modes on Pressure-Enthalpy diagrams" src="../../media/VRF-HR-Chart-EnthalpyPressure.png" /></p>
<p><em>Figure 301: Illustration of the six VRF-HR operational modes on Pressure-Enthalpy
diagrams</em></p>
<h3 id="model-description_2">Model Description<a class="headerlink" href="#model-description_2" title="Permanent link">&para;</a></h3>
<p>The algorithm of the VRF-HR Cooling Only Mode and Heating Only Mode are the same as those in the VRF-HP Cooling Mode (<a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3b">Figure 297</a>) and Heating Mode (<a href="../variable-refrigerant-flow-heat-pumps/#fig:vrf-fluid-t-ctrl-3a">Figure 296</a>), respectively. The holistic logics of the VRF-HR Simultaneous Heating and Cooling Mode are illustrated in <a href="../variable-refrigerant-flow-heat-pumps/#fig:VRF-HR-AlgorithmOverview-Mode2-5">Figure 302</a>. In general, the effective evaporating temperature and/or condensing temperature for the indoor units is first determined based on the load requirements and indoor unit configurations. Then the pressure and heat losses through the main pipe are calculated at the given operational conditions. After that, the effective condensing temperature and/or evaporating temperature of the outdoor unit is calculated, taking into account the piping loss. With the above calculations, the compressor speed can be determined using the performance curves describing the evaporative capacity of the system at specific condensing/evaporating temperature combinations at various compressor speeds. Finally, the compressor power at that speed is calculated and the total electric power consumption by the outdoor unit is obtained. Note that particular control logics are designed for various operational modes, and therefore lead to different refrigerant temperature adjustments. Also, note that a number of calculation steps are coupled together, for instance, the piping loss calculation and the system performance calculation. More specifically, the piping loss changes the operating conditions of the system, which may lead to a different control strategy and thus affect the amount of piping loss. This makes it difficult to obtain an analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore numerical iterations are employed to address this problem.</p>
<p><a id="fig:VRF-HR-AlgorithmOverview-Mode2-5"></a></p>
<p><img alt="Schematic chart of the new VRF-HR algorithm: Simultaneous Heating and Cooling Mode" src="../../media/VRF-HR-AlgorithmOverview-Mode2-5.png" /></p>
<p><em>Figure 302: Schematic chart of the new VRF-HR algorithm: Simultaneous Heating and
Cooling Mode</em></p>
<p>Detailed calculation procedures for the VRF-HR Simultaneous Heating and Cooling Mode are summarized as follows.</p>
<p><strong>Step 1: Obtaining zonal load/condition information</strong></p>
<p>The following information for each zone from the zone modules within EnergyPlus are obtained:</p>
<ul>
<li>
<p>zone sensible loads <span class="arithmatex">\(Q_{in, sensible}\)</span></p>
</li>
<li>
<p>zone total loads <span class="arithmatex">\(Q_{in, total}\)</span></p>
</li>
<li>
<p>indoor air temperature <span class="arithmatex">\(T_{in}\)</span></p>
</li>
<li>
<p>indoor air humidity ratio <span class="arithmatex">\(W_{in}\)</span></p>
</li>
</ul>
<p>If there are only zone cooling loads and no zone heating loads, go to the VRF-HR Cooling Only Mode, the algorithms of which is the same as those for the VRF-HP Cooling Mode. If there are only zone heating loads and no zone cooling loads, go to the VRF-HR Heating Only Mode, the algorithms of which is the same as those for the VRF-HP Heating Mode. Otherwise, go to the VRF-HR Simultaneous Heating and Cooling Mode as described below.</p>
<p><strong>Step 2: Calculate IU required evaporating temperature and/or the condensing temperature</strong> Evaluate the required coil surface air temperature <span class="arithmatex">\(T_{fs}\)</span> and then the required evaporator refrigerant temperature <span class="arithmatex">\(T_{e,req}\)</span> for each indoor unit with cooling requirements. Likewise, evaluate the required condenser refrigerant temperature <span class="arithmatex">\({T_{c,req}}\)</span> for each indoor unit with heating requirements. (Refer to Step 1.2 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 3: Calculate IU effective evaporating temperature <span class="arithmatex">\(T_e\)</span> and/or the condensing temperature <span class="arithmatex">\(T_c\)</span></strong> There are two refrigerant temperature control strategies for the indoor unit: (1) <em>ConstantTemp</em>, (2) <em>VariableTemp</em>.</p>
<ul>
<li>
<p>In the <em>ConstantTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are kept at constant values provided by the user.</p>
</li>
<li>
<p>In the <em>VariableTemp</em> strategy, <span class="arithmatex">\(T_e\)</span> and <span class="arithmatex">\(T_c\)</span> are determined using the required evaporating/condensing temperature calculated in Step 2.</p>
</li>
</ul>
<p>(Refer to Step 1.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 4: IU condenser side piping loss calculations</strong></p>
<p>This section calculates the IU condenser side piping loss, which occurs at the High and Low Pressure Gas Pipe where the refrigerant flowing from the OU compressor outlets to the IU condensers. It includes both the refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and heat loss <span class="arithmatex">\(Q_{pipe}\)</span>. Note that the change of compressor operational conditions may lead to different control strategies of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and system performance analysis are coupled together. Numerical iterations are designed to address the coupling effect.</p>
<p>At this step, the compressor discharge saturated temperature <span class="arithmatex">\(T'_c\)</span> (i.e., saturated vapor temperature corresponding to compressor discharge pressure) can be obtained using the calculated refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>(Refer to Step 2h.1 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 5: IU evaporator side piping loss calculations</strong></p>
<p>This section calculates the IU evaporator side piping loss, which occurs at Suction Gas Pipe where the refrigerant flowing from the IU evaporators to the OU compressor inlets. Similarly to the IU condenser side piping loss, it includes both the refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span> and heat loss <span class="arithmatex">\(Q_{pipe}\)</span>.</p>
<p>At this step, the compressor suction saturated temperature <span class="arithmatex">\(T'_e\)</span> (i.e., saturated vapor temperature corresponding to compressor suction pressure) can be obtained using the calculated refrigerant pressure drop <span class="arithmatex">\(\Delta{P_{pipe}}\)</span>.</p>
<p>Note that one key input of the IU evaporator side piping loss calculations is the enthalpy of the refrigerant at IU evaporator inlets. It is assumed to be equal to the average enthalpy of the refrigerant at IU condenser outlets, which is obtained in the IU condenser side piping loss calculations.</p>
<p>(Refer to Step 2c.1 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong>Step 6: Determine the operational mode for simultaneous heating and cooling operations</strong></p>
<p>As noted earlier, simultaneous heating and cooling operations include the following modes:</p>
<ul>
<li>
<p>Mode 2: Cooling dominant w/o HR loss</p>
</li>
<li>
<p>Mode 3: Cooling dominant w/ HR loss</p>
</li>
<li>
<p>Mode 4: Heating dominant w/ HR loss</p>
</li>
<li>
<p>Mode 5: Heating dominant w/o HR loss</p>
</li>
</ul>
<p>This section determines the operational mode based on the load requirements and operational conditions:</p>
<p>a. Calculate the Loading Index <span class="arithmatex">\(LI_1\)</span> satisfying IU cooling load (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>b. Calculate the Loading Index <span class="arithmatex">\(LI_2\)</span> satisfying IU heating load (Refer to Step 2h.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(\leq\)</span> <span class="arithmatex">\(LI_2\)</span>, the system operates at Mode 5</p>
<p>d. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(&gt;\)</span> <span class="arithmatex">\(LI_2\)</span> and <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(&lt;\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, the system operates at Mode 2 (<span class="arithmatex">\(T_o\)</span>: outdoor air dry-bulb temperature; <span class="arithmatex">\(T_{diff}\)</span>: a constant value representing the difference between OU evaporating temperature and outdoor air temperature during simultaneous heating and cooling)</p>
<p>e. If <span class="arithmatex">\(LI_1\)</span> <span class="arithmatex">\(&gt;\)</span> <span class="arithmatex">\(LI_2\)</span> and <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(\geq\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, the system operates at Mode 3 or 4 (these two modes can be handled by one set of algorithms)</p>
<p><strong>Step 7: OU operation analysis at Mode 5</strong></p>
<p><strong><em>If <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(&lt;\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, perform the following procedures:</em></strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_2\)</span></p>
<p>b. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_2\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_2\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{ou,evap}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU fan flow rate <span class="arithmatex">\(m_air_evap\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,evap}\)</span>, and thus the fan power (Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p><strong><em>If <span class="arithmatex">\(Te'\)</span> <span class="arithmatex">\(\geq\)</span> <span class="arithmatex">\(T_o\)</span> - <span class="arithmatex">\(T_{diff}\)</span>, perform the following procedures:</em></strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Perform iterations between step b-i to identify the compressor Loading Index and power consumption.</p>
<p>c. Initialized compressor power <span class="arithmatex">\(Ncomp_{ini}\)</span></p>
<p>c.1 For the 1<sup>st</sup> iteration step, calculate <span class="arithmatex">\(Ncomp\)</span> = <span class="arithmatex">\(f_{pow,comp}\)</span>( <span class="arithmatex">\(T_c\)</span>, <span class="arithmatex">\(T_o\)</span> -- 5, <span class="arithmatex">\(LI_2\)</span>)</p>
<p>c.2 For the following iteration steps, update <span class="arithmatex">\(Ncomp\)</span> = (<span class="arithmatex">\(Ncomp_{ini}\)</span> + <span class="arithmatex">\(Ncomp_{new}\)</span>)/2</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{ou,evap}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU evaporating temperature <span class="arithmatex">\(Te'\)</span> level using <span class="arithmatex">\(Cap_{ou,evap}\)</span> and the rated air flow rate (Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>f. Update <span class="arithmatex">\(T_e\)</span> level and IU evaporator side piping loss, corresponding to <span class="arithmatex">\(Te'\)</span> update</p>
<p>g. Identify the compressor Loading Index <span class="arithmatex">\(LI_{new}\)</span> to provide sufficient evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> at updated <span class="arithmatex">\(Te'\)</span> level (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>h. Calculate the compressor power <span class="arithmatex">\(Ncomp_{new}\)</span> corresponding to <span class="arithmatex">\(LI_{new}\)</span> and the updated <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>i. Compare <span class="arithmatex">\(Ncomp_{new}\)</span> and <span class="arithmatex">\(Ncomp_{ini}\)</span>. Start a new round of iteration if the difference is greater than the tolerance.</p>
<p><strong>Step 8: OU operation analysis at Mode 2</strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU condenser load <span class="arithmatex">\(Cap_{ou,cond}\)</span> based on system-level heat balance</p>
<p>e. Obtain the OU fan flow rate <span class="arithmatex">\(m_{air,cond}\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,cond}\)</span>, and thus the fan power</p>
<p><strong>Step 9: OU operation analysis at Mode 3 or 4</strong></p>
<p>a. Select the compressor speed corresponding to <span class="arithmatex">\(LI_1\)</span></p>
<p>b. Perform iterations between step b-e to identify the updated <span class="arithmatex">\(Te'\)</span> level within the range of <span class="arithmatex">\(T_o\)</span>-5 and the original <span class="arithmatex">\(Te'\)</span>.</p>
<p>c. Calculate the evaporative capacity <span class="arithmatex">\(Cap_{tot,evap}\)</span> provided by the compressor at <span class="arithmatex">\(LI_1\)</span> and the previously obtained <span class="arithmatex">\(T_c\)</span> and assumed <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>d. Calculate the OU evaporator load <span class="arithmatex">\(Cap_{tot,evap}\)</span> at assumed <span class="arithmatex">\(Te'\)</span> level and rated fan flow rate (Refer to Step 2h.3 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>e. Perform iterations to identify the updated <span class="arithmatex">\(Te'\)</span> level to ensure the heat balance for the b. and c. calculations</p>
<p>f. Update <span class="arithmatex">\(T_e\)</span> level and IU evaporator side piping loss, corresponding to <span class="arithmatex">\(Te'\)</span> update</p>
<p>g. Calculate the compressor power corresponding to <span class="arithmatex">\(LI_1\)</span> and the updated <span class="arithmatex">\(Te'\)</span> (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)</p>
<p>h. Calculate the OU condenser load <span class="arithmatex">\(Cap_{ou,cond}\)</span> based on system-level heat balance</p>
<p>i. Obtain the OU fan flow rate <span class="arithmatex">\(m_{air,cond}\)</span> corresponding to <span class="arithmatex">\(Cap_{ou,cond}\)</span>, and thus the fan power</p>
<p><strong>Step 10: Modify IU operational parameters for capacity adjustments</strong></p>
<p>The air flow rate and <span class="arithmatex">\(SH\)</span>/<span class="arithmatex">\(SC\)</span> value of each indoor unit can be manipulated to adjust the cooling/heating capacity. (Refer to Step 3c and 3h in the VRF-FluidTCtrl-HP model for more details.)</p>
<h2 id="zone-terminal-unit-list">Zone Terminal Unit List<a class="headerlink" href="#zone-terminal-unit-list" title="Permanent link">&para;</a></h2>
<p>The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.</p>
<p><a id="fig:zone-terminal-list-connections-in-energyplus"></a></p>
<p><img alt="Zone Terminal List connections in EnergyPlus objects" src="../../media/image5454.png" /></p>
<p><em>Figure 303: Zone Terminal List connections in EnergyPlus objects</em></p>
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">&para;</a></h2>
<p>R. Raustad. A variable refrigerant flow heat pump computer model in EnergyPlus, ASHRAE Transactions (2013), 119 (1):1-9.</p>
<p>T. Hong, K. Sun, R. Zhang, R. Hinokuma, S. Kasahara, Y. Yura. Development and validation of a new variable refrigerant flow system model in EnergyPlus, Energy Build. 117 (2015): 399--411.</p>
<p>T. Hong, R. Zhang, K. Sun. Development, Validation and Performance Evaluation of VRF Heat Recovery Systems. LBNL Report, 2016.</p>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--engineering-reference">Engineering Reference</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../air-system-compound-component-groups/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Air System Compound Component Groups">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Air System Compound Component Groups
              </div>
            </div>
          </a>
        
        
          
          <a href="../heat-exchangers/" class="md-footer__link md-footer__link--next" aria-label="Next: Heat Exchangers">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Heat Exchangers
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>