          <li class="md-nav__item">
  <a href="#field-thermal-resistance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Resistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-3-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 3 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ctf" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;CTF>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cross" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cross
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-flux-except-final-one" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Flux (except final one)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#window-constructions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Window Constructions
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Window Constructions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-windows-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Windows Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-1-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 1 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowconstruction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowConstruction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-roughness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Roughness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Solar Transmittance at Normal Incidence (SolarTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Visible Transmittance at Normal Incidence (VisibleTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-2-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 2 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#materialwindowglass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowGlass
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Material:WindowGlass">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-materialwindowglass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowGlass>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalfrontabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalFrontAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalbackabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalBackAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarbackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblefrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblebackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-glasstransdirtfactor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GlassTransDirtFactor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solardiffusing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarDiffusing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowGas
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowGas>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gastype" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GasType
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowShade
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowShade>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shadereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ShadeReflectance
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#materialwindowblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowBlind
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Material:WindowBlind">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-materialwindowblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowBlind>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatwidth" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatWidth
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatseparation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatSeparation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatthickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatThickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatangle" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatAngle
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-blindtoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: BlindToGlassDistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowScreen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowScreen>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusevisiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseVisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screenmaterialdiametertospacingratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenMaterialDiameterToSpacingRatio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screentoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenToGlassDistance
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#thermochromic-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        ThermoChromic Windows
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#complex-fenestration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Complex Fenestration
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Complex Fenestration">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-construction-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-index" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Index
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-u-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: U-factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hamt-cell-data" class="md-nav__link">
    <span class="md-ellipsis">
      
        HAMT Cell Data
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HAMT Cell Data">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-surface-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-origins" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell origins
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-numbers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell Numbers
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#timesteps-in-zone-design-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timesteps in Zone Design Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-timesteps-in-zone-design-calculation-averaging-window" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Timesteps in Zone Design Calculation Averaging Window
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sizing-factor-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Factor Information
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor-id" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor ID
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-day-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Day Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-datetime-of-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Date/Time of Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-temperature-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Temperature at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidity-ratio-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidity Ratio at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupants_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Outdoor air Flow Rate
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;System Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plant-coincident-sizing-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Plant Coincident Sizing Algorithm
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Plant Coincident Sizing Algorithm">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-loop-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Loop Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-pass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Pass
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-demand" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Demand
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-calculated-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Calculated Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizes-changed" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizes Changed
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-previous-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Previous Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-new-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: New Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-check-applied" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Check Applied
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-normalized-change" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Normalized Change
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-specific-heat_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Specific Heat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-density_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Density
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Component Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Component Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Component Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-input-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Input Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#heatingcooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating/Cooling Coil Capacity Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Heating&#x2f;Cooling Coil Capacity Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-water-heating-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Heating Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Cooling Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-latent-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Latent Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-heat-ratio-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Heat Ratio Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-ua-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal UA Value
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-surface-area-m2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Surface Area {m\(^{2}\)}
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerated-case-and-walkin-output" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigerated Case and WalkIn Output
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_6" id="__nav_10_6_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11" id="__nav_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_2" id="__nav_11_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_5" id="__nav_11_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_7" id="__nav_11_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_8" id="__nav_11_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_9" id="__nav_11_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tips and Tricks
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12" id="__nav_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tips and Tricks
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/tips-tricks-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tips Tricks For Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/introduction-support/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction & Support
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_3" id="__nav_12_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction & Support
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/energyplus-support/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Support
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/general/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_4" id="__nav_12_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    General
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-is/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Is
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-isn-t/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Isn't
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/getting-started/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/comparing-energyplus-to-other-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Comparing EnergyPlus to Other Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/datasets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_5" id="__nav_12_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    DataSets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/datasets-aka-libraries/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Datasets aka Libraries
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/locations-designdays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Locations-DesignDays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/design-day-weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Design Day / Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_6" id="__nav_12_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Design Day / Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/design-day-creation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Day Creation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/epw-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/meteonorm-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Meteonorm Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-data-for-simulations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data for Simulations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-file-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/measuring-solar-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Measuring Solar Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/input/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_7" id="__nav_12_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/creating-files-for-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Creating Files for EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/converting-older-version-energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting Older Version EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/using-macros-and-editing-inputs-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Macros and Editing Inputs in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/getting-data-from-window-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting data from WINDOW program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building Geometry, Shading & Zone Model
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_8" id="__nav_12_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building Geometry, Shading & Zone Model
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/building-surface-dimensions-inside-outside/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Dimensions -- Inside, Outside or Centerline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/describing-roof-overhangs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Describing Roof Overhangs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/solar-reflection-from-shading-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Reflection from Shading Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/air-wall-open-air-connection-between-zones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air wall, Open air connection between zones
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/daylight-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/rain-flag/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rain Flag
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/interzone-exterior-convection/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interzone Exterior Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/modeling-reflective-radiant-barriers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Reflective Radiant Barriers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/cavity-algorithm-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cavity Algorithm Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-multipliers-zone-and-or-window/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Multipliers (Zone and/or Window)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-osc-other-side-coefficients-to-create/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using OSC (Other Side Coefficients) to create controlled panels
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Natural and Mechanical Ventilation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_9" id="__nav_12_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Natural and Mechanical Ventilation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/airflownetwork-and-earthtube/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork and EarthTube
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC, Sizing, Equipment Simulation and Controls
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_10" id="__nav_12_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC, Sizing, Equipment Simulation and Controls
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-sizing-tips/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Tips
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/variable-refrigerant-flow-air-conditioner/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Air Conditioner
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/modeling-desiccant-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Desiccant DeHumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/boiler-control-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boiler Control Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/difference-between-eir-and-reformulated-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Difference between EIR and Reformulated EIR Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/using-well-water/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Well Water
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-turn-off/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Turn Off
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/fan-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fan Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/use-of-set-point-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Set Point Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-availability-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Availability Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/separating-ventilation-loads-v-zone-loads/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Separating Ventilation Loads v. Zone Loads
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/system-not-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System not Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/low-temperature-radiant-undersizing-issues/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Low Temperature Radiant Undersizing Issues
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/schedule-and-availability-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_11" id="__nav_12_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Schedules And Availability Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/schedule-and-availability-manager/schedule-and-availability-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_12" id="__nav_12_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-does-not-match-epw-values/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output does not match EPW values
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/schedules-off-by-1-hour/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules off by 1 hour
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/reporting-options/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reporting Options
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variables-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variables in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variable-definition/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Definition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/advanced-output-variable-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Output Variable Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/use-of-comma-and-point-in-numeric-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Comma and Point in Numeric Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/documentation-and-guides/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation and Guides
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/errors-and-warnings/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Errors and Warnings
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_15" id="__nav_12_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Errors and Warnings
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/errors-and-warnings/max-iterations-exceeded/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Max iterations exceeded
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/error-messages-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Error Messages (Details)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_16" id="__nav_12_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Error Messages (Details)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/standard-error-message-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Error Message Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-preprocessors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for Preprocessors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-the-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for the Input Processor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-from-module-getinput/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages from Module GetInput routines
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-during-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages during Sizing and Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/recurring-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Recurring Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/summaries-at-end-of-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summaries at End of Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/psychrometric-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/error-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/validation-and-testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Validation and Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/platforms-and-run-time/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Platforms and Run-Time
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_18" id="__nav_12_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Platforms and Run-Time
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/reduce-energyplus-run-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reduce EnergyPlus Run Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/run-energyplus-in-parallel/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run EnergyPlus in Parallel
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/running-energyplus-on-windows-vista-and/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus on Windows Vista and/or Windows 7
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13" id="__nav_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_3" id="__nav_13_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#simulation-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simulation Parameters
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#version" class="md-nav__link">
    <span class="md-ellipsis">
      
        Version
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#timestep" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timestep
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simulationcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        SimulationControl
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#building" class="md-nav__link">
    <span class="md-ellipsis">
      
        Building
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#inside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#outside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outside Convection Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#solution-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Solution Algorithm
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sky-radiance-distribution" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sky Radiance Distribution
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-atmospheric-variation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Atmospheric Variation
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#shadowingsun-position-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      
        Shadowing/Sun Position Calculations
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelcontrol" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Control
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Direction
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Direction">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-modelwind-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;AirflowNetwork Model:Wind Direction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-direction-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Direction #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airflownetwork-modelwind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirflowNetwork Model:Wind Pressure Coefficients
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirflowNetwork Model:Wind Pressure Coefficients">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-airflownetwork-model-wind-pressure-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt; AirflowNetwork Model: Wind Pressure Coefficients>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-pressure-coefficients-1-to-n" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Pressure Coefficients #1 to n
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-volume-capacitance-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Volume Capacitance Multiplier
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Volume Capacitance Multiplier">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-moisture-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Moisture Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-carbon-dioxide-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Carbon Dioxide Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-generic-contaminant-capacity-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Generic Contaminant Capacity Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#surface-geometry" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Geometry
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-starting-corner" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Starting Corner
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-vertex-input-direction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Vertex Input Direction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-reference-point-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Reference Point Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-rectangular-simple-surface-coordinate-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Rectangular (Simple) Surface Coordinate System
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-nominal-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Nominal Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-parallel-sims" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number Parallel Sims
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-simple-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group – Simple Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Location
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Location">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Location>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-location-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-longitude" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Longitude
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time-zone-number" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time Zone Number
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-elevation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Elevation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-water-mains-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Water Mains Temperature
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Site Water Mains Temperature">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#calculation-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        Calculation Method
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#water-mains-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Water Mains Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#annual-average-outdoor-air-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Annual Average Outdoor Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#maximum-difference-in-monthly-average-outdoor-air-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Maximum Difference In Monthly Average Outdoor Air Temperatures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#weather-station" class="md-nav__link">
    <span class="md-ellipsis">
      
        Weather Station
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Weather Station">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-wind-sensor-height-above-ground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Sensor Height Above Ground
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-exponent" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Exponent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-boundary-layer-thickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Boundary Layer Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-temperature-sensor-height-above-ground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Temperature Sensor Height Above Ground
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-modifier-coefficient-internal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Modifier Coefficient [Internal]
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldtemperature-modifier-coefficient-internal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Temperature Modifier Coefficient [Internal]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#site-atmospheric-variation_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Site Atmospheric Variation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Site Atmospheric Variation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-exponent_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Exponent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-wind-speed-profile-boundary-layer-thickness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Wind Speed Profile Boundary Layer Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-temperature-gradient-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Temperature Gradient Coefficient
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-temperatures-and-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Temperatures and Ground Reflectances
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Temperatures
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ground Temperatures">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundtemperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundTemperatures>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-ground-temperatures" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Ground Temperatures
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ground-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ground Reflectance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ground Reflectance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundreflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundReflectances>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Ground Reflectances
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance-modifiers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance Modifiers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance Modifiers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-snow-ground-reflectance-modifiers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Snow Ground Reflectance Modifiers>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-normal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Normal
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylighting
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-groundreflectances_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;GroundReflectances>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-snow-ground-reflectances" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Snow Ground Reflectances
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#snow-ground-reflectance-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Snow Ground Reflectance for Daylighting
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Snow Ground Reflectance for Daylighting">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-snow-groundreflectances-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt; Snow GroundReflectances For Daylighting>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-1-12-monthly-snow-ground-reflectances-for-daylighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set (1-12) – Monthly Snow Ground Reflectances for Daylighting
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#climate-group-not-so-simple-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Climate Group – Not so Simple Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#environment-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Environment Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Environment Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldenvironment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Environment Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldenvironment-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Environment Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-date" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-dayofweek" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start DayOfWeek
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-duration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Duration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sourcestart-dayofweek" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source:Start DayOfWeek
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-use-daylight-saving" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Use Daylight Saving
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-use-holidays" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Use Holidays
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-apply-weekend-holiday-rule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Apply Weekend Holiday Rule
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#design-day-misc-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Design Day Misc Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Design Day Misc Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-design-day-misc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Design Day Misc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fielddayofyear" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:DayOfYear
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-a-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE A Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-b-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE B Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldashrae-c-coeff" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:ASHRAE C Coeff
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldsolar-constant-annual-variation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Solar Constant-Annual Variation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fieldeq-of-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:Eq of Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solar-declination-angle" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Solar Declination Angle
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#special-day-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Special Day Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Special Day Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environmentspecial-days" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment:Special Days>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-special-day-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Special Day Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-special-day-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Special Day Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-source" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-duration_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Duration
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#daylight-saving-line" class="md-nav__link">
    <span class="md-ellipsis">
      
        Daylight Saving Line
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Daylight Saving Line">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-environmentdaylight-saving" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Environment:Daylight Saving>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-daylight-saving-indicator" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Daylight Saving Indicator
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-source_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Source
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-start-date_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Start Date
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-date_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End Date
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Summary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Summary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Summary>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-zones" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Zones
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-subsurfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of SubSurfaces
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-north-axis" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: North Axis
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-x-origin-m-y-origin-m-z-origin-m" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields: X Origin {m}, Y Origin {m}, Z Origin {m}
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-typefield-multiplier" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: TypeField: Multiplier
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ceiling-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ceiling Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-inside-convection-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Inside Convection Algorithm
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-gross-wall-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Gross Wall Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-net-wall-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Net Wall Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-exterior-window-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Exterior Window Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-surfaces_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-subsurfaces_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of SubSurfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-shading-subsurfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Shading SubSurfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-part-of-total-building-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Part of Total Building Area
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#internal-gains-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Internal Gains Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-internal-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Internal Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Internal Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-internal-gainsequipment-information-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Internal Gains/Equipment Information - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupants" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-per-occupant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area per Occupant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupant-per-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Occupant per Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-interior-lighting" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Interior Lighting
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-electric-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-other-load-wm2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Other Load {W/m2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-eq" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Eq
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-steam-equipment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Steam Equipment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sum-loads-per-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sum Loads per Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outdoor-controlled-baseboard-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outdoor Controlled Baseboard Heat
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#people-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        People Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="People Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-people-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;People Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-people" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of People
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-peoplefloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: People/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-fraction-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Fraction Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-activity-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Activity level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ashrae-55-warnings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ASHRAE 55 Warnings
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-mrt-calculation-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: MRT Calculation Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-work-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Work Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-clothing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Clothing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-velocity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Velocity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fanger-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fanger Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pierce-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pierce Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ksu-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: KSU Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-carbon-dioxide-generation-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Carbon Dioxide Generation Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-minimum-number-of-people" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Minimum Number of People
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-maximum-number-of-people" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Maximum Number of People
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lights-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lights Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lights Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-lights-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Lights Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lighting-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lighting Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lightsfloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lights/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-lights-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Lights per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-return-air" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Return Air
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-short-wave" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Short Wave
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-replaceable" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Replaceable
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-category" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use Category
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-minimum-lighting-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Minimum Lighting Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-maximum-lighting-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Maximum Lighting Level
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#equipment-electric-gas-steam-hot-water-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Equipment (Electric, Gas, Steam, Hot Water) Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Equipment (Electric, Gas, Steam, Hot Water) Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-specific-equipment-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;[Specific] Equipment Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipmentfloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-per-person" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-latent" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Latent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-lost" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Lost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-end-use-subcategory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: End-Use SubCategory
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-minimum-equipment-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Minimum Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-maximum-equipment-level" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Maximum Equipment Level
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#other-equipment-gains" class="md-nav__link">
    <span class="md-ellipsis">
      
        Other Equipment Gains
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Other Equipment Gains">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-other-equipment-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Other Equipment Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-level_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipmentfloor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-per-person_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment per person
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-latent_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Latent
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-lost_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Lost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-minimum-equipment-level_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Minimum Equipment Level
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-maximum-equipment-level_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Maximum Equipment Level
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#outdoor-controlled-baseboard-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Outdoor Controlled Baseboard Heat
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Outdoor Controlled Baseboard Heat">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-outdoor-controlled-baseboard-heat-internal-gains-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-at-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity at Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity-at-high-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity at High Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-radiant_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fraction-convected_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fraction Convected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-enduse-subcategory" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: EndUse Subcategory
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#simple-airflow-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Simple Airflow Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#infiltration-ventilation-mixing-cross-mixing-statistics" class="md-nav__link">
    <span class="md-ellipsis">
      
        Infiltration, Ventilation, Mixing, Cross Mixing Statistics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#infiltration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Infiltration
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Infiltration">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-infiltration-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Infiltration Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateexterior-surface-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Exterior Surface Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-a-constant-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation A - Constant Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-b-temperature-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation B - Temperature Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-c-velocity-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation C - Velocity Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-d-velocity-squared-term-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation D - Velocity Squared Term Coefficient
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ventilation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ventilation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ventilation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-ventilation-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Ventilation Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-pressure-rise" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Pressure Rise
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fan-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fan Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-a-constant-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation A - Constant Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-b-temperature-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation B - Temperature Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-c-velocity-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation C - Velocity Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equation-d-velocity-squared-term-coefficient_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equation D - Velocity Squared Term Coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-indoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Indoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-indoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Indoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-temperaturecschedule" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Temperature{C}/Schedule
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-windspeedms" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum WindSpeed{m/s}
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-mixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Mixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fromsource-zone" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: From/Source Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#cross-mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cross Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Cross Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-crossmixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;CrossMixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-floor-area_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-occupants_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Zone Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-volume-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-ratefloor-area_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-volume-flow-rateperson-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Volume Flow Rate/person Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ach-air-changes-per-hour_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ACH - Air Changes per Hour
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fromsource-zone_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: From/Source Zone
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-delta-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Delta Temperature
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerationdoor-mixing" class="md-nav__link">
    <span class="md-ellipsis">
      
        RefrigerationDoor Mixing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="RefrigerationDoor Mixing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-refrigerationdoormixing-airflow-stats-nominal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;RefrigerationDoorMixing Airflow Stats - Nominal>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-1-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone 1 Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-2-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone 2 Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-opening-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Opening Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-door-protection-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Door Protection Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#shading-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Shading Summary
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Shading Summary">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-shading-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Shading Summary>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-fixed-detached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Fixed Detached Shades
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-building-detached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Building Detached Shades
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-attached-shades" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Attached Shades
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#surface-details-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Details Report
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Surface Details Report">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-detailed-surfaces-reports" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Detailed Surfaces Report(s)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zoneshading-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone/Shading Surfaces>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-nameshading-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Name>/#Shading Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surfaces" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Surfaces
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heattransfershadingframedivider_surface" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;HeatTransfer/Shading/Frame/Divider_Surface>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surface-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-surface-class" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Class
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-base-surface" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Base Surface
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-details-and-details-with-vertices-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Details and Details with Vertices report.
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-u-wo-film-coefs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal U (w/o film coefs)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-u-with-film-coefs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal U (with film coefs)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-net" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Net)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-gross" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Gross)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-area-sunlit-calc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Area (Sunlit Calc)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-azimuth" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Azimuth
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-tilt" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Tilt
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-width" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ~Width
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ~Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reveal" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reveal
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-extboundcondition" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;ExtBoundCondition>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-extconvcoeffcalc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;ExtConvCoeffCalc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-intconvcoeffcalc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;IntConvCoeffCalc>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sunexposure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;SunExposure>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windexposure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindExposure>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortoground" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToGround
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortosky" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToSky
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortoground-ir" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToGround-IR
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-viewfactortosky-ir" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ViewFactorToSky-IR
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sides" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Sides
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-vertices-reports" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Vertices Reports
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-vertex-x-x-m-y-m-z-m" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: Vertex x [X {m}, Y {m}, Z {m}]
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#calculating-with-surface-details-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Calculating with Surface Details Report
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#surface-convection-parameters" class="md-nav__link">
    <span class="md-ellipsis">
      
        Surface Convection Parameters
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Surface Convection Parameters">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-outside-model-assignment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Model Assignment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-area" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-perimeter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Outside Perimeter
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-model-assignment" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Model Assignment
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-height" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Height
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-perimeter-envelope" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Perimeter Envelope
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside-hydraulic-diameter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside Hydraulic Diameter
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-to-wall-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window to Wall Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-window-location" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Window Location
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-near-radiant" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Near Radiant
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-has-active-hvac" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Has Active HVAC
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#othersidecoefficient-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        OtherSideCoefficient Outputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="OtherSideCoefficient Outputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-other-side-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Other Side Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-combined-convectiveradiative-film-coefficient" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Combined convective/radiative film coefficient
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-selected-constant-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User selected Constant Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-constant-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the constant temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-external-dry-bulb-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the external dry bulb temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-ground-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the ground temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-wind-speed-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the wind speed term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-coefficient-modifying-the-zone-air-temperature-term" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Coefficient modifying the zone air temperature term
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-constant-temperature-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Constant Temperature Schedule Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#construction-element-outputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Construction Element Outputs
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#opaque-constructions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Opaque Constructions
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Opaque Constructions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-1-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 1 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Construction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ctfs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #CTFs
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time-step" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time Step
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-conductance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Conductance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outer-thermal-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outer Thermal Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inner-thermal-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inner Thermal Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outer-solar-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outer Solar Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inner-solar-absorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inner Solar Absorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-roughness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Roughness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-2-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 2 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-density" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Density
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-specific-heat" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Specific Heat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-resistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Resistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialair" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:Air>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermal-resistance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thermal Resistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-3-opaque-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 3 – Opaque Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ctf" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;CTF>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-time" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Time
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-outside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Outside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cross" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cross
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-inside" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Inside
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-flux-except-final-one" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Flux (except final one)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#window-constructions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Window Constructions
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Window Constructions">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#description-of-the-windows-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Description of the Windows Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-1-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 1 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-windowconstruction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;WindowConstruction>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-roughness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Roughness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Solar Transmittance at Normal Incidence (SolarTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Visible Transmittance at Normal Incidence (VisibleTransmittanceNormalIncid)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fields-in-part-2-window-construction-report" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fields in Part 2 – Window Construction Report
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#materialwindowglass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowGlass
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Material:WindowGlass">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-materialwindowglass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowGlass>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalfrontabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalFrontAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalbackabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalBackAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solarbackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblefrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblebackreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleBackReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-glasstransdirtfactor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GlassTransDirtFactor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solardiffusing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarDiffusing
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowGas
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowgas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowGas>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gastype" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: GasType
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowShade
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowshade" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowShade>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-solartransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visibletransmittance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shadereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ShadeReflectance
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#materialwindowblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowBlind
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Material:WindowBlind">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-materialwindowblind" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowBlind>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatwidth" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatWidth
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatseparation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatSeparation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatthickness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatThickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatangle" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatAngle
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolartransmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarTransmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-slatbeamsolarfrontreflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SlatBeamSolarFrontReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-blindtoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: BlindToGlassDistance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#materialwindowscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        Material:WindowScreen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-materialwindowscreen" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Material:WindowScreen>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-material-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Material Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thickness_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Thickness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-conductivity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Conductivity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-thermalabsorptance_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ThermalAbsorptance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-transmittance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Transmittance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-reflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Reflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-visiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: VisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-diffusevisiblereflectance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DiffuseVisibleReflectance
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screenmaterialdiametertospacingratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenMaterialDiameterToSpacingRatio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-screentoglassdistance" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: ScreenToGlassDistance
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#thermochromic-windows" class="md-nav__link">
    <span class="md-ellipsis">
      
        ThermoChromic Windows
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#complex-fenestration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Complex Fenestration
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Complex Fenestration">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-construction-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-index" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Index
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-layers_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: #Layers
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-u-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: U-factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-shgc_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: SHGC
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hamt-cell-data" class="md-nav__link">
    <span class="md-ellipsis">
      
        HAMT Cell Data
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HAMT Cell Data">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-surface-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Surface Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-construction-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Construction Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-origins" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell origins
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cell-numbers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cell Numbers
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#timesteps-in-zone-design-calculation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timesteps in Zone Design Calculation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-timesteps-in-zone-design-calculation-averaging-window" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Timesteps in Zone Design Calculation Averaging Window
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sizing-factor-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sizing Factor Information
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor-id" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor ID
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Zone Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Zone Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-zone-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Zone Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-zone-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-user-des-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: User Des Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-design-day-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Design Day Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-datetime-of-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Date/Time of Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-temperature-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Temperature at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidity-ratio-at-peak" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidity Ratio at Peak
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-floor-area_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Floor Area
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-occupants_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: # Occupants
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-calc-outdoor-air-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Calc Outdoor air Flow Rate
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        System Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="System Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-system-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;System Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plant-coincident-sizing-algorithm" class="md-nav__link">
    <span class="md-ellipsis">
      
        Plant Coincident Sizing Algorithm
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Plant Coincident Sizing Algorithm">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field:
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-loop-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Loop Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-pass" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Pass
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-measured-demand" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Measured Demand
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-calculated-mass-flow" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Calculated Mass Flow
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizes-changed" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizes Changed
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-previous-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Previous Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-new-volume-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: New Volume Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-check-applied" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Check Applied
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-normalized-change" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Normalized Change
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-specific-heat_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Specific Heat
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-density_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Density
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Component Sizing Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Component Sizing Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-component-sizing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Component Sizing Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-input-field-description" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Input Field Description
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-value_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Value
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#heatingcooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Heating/Cooling Coil Capacity Information
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Heating&#x2f;Cooling Coil Capacity Information">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-water-heating-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Heating Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-cooling-coil-capacity-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: \&lt;Water Cooling Coil Capacity Information>
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-component-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Component Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-total-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-latent-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Latent Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-sensible-heat-ratio-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Sensible Heat Ratio Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-ua-value" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal UA Value
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-surface-area-m2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal Surface Area {m\(^{2}\)}
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#refrigerated-case-and-walkin-output" class="md-nav__link">
    <span class="md-ellipsis">
      
        Refrigerated Case and WalkIn Output
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 9.1.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Output Details
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Output Files
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="eplusouteio">eplusout.eio<a class="headerlink" href="#eplusouteio" title="Permanent link">&para;</a></h1>
<p>This file contains some standard and some optional "reports". It is intended to be a somewhat intelligent report of input conditions when they don't fit well in other places or when they aren't substantial enough for their own "file". (e.g. <strong>eplusout.bnd</strong>)  Contents of the file are somewhat documented in various places in the <strong>Input Output Reference document</strong> -- as results of objects. This file or portions of it can be easily imported into spreadsheet programs and more analysis done there. Contents of this file include construction details, location information, site water mains temperature information, "environment" information, number of "warmup" days required in each environment.</p>
<p>The form of the file is a data dictionary line followed by the data. In this case, the data dictionary line precedes the first "data" line though there may be several defining "dictionary lines". Each dictionary line will show the field as \&lt;field name&gt; followed by other fields that will be in the data lines. Data will be displayed similarly. Each field of dictionary or data will be separated from the next by a comma "," -- and produce a comma delimited file. However, the lines for data will not be contiguous -- some follow a stream of consciousness of the EnergyPlus execution.</p>
<p>This section is subdivided into grouped sections by type.</p>
<p>Note that the lines in the eplusout.eio file can be extremely long (current limit is 500 characters).</p>
<h2 id="simulation-parameters">Simulation Parameters<a class="headerlink" href="#simulation-parameters" title="Permanent link">&para;</a></h2>
<p>! \&lt;Version&gt;, Version ID</p>
<p>Version, \&lt;version&gt;</p>
<p>! \&lt;Timesteps per Hour&gt;, #TimeSteps, Minutes per TimeStep</p>
<p>Timesteps Per Hour,  4, 15</p>
<p>! \&lt;Run Control&gt;, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation</p>
<p>Run Control, Yes, Yes, No, No, Yes</p>
<p>! \&lt;GroundTemperatures&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures,  20.03,  20.03,  20.13,  20.30,  20.43,  20.52,  20.62,  20.77,  20.78,  20.55,  20.44,  20.20</p>
<p>! \&lt;GroundTemperatures:Surface&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures:Surface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00</p>
<p>! \&lt;GroundTemperatures:Deep&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00</p>
<p>! \&lt;GroundReflectances&gt;, Months From Jan to Dec {dimensionless}</p>
<p>GroundReflectances,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! \&lt;Snow Ground Reflectance Modifiers&gt;, Normal, Daylighting {dimensionless}</p>
<p>Snow Ground Reflectance Modifiers,   1.000,   1.000</p>
<p>! \&lt;Snow GroundReflectances&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Snow GroundReflectances,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! \&lt;Snow GroundReflectances For Daylighting&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Snow GroundReflectances For Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! \&lt;Location&gt;, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT&plusmn;}, Elevation {m},  Standard Pressure at Elevation {Pa}</p>
<p>Location,CHICAGO IL USA TMY2-94846 WMO# = 725300,41.78,-87.75,-6.00,190.00,99063.</p>
<p>! \&lt;Site Water Mains Temperature Information&gt;, Calculation Method{}, Water Mains Temperature Schedule Name{}, Annual Average Outdoor Air Temperature{C}, Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</p>
<p>Site Water Mains Temperature Information, ,CorrelationFromWeatherFile,  9.99,  28.78</p>
<p>! \&lt;Building Information&gt;, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days</p>
<p>Building, BUILDING,  30.000,City,   0.04000,   0.40000,FullExterior,25,6</p>
<p>! Inside Convection Algorithm, Value {Simple Detailed CeilingDiffuser}</p>
<p>Inside Convection Algorithm,Simple</p>
<p>! Outside Convection Algorithm, Value {Simple Detailed}</p>
<p>Outside Convection Algorithm,Simple</p>
<p>! Solution Algorithm, Value {CTF EMPD CONDFD HAMT}</p>
<p>Solution Algorithm, CTF</p>
<p>! Sky Radiance Distribution, Value {Anisotropic}</p>
<p>Sky Radiance Distribution,Anisotropic</p>
<p>! \&lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003</p>
<p>! \&lt; Input Surface Geometry Information&gt;,Starting Corner,Vertex Input Direction,Coordinate System</p>
<p>SurfaceGeometry,UpperLeftCorner,CounterClockwise,RelativeCoordinateSystem</p>
<p>The simulation parameters output is the simplest form of reporting in the <strong>eplusout.eio</strong> file. Each of the "header" records (lines starting with an "!") are followed immediately by the one and only data line. By and large, these data lines are all merely echoes of the entries in the IDF (or defaulted for blank fields). For most of these descriptions, you can look at the object fields (of same name) in the <a href="../../../io-reference/">Input Output Reference</a> document.</p>
<h2 id="version">Version<a class="headerlink" href="#version" title="Permanent link">&para;</a></h2>
<p>! \&lt;Version&gt;, Version ID</p>
<p>Version, \&lt;version&gt;</p>
<p>This is the version of the IDF as entered in the IDF file. If it does not match the current EnergyPlus Version, a warning will be issued and show in the <strong>eplusout.err</strong> file.</p>
<h2 id="timestep">Timestep<a class="headerlink" href="#timestep" title="Permanent link">&para;</a></h2>
<p>! \&lt;Timesteps per Hour&gt;, #TimeSteps, Minutes per TimeStep</p>
<p>Timesteps Per Hour,  4, 15</p>
<p>This is the number of timesteps in hour as entered in the IDF file as well as showing how many minutes will encompass each timestep (i.e. 4 timesteps in hour = 15 minutes per timestep).</p>
<h2 id="simulationcontrol">SimulationControl<a class="headerlink" href="#simulationcontrol" title="Permanent link">&para;</a></h2>
<p>! \&lt;Run Control&gt;, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation</p>
<p>Run Control, Yes, Yes, Yes, No, Yes, No</p>
<p>This shows how the sizing and running (design days vs. weather file) will be accomplished. Design days are required for sizing but do not necessarily need to be "run" after sizing has completed. Thus, the user can choose to do sizing, not do a "normal" calculation with the design day definitions but then go ahead and run the full simulation year. Some advanced sizing methods require also running HVAC Sizing Simulations.</p>
<h2 id="building">Building<a class="headerlink" href="#building" title="Permanent link">&para;</a></h2>
<p>! \&lt;Building Information&gt;, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days</p>
<p>Building Information, BUILDING,  30.000,City,   0.04000,   0.40000,FullExterior,25</p>
<p>This shows the values put in for the Building Object in the IDF.</p>
<h2 id="inside-convection-algorithm">Inside Convection Algorithm<a class="headerlink" href="#inside-convection-algorithm" title="Permanent link">&para;</a></h2>
<p>! \&lt;Inside Convection Algorithm&gt;, Value {Simple Detailed CeilingDiffuser}</p>
<p>Inside Convection Algorithm,Simple</p>
<p>This shows the global inside (interior) convection algorithm selected by the IDF value. This may be overridden by zone entries or even surface entries.</p>
<h2 id="outside-convection-algorithm">Outside Convection Algorithm<a class="headerlink" href="#outside-convection-algorithm" title="Permanent link">&para;</a></h2>
<p>! \&lt;Outside Convection Algorithm&gt;, Value {Simple Detailed ! TARP ! MoWitt ! DOE-2 ! BLAST}</p>
<p>Outside Convection Algorithm,Simple</p>
<p>This shows the global outside (exterior) convection algorithm selected by the IDF value. This may be overridden by zone entries or even surface entries.</p>
<h2 id="solution-algorithm">Solution Algorithm<a class="headerlink" href="#solution-algorithm" title="Permanent link">&para;</a></h2>
<p>! \&lt;Solution Algorithm&gt;, Value {CTF EMPD CONDFD HAMT},Inside Surface Max Temperature Limit{C}</p>
<p>Solution Algorithm, CTF,200</p>
<p>This shows the solution algorithm approach selected by the IDF value and Inside Surface Max Temperature override or default value.</p>
<h2 id="sky-radiance-distribution">Sky Radiance Distribution<a class="headerlink" href="#sky-radiance-distribution" title="Permanent link">&para;</a></h2>
<p>! \&lt;Sky Radiance Distribution&gt;, Value {Anisotropic}</p>
<p>Sky Radiance Distribution,Anisotropic</p>
<p>This shows the solution algorithm approach used in the simulation. As this value cannot be changed by the user, it is shown for information only.</p>
<h2 id="site-atmospheric-variation">Site Atmospheric Variation<a class="headerlink" href="#site-atmospheric-variation" title="Permanent link">&para;</a></h2>
<p>! \&lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003</p>
<p>This shows actual values used for Site Atmospheric Variations.</p>
<h2 id="shadowingsun-position-calculations">Shadowing/Sun Position Calculations<a class="headerlink" href="#shadowingsun-position-calculations" title="Permanent link">&para;</a></h2>
<p>! \&lt;Shadowing/Sun Position Calculations&gt; [Annual Simulations], Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm</p>
<p>Shadowing/Sun Position Calculations, AverageOverDaysInFrequency, 20, 15000, SutherlandHodgman, SimpleSkyDiffuseModeling</p>
<p>This shows how many days between the re-calculation of solar position during a weather file simulation. While a smaller number of days will lead to a more accurate solar position estimation (solar position is important in shadowing as well as determining how much solar enters the space), it also increases the calculation time necessarily to complete the simulation. The default, re-calculating every 20 days, gives a good compromise. The allowable number of figures in a shadow overlap can be increased if necessary for the model. There are two calculation methods available: AverageOverDaysInFrequency (default) and DetailedTimestepIntegration.</p>
<h2 id="airflownetwork-modelcontrol">AirflowNetwork Model:Control<a class="headerlink" href="#airflownetwork-modelcontrol" title="Permanent link">&para;</a></h2>
<p>! \&lt;AirflowNetwork Model:Control&gt;, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</p>
<p>AirflowNetwork Model:Control,MultizoneWithoutDistribution</p>
<p>This shows the AirflowNetwork Model:Control selected by the IDF value in the object AirflowNetwork:SimulationControl.</p>
<h2 id="airflownetwork-modelwind-direction">AirflowNetwork Model:Wind Direction<a class="headerlink" href="#airflownetwork-modelwind-direction" title="Permanent link">&para;</a></h2>
<p>! \&lt;AirflowNetwork Model:Wind Direction&gt;, Wind Direction #1 to n (degree)</p>
<p>AirflowNetwork Model:Wind Direction, 0.0,30.0,60.0,90.0,120.0,150.0,180.0,210.0,240.0,270.0,300.0,330.0</p>
<h3 id="field-airflownetwork-modelwind-direction">Field: \&lt;AirflowNetwork Model:Wind Direction&gt;<a class="headerlink" href="#field-airflownetwork-modelwind-direction" title="Permanent link">&para;</a></h3>
<p>This field contains the field name "AirflowNetwork Model:Wind Direction".</p>
<h3 id="field-wind-direction-1-to-n">Field: Wind Direction #1 to n<a class="headerlink" href="#field-wind-direction-1-to-n" title="Permanent link">&para;</a></h3>
<p>These values are the wind directions corresponding to the first through the Nth wind pressure coefficient value. If Wind Pressure Coefficient Type = Input in the AirflowNetwork:SimulationControl object, the wind directions described here are the inputs specified in the AirflowNetwork:MultiZone:WindPressureCoefficientArray object,. If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, the wind directions are also described here and are fixed at 30 degree increments.</p>
<h2 id="airflownetwork-modelwind-pressure-coefficients">AirflowNetwork Model:Wind Pressure Coefficients<a class="headerlink" href="#airflownetwork-modelwind-pressure-coefficients" title="Permanent link">&para;</a></h2>
<p>! \&lt;AirflowNetwork Model:Wind Pressure Coefficients&gt;, Name, Wind Pressure Coefficients #1 to n (dimensionless)</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, NFACADE_WPCVALUE, 0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, EFACADE_WPCVALUE, -0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, SFACADE_WPCVALUE, -0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, WFACADE_WPCVALUE, -0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002</p>
<h3 id="field-airflownetwork-model-wind-pressure-coefficients">Field:  \&lt; AirflowNetwork Model: Wind Pressure Coefficients&gt;<a class="headerlink" href="#field-airflownetwork-model-wind-pressure-coefficients" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "AirflowNetwork Model: Wind Pressure Coefficients" for each line.</p>
<h3 id="field-name">Field: Name<a class="headerlink" href="#field-name" title="Permanent link">&para;</a></h3>
<p>This is the WindPressureCoefficientValues object name entered from the IDF.</p>
<h3 id="field-wind-pressure-coefficients-1-to-n">Field: Wind Pressure Coefficients #1 to n<a class="headerlink" href="#field-wind-pressure-coefficients-1-to-n" title="Permanent link">&para;</a></h3>
<p>These values are the wind pressure coefficient for the building façade. These wind pressure coefficient values correspond to the first through Nth wind directions reported above for \&lt;AirflowNetwork Model:Wind Direction&gt;. If Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object, the wind pressure coefficients described here are the inputs specified in the AirflowNetwork:MultiZone:Wind Pressure Coefficient Values object,. If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, the wind pressure coefficients are calculated internally and also described here.</p>
<h2 id="zone-volume-capacitance-multiplier">Zone Volume Capacitance Multiplier<a class="headerlink" href="#zone-volume-capacitance-multiplier" title="Permanent link">&para;</a></h2>
<p>! \&lt;Zone Volume Capacitance Multiplier&gt;, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier</p>
<p>Zone Volume Capacitance Multiplier,   1.000, 1.000, 1.000, 1.000</p>
<p>This shows the zone volume capacitance multipliers selected by the IDF value or defaulted. The object for this item is ZoneCapacitanceMultiplier:ResearchSpecial.</p>
<h3 id="field-sensible-heat-capacity-multiplier">Field: Sensible Heat Capacity Multiplier<a class="headerlink" href="#field-sensible-heat-capacity-multiplier" title="Permanent link">&para;</a></h3>
<p>Value used to alter the effective heat capacitance of the zone air volume.</p>
<h3 id="field-moisture-capacity-multiplier">Field: Moisture Capacity Multiplier<a class="headerlink" href="#field-moisture-capacity-multiplier" title="Permanent link">&para;</a></h3>
<p>Value used to alter the effective moisture capacitance of the zone air volume.</p>
<h3 id="field-carbon-dioxide-capacity-multiplier">Field: Carbon Dioxide Capacity Multiplier<a class="headerlink" href="#field-carbon-dioxide-capacity-multiplier" title="Permanent link">&para;</a></h3>
<p>Value used to alter the effective carbon dioxide capacitance of the zone air volume.</p>
<h3 id="field-generic-contaminant-capacity-multiplier">Field: Generic Contaminant Capacity Multiplier<a class="headerlink" href="#field-generic-contaminant-capacity-multiplier" title="Permanent link">&para;</a></h3>
<p>Value used to alter the effective generic contaminant capacitance of the zone air volume.</p>
<h3 id="surface-geometry">Surface Geometry<a class="headerlink" href="#surface-geometry" title="Permanent link">&para;</a></h3>
<p>! \&lt;SurfaceGeometry&gt;,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System</p>
<p>Surface Geometry, UpperLeftCorner, Counterclockwise, RelativeCoordinateSystem, RelativeCoordinateSystem, RelativeToZoneOrigin</p>
<p>This shows the expected order of the vertices for each surface. The object for this item is GlobalGeometryRules.</p>
<h3 id="field-starting-corner">Field: Starting Corner<a class="headerlink" href="#field-starting-corner" title="Permanent link">&para;</a></h3>
<p>Value used to designate which corner the surface(s) start with.</p>
<h3 id="field-vertex-input-direction">Field: Vertex Input Direction<a class="headerlink" href="#field-vertex-input-direction" title="Permanent link">&para;</a></h3>
<p>Value whether the coordinates for the surface are entered clockwise or counter-clockwise.</p>
<h3 id="field-coordinate-system">Field: Coordinate System<a class="headerlink" href="#field-coordinate-system" title="Permanent link">&para;</a></h3>
<p>Value whether the coordinate system is World/Absolute or Relative.</p>
<h3 id="field-daylight-reference-point-coordinate-system">Field: Daylight Reference Point Coordinate System<a class="headerlink" href="#field-daylight-reference-point-coordinate-system" title="Permanent link">&para;</a></h3>
<p>If daylighting is used, this describes the coordinate system for entering daylight reference points.</p>
<h3 id="field-rectangular-simple-surface-coordinate-system">Field: Rectangular (Simple) Surface Coordinate System<a class="headerlink" href="#field-rectangular-simple-surface-coordinate-system" title="Permanent link">&para;</a></h3>
<p>For simple surfaces (Wall, Window, Door, and so forth) the coordinate system that is used to describe their starting point.</p>
<h3 id="field-number-nominal-surfaces">Field: Number Nominal Surfaces<a class="headerlink" href="#field-number-nominal-surfaces" title="Permanent link">&para;</a></h3>
<p>This is the number of "nominal" surfaces (based on surface objects) that a quick calculation from the program has found. If the number of surfaces is not greater than 30, then the number of threads to be used will be set by the program to 1.</p>
<h3 id="field-number-parallel-sims">Field: Number Parallel Sims<a class="headerlink" href="#field-number-parallel-sims" title="Permanent link">&para;</a></h3>
<p>This is the number of windowed/parallel simulations being run simultaneously as set by EP-Launch or other scripts distributed with the EnergyPlus program. Third party distributions may also set this item.</p>
<h2 id="climate-group-outputs">Climate Group Outputs<a class="headerlink" href="#climate-group-outputs" title="Permanent link">&para;</a></h2>
<p>Climate related variables appear in two places for EnergyPlus outputs. Certain objects that are invariant throughout a simulation period have lines appear in the eplusout.eio file:</p>
<p>! \&lt;Environment:Weather Station&gt;,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]</p>
<p>Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003</p>
<p>! \&lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,   0.220, 370.000, 0.006500</p>
<p>! \&lt;Location&gt;, Location Name, Latitude, Longitude, Time Zone Number, Elevation {m}</p>
<p>Location, DENVER COLORADO,   39.75, -104.87,   -7.00,      1610.26</p>
<p>! \&lt;Site Water Mains Temperature Information&gt;, Calculation Method{}, Water Mains Temperature Schedule Name{}, Annual Average Outdoor Air Temperature{C}, Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</p>
<p>Site Water Mains Temperature Information, , CorrelationFromWeatherFile,  9.99,  28.78</p>
<p>In addition for each "environment" simulated, information about the environment is shown:</p>
<p>! \&lt;Environment&gt;,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration, Source:Start DayOfWeek,  Use Daylight Savings, Use Holidays, Apply Weekend Holiday Rule</p>
<p>! \&lt;Environment:Special Days&gt;, Special Day Name, Special Day Type, Source, Start Date, Duration</p>
<p>! \&lt;Environment:Daylight Saving&gt;, Daylight Saving Indicator, Source, Start Date, End Date</p>
<p>! \&lt;Environment:Design_Day_Misc&gt;,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model</p>
<p>! \&lt;Environment:WarmupDays&gt;, NumberofWarmupDays</p>
<p>For example, a DesignDay:</p>
<p>Environment,PHOENIX ARIZONA WINTER,DesignDay, 1/21, 1/21,MONDAY,  1,N/A,N/A,N/A,N/A</p>
<p>Environment:Daylight Saving,No,DesignDay</p>
<p>Environment:Design_Day_Misc, 21,1228.9,0.1414,5.7310E-002,1.0,-11.14,-20.0</p>
<p>A Design RunPeriod:</p>
<p>Environment,EXTREME SUMMER WEATHER PERIOD FOR DESIGN,User Selected WeatherFile Typical/Extreme Period (Design) = Summer Extreme,07/13,07/19,SummerDesignDay,  7,Use RunPeriod Specified Day,No ,No ,No ,No ,No</p>
<p>Environment:Daylight Saving,No,RunPeriod Object</p>
<p>Environment:WarmupDays,  3</p>
<p>Or a RunPeriod (Name listed in the RunPeriod output is dependent on user input for the RunPeriod object -- when a blank is input, the name of the weather file location is used):</p>
<p>Environment,CHICAGO IL TMY2-94846 WMO# = 725300,WeatherRunPeriod, 1/ 1,12/31,SUNDAY,365,UseWeatherFile,Yes,Yes,No</p>
<p>Environment:Daylight Saving,No,</p>
<p>Environment:Special Days,NEW YEARS DAY,Holiday,WeatherFile, 1/ 1,  1</p>
<p>Environment:Special Days,MEMORIAL DAY,Holiday,WeatherFile, 5/31,  1</p>
<p>Environment:Special Days,INDEPENDENCE DAY,Holiday,WeatherFile, 7/ 5,  1</p>
<p>Environment:Special Days,LABOR DAY,Holiday,WeatherFile, 9/ 6,  1</p>
<p>Environment:Special Days,THANKSGIVING,Holiday,WeatherFile,11/25,  1</p>
<p>Environment:Special Days,CHRISTMAS,Holiday,WeatherFile,12/25,  1</p>
<p>Environment:WarmupDays,  4</p>
<p>Note that in this display, using "weekend rule" and specific date holidays, the actual observed dates are shown in the output display -- in the example above, Independence Day (July 4) is actually observed on July 5.</p>
<h2 id="climate-group-simple-outputs">Climate Group – Simple Outputs<a class="headerlink" href="#climate-group-simple-outputs" title="Permanent link">&para;</a></h2>
<p>Some of the climate outputs are a "simple" group. The "header" line is followed immediately by the data line.</p>
<h2 id="location">Location<a class="headerlink" href="#location" title="Permanent link">&para;</a></h2>
<p>This output represents the location data used for the simulation. Note that if a runperiod is used, the IDF "Location" is ignored and the location from the weather file is used instead.</p>
<h3 id="field-location">Field: \&lt;Location&gt;<a class="headerlink" href="#field-location" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "Location".</p>
<h3 id="field-location-name">Field: Location Name<a class="headerlink" href="#field-location-name" title="Permanent link">&para;</a></h3>
<p>This is the name given to the location whether from the IDF or the weather file.</p>
<h3 id="field-latitude">Field: Latitude<a class="headerlink" href="#field-latitude" title="Permanent link">&para;</a></h3>
<p>This is the latitude of the site, expressed decimally. Convention uses positive (+) values for North of the Equator and negative (-) values for South of the Equator. For example, S 30° 15' is expressed as --30.25.</p>
<h3 id="field-longitude">Field: Longitude<a class="headerlink" href="#field-longitude" title="Permanent link">&para;</a></h3>
<p>This is the longitude of the site, expressed decimally. Convention uses positive (+) values for East of the Greenwich meridian and negative (-) values for West of the Greenwich meridian. For example, E 130° 45' is expressed as +130.75.</p>
<h3 id="field-time-zone-number">Field: Time Zone Number<a class="headerlink" href="#field-time-zone-number" title="Permanent link">&para;</a></h3>
<p>This is the time zone of the site, expressed decimally. Convention uses positive (+) values for GMT+ (Longitude East of the Greenwich meridian) and negative (-) values for GMT- (Longitude West of the Greenwich meridian). For example, the time zone for Central US time is --6. The time zone for parts of Newfoundland is --3.5 (-3 hours, 30 minutes from GMT).</p>
<h3 id="field-elevation" m="m">Field: Elevation<a class="headerlink" href="#field-elevation" title="Permanent link">&para;</a></h3>
<p>This is the elevation of the site. Units are m.</p>
<h2 id="site-water-mains-temperature">Site Water Mains Temperature<a class="headerlink" href="#site-water-mains-temperature" title="Permanent link">&para;</a></h2>
<p>This data field will contain the object "Site:WaterMainsTemperature".</p>
<h3 id="calculation-method">Calculation Method<a class="headerlink" href="#calculation-method" title="Permanent link">&para;</a></h3>
<p>This is calculation method used to determine site water mains temperature at each time step. Valid choices are: "Schedule", "Correlation" or "CorrelationFromWeatherFile".</p>
<h3 id="water-mains-temperature-schedule-name">Water Mains Temperature Schedule Name<a class="headerlink" href="#water-mains-temperature-schedule-name" title="Permanent link">&para;</a></h3>
<p>This is name of a schedule that contains site water mains temperature for each time step.</p>
<h3 id="annual-average-outdoor-air-temperature">Annual Average Outdoor Air Temperature<a class="headerlink" href="#annual-average-outdoor-air-temperature" title="Permanent link">&para;</a></h3>
<p>This is the annual average outdoor air dry-bulb temperature for the site.</p>
<h3 id="maximum-difference-in-monthly-average-outdoor-air-temperatures">Maximum Difference In Monthly Average Outdoor Air Temperatures<a class="headerlink" href="#maximum-difference-in-monthly-average-outdoor-air-temperatures" title="Permanent link">&para;</a></h3>
<p>This is the maximum difference in monthly-daily average of the outdoor air dry-bulb temperature for the site.</p>
<h2 id="weather-station">Weather Station<a class="headerlink" href="#weather-station" title="Permanent link">&para;</a></h2>
<h3 id="field-wind-sensor-height-above-ground" m="m">Field: Wind Sensor Height Above Ground<a class="headerlink" href="#field-wind-sensor-height-above-ground" title="Permanent link">&para;</a></h3>
<p>This is the wind sensor height above ground for weather data measurements.</p>
<h3 id="field-wind-speed-profile-exponent">Field: Wind Speed Profile Exponent<a class="headerlink" href="#field-wind-speed-profile-exponent" title="Permanent link">&para;</a></h3>
<p>The wind speed profile exponent for the terrain surrounding the weather station.</p>
<h3 id="field-wind-speed-profile-boundary-layer-thickness" m="m">Field: Wind Speed Profile Boundary Layer Thickness<a class="headerlink" href="#field-wind-speed-profile-boundary-layer-thickness" title="Permanent link">&para;</a></h3>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the weather station.</p>
<h3 id="field-air-temperature-sensor-height-above-ground" m="m">Field: Air Temperature Sensor Height Above Ground<a class="headerlink" href="#field-air-temperature-sensor-height-above-ground" title="Permanent link">&para;</a></h3>
<p>The height [m] above ground for the air temperature sensor.</p>
<h3 id="field-wind-speed-modifier-coefficient-internal">Field: Wind Speed Modifier Coefficient [Internal]<a class="headerlink" href="#field-wind-speed-modifier-coefficient-internal" title="Permanent link">&para;</a></h3>
<p>This field is intended to provide a slight help for the user to determine the calculations that will be used to calculate the Wind Speed at a specific height at the site.</p>
<p>The full calculation for Local Wind Speed is:</p>
<div class="arithmatex">\[
\begin{equation}
\text{LocalWindSpeed} = \text{WindSpeed}_{met} \left( \frac{\text{WindBoundaryLayerThickness}_{met}}{\text{AirSensorHeight}_{met}} \right)^{\text{WindExponent}_{met}} \left(\frac{\text{HeightAboveGround}_{site/component}}{\text{WindBoundaryLayerThickness}_{site}}\right)^{\text{SiteWindExponent}}
\end{equation}
\]</div>
<p>The Wind Speed Modifier Coefficient [Internal] simplifies the equation to:</p>
<div class="arithmatex">\[
\begin{equation}
\text{LocalWindSpeed} = \text{WindSpeed}_{met} \left( \text{WindSpeedModifier} \right) \left(\frac{\text{HeightAboveGround}_{site/component}}{\text{WindBoundaryLayerThickness}_{site}}\right)^{\text{SiteWindExponent}}
\end{equation}
\]</div>
<p>Where the Wind Speed Modifier encapsulates:</p>
<div class="arithmatex">\[
\begin{equation}
\text{WindSpeedModifier} = \left( \frac{\text{WindBoundaryLayerThickness}_{met}}{\text{AirSensorHeight}_{met}} \right)^{\text{WindExponent}_{met}}
\end{equation}
\]</div>
<p>Where</p>
<ul>
<li>
<p>met = meteorological station</p>
</li>
<li>
<p>site = location of the building</p>
</li>
</ul>
<h3 id="fieldtemperature-modifier-coefficient-internal">Field:Temperature Modifier Coefficient [Internal]<a class="headerlink" href="#fieldtemperature-modifier-coefficient-internal" title="Permanent link">&para;</a></h3>
<p>This field is intended to provide a slight help for the user to determine the calculations that will be used to calculate the air (dry-bulb) or wet-bulb temperature at a specific height at the site.</p>
<p>The site temperature modifier coefficient (TMC) is defined as:</p>
<div class="arithmatex">\[
\begin{equation}
TMC = frac{ \text{AtmosphericTemperatureGradient} \cdot \text{EarthRadius} \cdot \text{TemperatureSensorHeight}_{met} }
                  { \text{EarthRadius} + \text{TemperatureSensorHeight}_{met} }
\end{equation}
\]</div>
<p>Then, the temperature at a height above ground is calculated as:</p>
<div class="arithmatex">\[
\begin{equation}
\text{ActualTemperature} = \text{Temperature}_{met} + TMC -
    frac{ \text{TemperatureGradient}_{site} * \text{EarthRadius} * \text{Height}_{site/component} }
        { \text{EarthRadius} + \text{Height}_{site/component} }
\end{equation}
\]</div>
<p>Where</p>
<ul>
<li>
<p>met = meteorological station</p>
</li>
<li>
<p>site = location of the building</p>
</li>
</ul>
<h2 id="site-atmospheric-variation_1">Site Atmospheric Variation<a class="headerlink" href="#site-atmospheric-variation_1" title="Permanent link">&para;</a></h2>
<h3 id="field-wind-speed-profile-exponent_1">Field: Wind Speed Profile Exponent<a class="headerlink" href="#field-wind-speed-profile-exponent_1" title="Permanent link">&para;</a></h3>
<p>The wind speed profile exponent for the terrain surrounding the site.</p>
<h3 id="field-wind-speed-profile-boundary-layer-thickness_1" m="m">Field: Wind Speed Profile Boundary Layer Thickness<a class="headerlink" href="#field-wind-speed-profile-boundary-layer-thickness_1" title="Permanent link">&para;</a></h3>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the site.</p>
<h3 K_m="K/m" id="field-air-temperature-gradient-coefficient">Field: Air Temperature Gradient Coefficient<a class="headerlink" href="#field-air-temperature-gradient-coefficient" title="Permanent link">&para;</a></h3>
<p>The air temperature gradient coefficient [K/m] is a research option that allows the user to control the variation in outdoor air temperature as a function of height above ground. The real physical value is 0.0065 K/m.</p>
<h2 id="ground-temperatures-and-ground-reflectances">Ground Temperatures and Ground Reflectances<a class="headerlink" href="#ground-temperatures-and-ground-reflectances" title="Permanent link">&para;</a></h2>
<p>! \&lt;Site:GroundTemperature:BuildingSurface&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:BuildingSurface,  20.03,  20.03,  20.13,  20.30,  20.43,  20.52,  20.62,  20.77,  20.78,  20.55,  20.44,  20.20</p>
<p>! \&lt;Site:GroundTemperature:FCfactorMethod&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56</p>
<p>! \&lt;Site:GroundTemperature:Shallow&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00</p>
<p>! \&lt;Site:GroundTemperature:Deep&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00</p>
<p>! \&lt;Site:GroundReflectance&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! \&lt;Site:GroundReflectance:SnowModifier&gt;, Normal, Daylighting {dimensionless}</p>
<p>Site:GroundReflectance:SnowModifier,   1.000,   1.000</p>
<p>! \&lt;Site:GroundReflectance:Snow&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! \&lt;Site:GroundReflectance:Snow:Daylighting&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<h2 id="ground-temperatures">Ground Temperatures<a class="headerlink" href="#ground-temperatures" title="Permanent link">&para;</a></h2>
<h3 id="field-groundtemperatures">Field: \&lt;GroundTemperatures&gt;<a class="headerlink" href="#field-groundtemperatures" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "GroundTemperatures".</p>
<h3 id="field-set-1-12-monthly-ground-temperatures">Field Set (1-12) – Monthly Ground Temperatures<a class="headerlink" href="#field-set-1-12-monthly-ground-temperatures" title="Permanent link">&para;</a></h3>
<p>There will be a set of 12 numbers -- the ground temperatures by month: January, February, March, April, May, June, July, August, September, October, November, December. Units are C.</p>
<h2 id="ground-reflectance">Ground Reflectance<a class="headerlink" href="#ground-reflectance" title="Permanent link">&para;</a></h2>
<h3 id="field-groundreflectances">Field: \&lt;GroundReflectances&gt;<a class="headerlink" href="#field-groundreflectances" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "GroundReflectances".</p>
<h3 id="field-set-1-12-monthly-ground-reflectances">Field Set (1-12) – Monthly Ground Reflectances<a class="headerlink" href="#field-set-1-12-monthly-ground-reflectances" title="Permanent link">&para;</a></h3>
<p>There will be a set of 12 numbers -- the ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h2 id="snow-ground-reflectance-modifiers">Snow Ground Reflectance Modifiers<a class="headerlink" href="#snow-ground-reflectance-modifiers" title="Permanent link">&para;</a></h2>
<p>It is generally accepted that snow resident on the ground increases the basic ground reflectance. EnergyPlus allows the user control over the snow ground reflectance for both "normal ground reflected solar" calculations (see above) and snow ground reflected solar modified for daylighting. This is the display of the user entered or defaulted values.</p>
<h3 id="field-snow-ground-reflectance-modifiers">Field: \&lt;Snow Ground Reflectance  Modifiers&gt;<a class="headerlink" href="#field-snow-ground-reflectance-modifiers" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "Snow Ground Reflectance Modifiers".</p>
<h3 id="field-normal">Field: Normal<a class="headerlink" href="#field-normal" title="Permanent link">&para;</a></h3>
<p>This field is the value between 0.0 and 1.0 which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<div class="arithmatex">\[
\begin{equation}
\text{GroundReflectance}_{used} = \text{GroundReflectance} \cdot \text{Modifier}_{snow}
\end{equation}
\]</div>
<h3 id="field-daylighting">Field: Daylighting<a class="headerlink" href="#field-daylighting" title="Permanent link">&para;</a></h3>
<p>This field is the value between 0.0 and 1.0 which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<div class="arithmatex">\[
\begin{equation}
\text{DaylightingGroundReflectance}_{used} = \text{GroundReflectance} \cdot \text{Modifier}_{snow}
\end{equation}
\]</div>
<h2 id="snow-ground-reflectance">Snow Ground Reflectance<a class="headerlink" href="#snow-ground-reflectance" title="Permanent link">&para;</a></h2>
<p>This data is the result of using the Snow Ground Reflectance modifier and the basic Ground Reflectance value.</p>
<h3 id="field-groundreflectances_1">Field: \&lt;GroundReflectances&gt;<a class="headerlink" href="#field-groundreflectances_1" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "Snow GroundReflectances".</p>
<h3 id="field-set-1-12-monthly-snow-ground-reflectances">Field Set (1-12) – Monthly Snow Ground Reflectances<a class="headerlink" href="#field-set-1-12-monthly-snow-ground-reflectances" title="Permanent link">&para;</a></h3>
<p>There will be a set of 12 numbers -- the snow ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h2 id="snow-ground-reflectance-for-daylighting">Snow Ground Reflectance for Daylighting<a class="headerlink" href="#snow-ground-reflectance-for-daylighting" title="Permanent link">&para;</a></h2>
<p>This data is the result of using the Snow Ground Reflectance for Daylighting modifier and the basic Ground Reflectance value.</p>
<h3 id="field-snow-groundreflectances-for-daylighting">Field: \&lt; Snow GroundReflectances For Daylighting&gt;<a class="headerlink" href="#field-snow-groundreflectances-for-daylighting" title="Permanent link">&para;</a></h3>
<p>This data field will contain the constant "Snow GroundReflectances For Daylighting".</p>
<h3 id="field-set-1-12-monthly-snow-ground-reflectances-for-daylighting">Field Set (1-12) – Monthly Snow Ground Reflectances for Daylighting<a class="headerlink" href="#field-set-1-12-monthly-snow-ground-reflectances-for-daylighting" title="Permanent link">&para;</a></h3>
<p>There will be a set of 12 numbers -- the ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h2 id="climate-group-not-so-simple-outputs">Climate Group – Not so Simple Outputs<a class="headerlink" href="#climate-group-not-so-simple-outputs" title="Permanent link">&para;</a></h2>
<p>For each "environment" simulated, a set of outputs is produced. The header group is only produced once. (The Design Day Misc header is produced only when there is a design day.)</p>
<p>! \&lt;Environment&gt;,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule</p>
<p>! \&lt;Environment:Special Days&gt;, Special Day Name, Special Day Type, Source, Start Date, Duration</p>
<p>! \&lt;Environment:Daylight Saving&gt;, Daylight Saving Indicator, Source, Start Date, End Date</p>
<p>! \&lt;Environment:Design_Day_Misc&gt;,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}</p>
<p>! \&lt;Environment:WarmupDays&gt;, NumberofWarmupDays</p>
<h2 id="environment-line">Environment Line<a class="headerlink" href="#environment-line" title="Permanent link">&para;</a></h2>
<p>Each "environment" (i.e. each design day, each run period) will have this line shown.</p>
<h3 id="field-environment">Field: \&lt;Environment&gt;<a class="headerlink" href="#field-environment" title="Permanent link">&para;</a></h3>
<p>This field will have the constant "Environment" in each data line.</p>
<h3 id="fieldenvironment-name">Field:Environment Name<a class="headerlink" href="#fieldenvironment-name" title="Permanent link">&para;</a></h3>
<p>This field will have the "name" of the environment. For example, the design day name ("DENVER COLORADO SUMMER") or the weather file location name ("BOULDER CO TMY2-94018 WMO# = 724699").</p>
<h3 id="fieldenvironment-type">Field:Environment Type<a class="headerlink" href="#fieldenvironment-type" title="Permanent link">&para;</a></h3>
<p>This will be "DesignDay" for design day simulations and "WeatherRunPeriod" for weather file run periods.</p>
<h3 id="field-start-date">Field: Start Date<a class="headerlink" href="#field-start-date" title="Permanent link">&para;</a></h3>
<p>This will have the month/day that is the starting date for the simulation period. (7/21, for example).</p>
<h3 id="field-end-date">Field: End Date<a class="headerlink" href="#field-end-date" title="Permanent link">&para;</a></h3>
<p>This will have the month/day that is the ending date for the simulation period. Note that Design Days are only one day and the end date will be the same as the start date.</p>
<h3 id="field-start-dayofweek">Field: Start DayOfWeek<a class="headerlink" href="#field-start-dayofweek" title="Permanent link">&para;</a></h3>
<p>For weather periods, this will be the designated starting day of week. For design days, it will be the day type listed for the design day object (e.g. SummerDesignDay or Monday).</p>
<h3 id="field-duration">Field: Duration<a class="headerlink" href="#field-duration" title="Permanent link">&para;</a></h3>
<p>Number of days in the simulation period will be displayed in this field. Design days are only 1 day.</p>
<h3 id="field-sourcestart-dayofweek">Field: Source:Start DayOfWeek<a class="headerlink" href="#field-sourcestart-dayofweek" title="Permanent link">&para;</a></h3>
<p>This field will list the "source" of the Start Day of Week listed earlier. This could be the RunPeriod command from the input file or the Weather File if the UseWeatherFile option was chosen in the RunPeriod command. For design days, this will be "N/A".</p>
<h3 id="field-use-daylight-saving">Field: Use Daylight Saving<a class="headerlink" href="#field-use-daylight-saving" title="Permanent link">&para;</a></h3>
<p>This field reflects the value of the Use Daylight Saving field of the RunPeriod object. For design days, this will be "N/A".</p>
<h3 id="field-use-holidays">Field: Use Holidays<a class="headerlink" href="#field-use-holidays" title="Permanent link">&para;</a></h3>
<p>This field reflects the value of the Use Holidays field of the RunPeriod object. For design days, this will be "N/A".</p>
<h3 id="field-apply-weekend-holiday-rule">Field: Apply Weekend Holiday Rule<a class="headerlink" href="#field-apply-weekend-holiday-rule" title="Permanent link">&para;</a></h3>
<p>For design days, this will show "N/A". For weather periods, this will show "Yes" if the Apply Weekend Holiday Rule is in effect or "No" if it isn't.</p>
<h2 id="design-day-misc-line">Design Day Misc Line<a class="headerlink" href="#design-day-misc-line" title="Permanent link">&para;</a></h2>
<p>This line is shown for each design day simulated. It is not shown for sizing runs that do not subsequently use the design day as a simulation period.</p>
<h3 id="field-design-day-misc">Field: \&lt;Design Day Misc&gt;<a class="headerlink" href="#field-design-day-misc" title="Permanent link">&para;</a></h3>
<p>This is a constant that will display "Environment:Design_Day_Misc".</p>
<h3 id="fielddayofyear">Field:DayOfYear<a class="headerlink" href="#fielddayofyear" title="Permanent link">&para;</a></h3>
<p>This is the Julian day of year for the design day (i.e. Jan 1 is 1, Jan 31 is 31).</p>
<h3 id="fieldashrae-a-coeff">Field:ASHRAE A Coeff<a class="headerlink" href="#fieldashrae-a-coeff" title="Permanent link">&para;</a></h3>
<p>Reference ASHRAE HOF 30 -- this is the A Coefficient in Wh/m<span class="arithmatex">\(^{2}\)</span> calculated from EnergyPlus.</p>
<h3 id="fieldashrae-b-coeff">Field:ASHRAE B Coeff<a class="headerlink" href="#fieldashrae-b-coeff" title="Permanent link">&para;</a></h3>
<p>Likewise, this is the ASHRAE B Coefficient (dimensionless).</p>
<h3 id="fieldashrae-c-coeff">Field:ASHRAE C Coeff<a class="headerlink" href="#fieldashrae-c-coeff" title="Permanent link">&para;</a></h3>
<p>This is the ASHRAE C Coefficient (dimensionless).</p>
<h3 id="fieldsolar-constant-annual-variation">Field:Solar Constant-Annual Variation<a class="headerlink" href="#fieldsolar-constant-annual-variation" title="Permanent link">&para;</a></h3>
<p>This is the calculated solar constant using the given location and day of year.</p>
<h3 id="fieldeq-of-time" minutes="minutes">Field:Eq of Time<a class="headerlink" href="#fieldeq-of-time" title="Permanent link">&para;</a></h3>
<p>This is the calculated equation of time (minutes) using the given location and day of year.</p>
<h3 deg="deg" id="field-solar-declination-angle">Field: Solar Declination Angle<a class="headerlink" href="#field-solar-declination-angle" title="Permanent link">&para;</a></h3>
<p>This is the solar declination angle for the day of year, degrees.</p>
<h2 id="special-day-line">Special Day Line<a class="headerlink" href="#special-day-line" title="Permanent link">&para;</a></h2>
<h3 id="field-environmentspecial-days">Field: \&lt;Environment:Special Days&gt;<a class="headerlink" href="#field-environmentspecial-days" title="Permanent link">&para;</a></h3>
<p>This is a constant that will display "Environment:SpecialDays".</p>
<h3 id="field-special-day-name">Field: Special Day Name<a class="headerlink" href="#field-special-day-name" title="Permanent link">&para;</a></h3>
<p>This is the user designated name for the special day.</p>
<h3 id="field-special-day-type">Field: Special Day Type<a class="headerlink" href="#field-special-day-type" title="Permanent link">&para;</a></h3>
<p>This shows the type for the special day (e.g. Holiday).</p>
<h3 id="field-source">Field: Source<a class="headerlink" href="#field-source" title="Permanent link">&para;</a></h3>
<p>This will display "InputFile" if it was specified in the IDF or "WeatherFile" if it came from the weather file designation.</p>
<h3 id="field-start-date_1">Field: Start Date<a class="headerlink" href="#field-start-date_1" title="Permanent link">&para;</a></h3>
<p>This shows the starting date as month/day (e.g. 7/4).</p>
<h3 id="field-duration_1">Field: Duration<a class="headerlink" href="#field-duration_1" title="Permanent link">&para;</a></h3>
<p>This shows how many days the special day period continues. Usually, holidays are only 1 day duration.</p>
<h2 id="daylight-saving-line">Daylight Saving Line<a class="headerlink" href="#daylight-saving-line" title="Permanent link">&para;</a></h2>
<h3 id="field-environmentdaylight-saving">Field: \&lt;Environment:Daylight Saving&gt;<a class="headerlink" href="#field-environmentdaylight-saving" title="Permanent link">&para;</a></h3>
<p>This is a constant that will display "Environment:DaylightSaving".</p>
<h3 id="field-daylight-saving-indicator">Field: Daylight Saving Indicator<a class="headerlink" href="#field-daylight-saving-indicator" title="Permanent link">&para;</a></h3>
<p>This will be Yes if daylight saving is to be observed for this simulation period and No if it is not observed.</p>
<h3 id="field-source_1">Field: Source<a class="headerlink" href="#field-source_1" title="Permanent link">&para;</a></h3>
<p>This will show the source of this invocation (or non-invocation). Inputfile if DaylightSavingPeriod was entered (weather files only), WeatherFile if used in the Weather file and selected in the Run Period object and designday if that was the source.</p>
<h3 id="field-start-date_2">Field: Start Date<a class="headerlink" href="#field-start-date_2" title="Permanent link">&para;</a></h3>
<p>If the indicator field is Yes, then this field will be displayed and the month/day (e.g. 4/1) that starts the daylight saving period observance will be shown.</p>
<h3 id="field-end-date_1">Field: End Date<a class="headerlink" href="#field-end-date_1" title="Permanent link">&para;</a></h3>
<p>If the indicator field is Yes, then this field will be displayed and the month/day (e.g. 10/29) that ends the daylight saving period observance will be shown.</p>
<h2 id="zone-outputs">Zone Outputs<a class="headerlink" href="#zone-outputs" title="Permanent link">&para;</a></h2>
<h2 id="zone-summary">Zone Summary<a class="headerlink" href="#zone-summary" title="Permanent link">&para;</a></h2>
<p>An overall zone summary is shown:</p>
<p>! \&lt;Zone Summary&gt;, Number of Zones, Number of Surfaces, Number of SubSurfaces</p>
<p>Zone Summary,19,158,12</p>
<p>As indicated:</p>
<h3 id="field-zone-summary">Field: \&lt;Zone Summary&gt;<a class="headerlink" href="#field-zone-summary" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Zone Summary".</p>
<h3 id="field-number-of-zones">Field: Number of Zones<a class="headerlink" href="#field-number-of-zones" title="Permanent link">&para;</a></h3>
<p>This field will contain the number of zones in the simulation.</p>
<h3 id="field-number-of-surfaces">Field: Number of Surfaces<a class="headerlink" href="#field-number-of-surfaces" title="Permanent link">&para;</a></h3>
<p>This field will contain the total number of surfaces in the simulation.</p>
<h3 id="field-number-of-subsurfaces">Field: Number of SubSurfaces<a class="headerlink" href="#field-number-of-subsurfaces" title="Permanent link">&para;</a></h3>
<p>This field will contain the total number of subsurfaces in the simulation.</p>
<h2 id="zone-information">Zone Information<a class="headerlink" href="#zone-information" title="Permanent link">&para;</a></h2>
<p>Each zone is summarized in a simple set of statements as shown below:</p>
<p>! \&lt;Zone Information&gt;,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area</p>
<p>Zone Information, PSI FOYER,0.0,0.00,0.00,0.00,8.56,-1.80,2.27,1,1,1,0.00,16.34,-9.51,4.88,0.00,6.10,3.81,368.12,Detailed,DOE-2,96.62,70.61,70.61,106.84,6,1,0,Yes</p>
<p>Zone Information, DORM ROOMS AND COMMON AREAS,0.0,0.00,6.10,0.00,18.35,11.26,3.05,1,1,1,3.57,31.70,-4.75,25.36,0.00,6.10,6.10,2723.33,Detailed,DOE-2,445.93,312.15,267.56,52.59,10,22,0,Yes</p>
<p>Zone Information, LEFT FORK,-36.9,0.00,31.70,0.00,22.07,31.46,3.05,1,1,1,19.02,25.12,25.36,37.55,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,135.64,50.17,6,10,0,Yes</p>
<p>Zone Information, MIDDLE FORK,0.0,4.88,35.36,0.00,31.21,28.41,3.05,1,1,1,25.12,37.31,21.70,35.11,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,155.71,30.10,6,1,0,Yes</p>
<p>Zone Information, RIGHT FORK,36.9,10.97,35.36,0.00,36.70,20.48,3.05,1,1,1,29.99,43.40,15.85,25.12,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,135.64,50.17,6,10,0,Yes</p>
<h3 id="field-zone-information">Field:  \&lt;Zone Information&gt;<a class="headerlink" href="#field-zone-information" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Zone Information" for each line.</p>
<h3 id="field-zone-name">Field: Zone Name<a class="headerlink" href="#field-zone-name" title="Permanent link">&para;</a></h3>
<p>This is the Zone Name entered from the IDF.</p>
<h3 deg="deg" id="field-north-axis">Field: North Axis<a class="headerlink" href="#field-north-axis" title="Permanent link">&para;</a></h3>
<p>This is the North Axis entered from the IDF. Note that this is used primarily in the positioning of the building when "relative" coordinates are used -- however, the Daylighting:Detailed object also uses this. Units are degrees, clockwise from North.</p>
<h3 id="fields-x-origin-m-y-origin-m-z-origin-m">Fields: X Origin {m}, Y Origin {m}, Z Origin {m}<a class="headerlink" href="#fields-x-origin-m-y-origin-m-z-origin-m" title="Permanent link">&para;</a></h3>
<p>This is the origin vertex {X,Y,Z} entered from the IDF. Note that this is used primarily in the positioning of the building when "relative" coordinates are used -- however, the Daylighting:Detailed object also uses this. Units are m.</p>
<h3 id="field-typefield-multiplier">Field: TypeField: Multiplier<a class="headerlink" href="#field-typefield-multiplier" title="Permanent link">&para;</a></h3>
<p>This is the multiplier (must be integral) entered from the IDF.</p>
<h3 id="field-ceiling-height" m="m">Field: Ceiling Height<a class="headerlink" href="#field-ceiling-height" title="Permanent link">&para;</a></h3>
<p>This is the ceiling height entered, if any, in the IDF. Ceiling height is also heuristically calculated from the surfaces in the zone -- however, not all surfaces need to be entered and sometimes the user would rather enter the ceiling height for the zone. If no ceiling height was entered (i.e. the default of 0), this field will be the calculated value. A minor warning message will be issued if the calculated value is significantly different than the entered value. Units are m.</p>
<h3 id="field-volume" m3="m3">Field: Volume<a class="headerlink" href="#field-volume" title="Permanent link">&para;</a></h3>
<p>Like the ceiling height, this user can also enter this value in the IDF. Volume is also heuristically calculated using the ceiling height (entered or calculated) as well as the calculated floor area (see later field). If entered here, this value will be used rather than the calculated value. A minor warning message will be issued if the calculated value is significantly different than the entered value. Units are m<span class="arithmatex">\(^{3}\)</span>.</p>
<h3 Simple-Detailed-CeilingDiffuser-TrombeWall="Simple-Detailed-CeilingDiffuser-TrombeWall" id="field-zone-inside-convection-algorithm">Field: Zone Inside Convection Algorithm<a class="headerlink" href="#field-zone-inside-convection-algorithm" title="Permanent link">&para;</a></h3>
<p>The interior convection algorithm shown earlier (entire building) can be overridden for each zone by an entry in the individual Zone object. This field will show which method is operational for the zone.</p>
<h3 id="field-floor-area" m2="m2">Field:  Floor Area<a class="headerlink" href="#field-floor-area" title="Permanent link">&para;</a></h3>
<p>This field is calculated from the floor surfaces entered for the zone. Units are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-exterior-gross-wall-area" m2="m2">Field: Exterior Gross Wall Area<a class="headerlink" href="#field-exterior-gross-wall-area" title="Permanent link">&para;</a></h3>
<p>This field is calculated from the exterior wall surfaces entered for the zone. Units are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-exterior-net-wall-area" m2="m2">Field: Exterior Net Wall Area<a class="headerlink" href="#field-exterior-net-wall-area" title="Permanent link">&para;</a></h3>
<p>This field is calculated from the exterior wall surfaces entered for the zone. Any sub-surface area is subtracted from the gross area to determine the net area. Units are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-exterior-window-area" m2="m2">Field: Exterior Window Area<a class="headerlink" href="#field-exterior-window-area" title="Permanent link">&para;</a></h3>
<p>This field is calculated from the exterior window surfaces entered for the zone. Units are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-number-of-surfaces_1">Field: Number of Surfaces<a class="headerlink" href="#field-number-of-surfaces_1" title="Permanent link">&para;</a></h3>
<p>This field is a count of the number of base surfaces in the zone.</p>
<h3 id="field-number-of-subsurfaces_1">Field: Number of SubSurfaces<a class="headerlink" href="#field-number-of-subsurfaces_1" title="Permanent link">&para;</a></h3>
<p>This field is a count of the number of subsurfaces (windows, doors, glass doors and the list) in the zone.</p>
<h3 id="field-number-of-shading-subsurfaces">Field: Number of Shading SubSurfaces<a class="headerlink" href="#field-number-of-shading-subsurfaces" title="Permanent link">&para;</a></h3>
<p>This field is a count of the number of shading surfaces (overhangs, fins) for the zone.</p>
<h3 id="field-part-of-total-building-area">Field: Part of Total Building Area<a class="headerlink" href="#field-part-of-total-building-area" title="Permanent link">&para;</a></h3>
<p>This field displays "Yes" when the zone is to be considered part of the total building floor area or "No" when it's not to be considered. This consideration has no impact on simulation but on reporting. Namely, when the value is "no", the zone is not part of the Total Floor Area as shown in the Annual Building Utility Performance Summary tables. In addition, when "No" is specified, the area is excluded from both the conditioned floor area and the total floor area in the Building Area sub table and the Normalized Metrics sub tables.</p>
<h2 id="internal-gains-outputs">Internal Gains Outputs<a class="headerlink" href="#internal-gains-outputs" title="Permanent link">&para;</a></h2>
<h2 id="zone-internal-gains">Zone Internal Gains<a class="headerlink" href="#zone-internal-gains" title="Permanent link">&para;</a></h2>
<p>Nominal Zone Internal Gains (people, lights, electric equipment, etc.) are summarized:</p>
<p>! \&lt;Zone Internal Gains/Equipment Information - Nominal&gt;,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat</p>
<p>Zone Internal Gains, PLENUM-1,463.60,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No</p>
<p>Zone Internal Gains, SPACE1-1,99.16,11.0,9.015,0.111,15.974,10.649,0.000,0.000,0.000,0.000,26.624,No</p>
<p>Zone Internal Gains, SPACE2-1,42.74,5.0,8.547,0.117,16.006,10.670,0.000,0.000,0.000,0.000,26.676,No</p>
<p>Zone Internal Gains, SPACE3-1,96.48,11.0,8.771,0.114,16.418,10.945,0.000,0.000,0.000,0.000,27.363,No</p>
<p>Zone Internal Gains, SPACE4-1,42.74,5.0,8.547,0.117,16.006,10.670,0.000,0.000,0.000,0.000,26.676,No</p>
<p>Zone Internal Gains, SPACE5-1,182.49,20.0,9.125,0.110,16.242,10.828,0.000,0.000,0.000,0.000,27.070,No</p>
<h3 id="field-zone-internal-gainsequipment-information-nominal">Field:  \&lt;Zone Internal Gains/Equipment Information - Nominal&gt;<a class="headerlink" href="#field-zone-internal-gainsequipment-information-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Zone Internal Gains" for each line.</p>
<h3 id="field-zone-name_1">Field: Zone Name<a class="headerlink" href="#field-zone-name_1" title="Permanent link">&para;</a></h3>
<p>This is the Zone Name entered from the IDF.</p>
<h3 id="field-floor-area_1" m2="m2">Field: Floor Area<a class="headerlink" href="#field-floor-area_1" title="Permanent link">&para;</a></h3>
<p>This is the floor area for the zone.</p>
<h3 id="field-occupants">Field: # Occupants<a class="headerlink" href="#field-occupants" title="Permanent link">&para;</a></h3>
<p>This is the nominal number of occupants (from the PEOPLE statements).</p>
<h3 id="field-area-per-occupant" m2_person="m2/person">Field: Area per Occupant<a class="headerlink" href="#field-area-per-occupant" title="Permanent link">&para;</a></h3>
<p>This is the Zone Floor Area per occupant (person).</p>
<h3 id="field-occupant-per-area" person_m2="person/m2">Field: Occupant per Area<a class="headerlink" href="#field-occupant-per-area" title="Permanent link">&para;</a></h3>
<p>This is the number of occupants per area.</p>
<h3 W_m2="W/m2" id="field-interior-lighting">Field: Interior Lighting<a class="headerlink" href="#field-interior-lighting" title="Permanent link">&para;</a></h3>
<p>This is the lighting (Lights) per floor area.</p>
<h3 W_m2="W/m2" id="field-electric-load">Field: Electric Load<a class="headerlink" href="#field-electric-load" title="Permanent link">&para;</a></h3>
<p>This is the electric equipment load (<strong>Electric Equipment</strong>) per floor area.</p>
<h3 W_m2="W/m2" id="field-gas-load">Field: Gas Load<a class="headerlink" href="#field-gas-load" title="Permanent link">&para;</a></h3>
<p>This is the gas equipment load (<strong>Gas Equipment</strong>) per floor area.</p>
<h3 id="field-other-load-wm2">Field: Other Load {W/m2<a class="headerlink" href="#field-other-load-wm2" title="Permanent link">&para;</a></h3>
<p>This is the other equipment load (<strong>Other Equipment</strong>) per floor area.</p>
<h3 W_m2="W/m2" id="field-hot-water-eq">Field: Hot Water Eq<a class="headerlink" href="#field-hot-water-eq" title="Permanent link">&para;</a></h3>
<p>This is the hot water equipment load (<strong>Hot Water Equipment</strong>) per floor area.</p>
<h3 W_m2="W/m2" id="field-steam-equipment">Field: Steam Equipment<a class="headerlink" href="#field-steam-equipment" title="Permanent link">&para;</a></h3>
<p>This is the steam equipment load (<strong>Steam Equipment</strong>) per floor area.</p>
<h3 W_m2="W/m2" id="field-sum-loads-per-area">Field: Sum Loads per Area<a class="headerlink" href="#field-sum-loads-per-area" title="Permanent link">&para;</a></h3>
<p>This is the nominal sum of loads per area (equipment). This metric can be useful for incorrect (too much) loads in a zone.</p>
<h3 id="field-outdoor-controlled-baseboard-heat">Field: Outdoor Controlled Baseboard Heat<a class="headerlink" href="#field-outdoor-controlled-baseboard-heat" title="Permanent link">&para;</a></h3>
<p>This field is "yes" if there is outdoor controlled baseboard heat in a Zone.</p>
<h2 id="people-gains">People Gains<a class="headerlink" href="#people-gains" title="Permanent link">&para;</a></h2>
<p>! \&lt;People Internal Gains - Nominal&gt;,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People</p>
<p>People Internal Gains,  SPACE1-1 PEOPLE 1, OCCUPY-1, SPACE1-1, 99.16, 11.0, 11.0, 0.111, 9.015, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 11</p>
<p>People Internal Gains,  SPACE2-1 PEOPLE 1, OCCUPY-1, SPACE2-1, 42.74, 5.0, 5.0, 0.117, 8.547, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 5</p>
<p>People Internal Gains,  SPACE3-1 PEOPLE 1, OCCUPY-1, SPACE3-1, 96.48, 11.0, 11.0, 0.114, 8.771, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 11</p>
<p>People Internal Gains,  SPACE4-1 PEOPLE 1, OCCUPY-1, SPACE4-1, 42.74, 5.0, 5.0, 0.117, 8.547, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 5</p>
<p>People Internal Gains,  SPACE5-1 PEOPLE 1, OCCUPY-1, SPACE5-1, 182.49, 20.0, 20.0, 0.110, 9.125, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 20</p>
<h3 id="field-people-internal-gains-nominal">Field: \&lt;People Internal Gains - Nominal&gt;<a class="headerlink" href="#field-people-internal-gains-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "People Internal Gains" for each line.</p>
<h3 id="field-name_1">Field: Name<a class="headerlink" href="#field-name_1" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the People statement from the IDF file.</p>
<h3 id="field-schedule-name">Field: Schedule Name<a class="headerlink" href="#field-schedule-name" title="Permanent link">&para;</a></h3>
<p>This is the schedule of occupancy fraction -- the fraction is applied to the number of occupants for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_2">Field: Zone Name<a class="headerlink" href="#field-zone-name_2" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the people/occupants.</p>
<h3 id="field-zone-floor-area" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 id="field-number-of-people">Field: Number of People<a class="headerlink" href="#field-number-of-people" title="Permanent link">&para;</a></h3>
<p>This is the specific number of people for this statement (nominal).</p>
<h3 id="field-peoplefloor-area" person_m2="person/m2">Field: People/Floor Area<a class="headerlink" href="#field-peoplefloor-area" title="Permanent link">&para;</a></h3>
<p>This value represents the number of people density (this statement) per area (zone floor area).</p>
<h3 id="field-floor-area-per-person" m2_person="m2/person">Field: Floor Area per person<a class="headerlink" href="#field-floor-area-per-person" title="Permanent link">&para;</a></h3>
<p>This is the floor area per person (this statement)</p>
<h3 id="field-fraction-radiant">Field: Fraction Radiant<a class="headerlink" href="#field-fraction-radiant" title="Permanent link">&para;</a></h3>
<p>This is the fraction radiant for each person (this statement).</p>
<h3 id="field-fraction-convected">Field: Fraction Convected<a class="headerlink" href="#field-fraction-convected" title="Permanent link">&para;</a></h3>
<p>This is the fraction convected for each person (this statement).</p>
<h3 id="field-sensible-fraction-calculation">Field: Sensible Fraction Calculation<a class="headerlink" href="#field-sensible-fraction-calculation" title="Permanent link">&para;</a></h3>
<p>This field will show "Autocalculate" if the default calculation for sensible fraction of load is to be used. Or a specific value can be entered. If so, that value will be displayed.</p>
<h3 id="field-activity-level">Field: Activity level<a class="headerlink" href="#field-activity-level" title="Permanent link">&para;</a></h3>
<p>This field will show the activity level schedule name.</p>
<h3 id="field-ashrae-55-warnings">Field: ASHRAE 55 Warnings<a class="headerlink" href="#field-ashrae-55-warnings" title="Permanent link">&para;</a></h3>
<p>If this field shows "yes", then ASHRAE 55 comfort warnings are enabled. If "no", then no ASHRAE 55 comfort warnings are calculated or issued.</p>
<p><strong>The following fields are shown only when one of the Comfort calculations (Fanger, KSU, Pierce) is used.</strong></p>
<h3 id="field-mrt-calculation-type">Field: MRT Calculation Type<a class="headerlink" href="#field-mrt-calculation-type" title="Permanent link">&para;</a></h3>
<p>This field's value will be one of the valid MRT calculation types (Zone Averaged, Surface Weighted, Angle Factor).</p>
<h3 id="field-work-efficiency">Field: Work Efficiency<a class="headerlink" href="#field-work-efficiency" title="Permanent link">&para;</a></h3>
<p>This field will be the work efficiency schedule name for this people statement.</p>
<h3 id="field-clothing">Field: Clothing<a class="headerlink" href="#field-clothing" title="Permanent link">&para;</a></h3>
<p>This field will be the clothing schedule name for this people statement.</p>
<h3 id="field-air-velocity">Field: Air Velocity<a class="headerlink" href="#field-air-velocity" title="Permanent link">&para;</a></h3>
<p>This field will be the air velocity schedule name for this people statement.</p>
<h3 id="field-fanger-calculation">Field: Fanger Calculation<a class="headerlink" href="#field-fanger-calculation" title="Permanent link">&para;</a></h3>
<p>This field will be "yes" if Fanger calculations are enabled for this people statement; otherwise it will be "no".</p>
<h3 id="field-pierce-calculation">Field: Pierce Calculation<a class="headerlink" href="#field-pierce-calculation" title="Permanent link">&para;</a></h3>
<p>This field will be "yes" if Pierce calculations are enabled for this people statement; otherwise it will be "no".</p>
<h3 id="field-ksu-calculation">Field: KSU Calculation<a class="headerlink" href="#field-ksu-calculation" title="Permanent link">&para;</a></h3>
<p>This field will be "yes" if KSU calculations are enabled for this people statement; otherwise it will be "no".</p>
<h3 id="field-carbon-dioxide-generation-rate">Field: Carbon Dioxide Generation Rate<a class="headerlink" href="#field-carbon-dioxide-generation-rate" title="Permanent link">&para;</a></h3>
<p>This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:</p>
<p>Number of People * People Schedule * People Activity * Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.</p>
<h3 id="field-nominal-minimum-number-of-people">Field: Nominal Minimum Number of People<a class="headerlink" href="#field-nominal-minimum-number-of-people" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated minimum number of people based on the number of people field * the minimum value (annual) for the people schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 id="field-nominal-maximum-number-of-people">Field: Nominal Maximum Number of People<a class="headerlink" href="#field-nominal-maximum-number-of-people" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated maximum number of people based on the number of people field * the maxnimum value (annual) for the people schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h2 id="lights-gains">Lights Gains<a class="headerlink" href="#lights-gains" title="Permanent link">&para;</a></h2>
<p>! \&lt;Lights Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Lighting Level {W}, Lights/Floor Area {W/m2}, Lights per person {W/person}, Fraction Return Air, Fraction Radiant, Fraction Short Wave, Fraction Convected, Fraction Replaceable, End-Use Category, Nominal Minimum Lighting Level {W}, Nominal Maximum Lighting Level {W}</p>
<p>Lights Internal Gains,  SPACE1-1 LIGHTS 1, LIGHTS-1, SPACE1-1, 99.16, 11.0, 1584.000, 15.974, 144.000, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 79.200, 1584.000</p>
<p>Lights Internal Gains,  SPACE2-1 LIGHTS 1, LIGHTS-1, SPACE2-1, 42.74, 5.0, 684.000, 16.006, 136.800, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 34.200, 684.000</p>
<p>Lights Internal Gains,  SPACE3-1 LIGHTS 1, LIGHTS-1, SPACE3-1, 96.48, 11.0, 1584.000, 16.418, 144.000, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 79.200, 1584.000</p>
<p>Lights Internal Gains,  SPACE4-1 LIGHTS 1, LIGHTS-1, SPACE4-1, 42.74, 5.0, 684.000, 16.006, 136.800, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 34.200, 684.000</p>
<p>Lights Internal Gains,  SPACE5-1 LIGHTS 1, LIGHTS-1, SPACE5-1, 182.49, 20.0, 2964.000, 16.242, 148.200, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 148.200, 2964.000</p>
<h3 id="field-lights-internal-gains-nominal">Field: \&lt;Lights Internal Gains - Nominal&gt;<a class="headerlink" href="#field-lights-internal-gains-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Lights Internal Gains" for each line.</p>
<h3 id="field-name_2">Field: Name<a class="headerlink" href="#field-name_2" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the Lights statement from the IDF file.</p>
<h3 id="field-schedule-name_1">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_1" title="Permanent link">&para;</a></h3>
<p>This is the schedule of lights fraction -- the fraction is applied to the nominal lighting level for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_3">Field: Zone Name<a class="headerlink" href="#field-zone-name_3" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the lights.</p>
<h3 id="field-zone-floor-area_1" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_1" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_1">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_1" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 W="W" id="field-lighting-level">Field: Lighting Level<a class="headerlink" href="#field-lighting-level" title="Permanent link">&para;</a></h3>
<p>This is the nominal lighting level (this statement) in Watts.</p>
<h3 W_m2="W/m2" id="field-lightsfloor-area">Field: Lights/Floor Area<a class="headerlink" href="#field-lightsfloor-area" title="Permanent link">&para;</a></h3>
<p>This is the watts per floor area (this statement)</p>
<h3 W_person="W/person" id="field-lights-per-person">Field: Lights per person<a class="headerlink" href="#field-lights-per-person" title="Permanent link">&para;</a></h3>
<p>This is the watts per person that this statement represents.</p>
<h3 id="field-fraction-return-air">Field: Fraction Return Air<a class="headerlink" href="#field-fraction-return-air" title="Permanent link">&para;</a></h3>
<p>This is the fraction return air for this statement.</p>
<h3 id="field-fraction-radiant_1">Field: Fraction Radiant<a class="headerlink" href="#field-fraction-radiant_1" title="Permanent link">&para;</a></h3>
<p>This is the fraction radiant for this lighting level.</p>
<h3 id="field-fraction-short-wave">Field: Fraction Short Wave<a class="headerlink" href="#field-fraction-short-wave" title="Permanent link">&para;</a></h3>
<p>This is the fraction short wave for this lighting level.</p>
<h3 id="field-fraction-convected_1">Field: Fraction Convected<a class="headerlink" href="#field-fraction-convected_1" title="Permanent link">&para;</a></h3>
<p>This is the fraction convected for this lighting level.</p>
<h3 id="field-fraction-replaceable">Field: Fraction Replaceable<a class="headerlink" href="#field-fraction-replaceable" title="Permanent link">&para;</a></h3>
<p>This is the fraction replaceable for this lighting level. For daylighting calculations, this value should either be 0 (no dimming control) or 1 (full dimming control).</p>
<h3 id="field-end-use-category">Field: End-Use Category<a class="headerlink" href="#field-end-use-category" title="Permanent link">&para;</a></h3>
<p>This field shows the end-use category for this lights statement. Usage can be reported by end-use category.</p>
<h3 W="W" id="field-nominal-minimum-lighting-level">Field: Nominal Minimum Lighting Level<a class="headerlink" href="#field-nominal-minimum-lighting-level" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated minimum amount of lighting in Watts based on the calculated lighting level (above) * the minimum value (annual) for the lights schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 W="W" id="field-nominal-maximum-lighting-level">Field: Nominal Maximum Lighting Level<a class="headerlink" href="#field-nominal-maximum-lighting-level" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated maximum amount of lighting in Watts based on the calculated lighting level (above) * the maximum value (annual) for the lights schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h2 id="equipment-electric-gas-steam-hot-water-gains">Equipment (Electric, Gas, Steam, Hot Water) Gains<a class="headerlink" href="#equipment-electric-gas-steam-hot-water-gains" title="Permanent link">&para;</a></h2>
<p>These equipments are all reported similarly. Electric Equipment is used in the example below:</p>
<p>! \&lt;ElectricEquipment Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Equipment Level {W}, Equipment/Floor Area {W/m2}, Equipment per person {W/person}, Fraction Latent, Fraction Radiant, Fraction Lost, Fraction Convected, End-Use SubCategory, Nominal Minimum Equipment Level {W}, Nominal Maximum Equipment Level {W}</p>
<p>ElectricEquipment Internal Gains,  SPACE1-1 ELECEQ 1, EQUIP-1, SPACE1-1, 99.16, 11.0, 1056.000, 10.649, 96.000, 0.000, 0.300, 0.000, 0.700, General, 21.120, 950.400</p>
<p>ElectricEquipment Internal Gains,  SPACE2-1 ELECEQ 1, EQUIP-1, SPACE2-1, 42.74, 5.0, 456.000, 10.670, 91.200, 0.000, 0.300, 0.000, 0.700, General, 9.120, 410.400</p>
<p>ElectricEquipment Internal Gains,  SPACE3-1 ELECEQ 1, EQUIP-1, SPACE3-1, 96.48, 11.0, 1056.000, 10.945, 96.000, 0.000, 0.300, 0.000, 0.700, General, 21.120, 950.400</p>
<p>ElectricEquipment Internal Gains,  SPACE4-1 ELECEQ 1, EQUIP-1, SPACE4-1, 42.74, 5.0, 456.000, 10.670, 91.200, 0.000, 0.300, 0.000, 0.700, General, 9.120, 410.400</p>
<p>ElectricEquipment Internal Gains,  SPACE5-1 ELECEQ 1, EQUIP-1, SPACE5-1, 182.49, 20.0, 1976.000, 10.828, 98.800, 0.000, 0.300, 0.000, 0.700, General, 39.520, 1778.400</p>
<h3 id="field-specific-equipment-internal-gains-nominal">Field: \&lt;[Specific] Equipment Internal Gains - Nominal&gt;<a class="headerlink" href="#field-specific-equipment-internal-gains-nominal" title="Permanent link">&para;</a></h3>
<p>This field will contain the type of equipment internal gain in each line (i.e. Electric Equipment Internal Gains, Gas Equipment Internal Gains, ...).</p>
<h3 id="field-name_3">Field: Name<a class="headerlink" href="#field-name_3" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the equipment statement from the IDF file.</p>
<h3 id="field-schedule-name_2">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_2" title="Permanent link">&para;</a></h3>
<p>This is the schedule of equipment fraction -- the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_4">Field: Zone Name<a class="headerlink" href="#field-zone-name_4" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the equipment.</p>
<h3 id="field-zone-floor-area_2" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_2" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_2">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_2" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 W="W" id="field-equipment-level">Field: Equipment Level<a class="headerlink" href="#field-equipment-level" title="Permanent link">&para;</a></h3>
<p>This is the nominal equipment level (in Watts) for the statement.</p>
<h3 W_m2="W/m2" id="field-equipmentfloor-area">Field: Equipment/Floor Area<a class="headerlink" href="#field-equipmentfloor-area" title="Permanent link">&para;</a></h3>
<p>This is the watts per floor area (this statement)</p>
<h3 W_person="W/person" id="field-equipment-per-person">Field: Equipment per person<a class="headerlink" href="#field-equipment-per-person" title="Permanent link">&para;</a></h3>
<p>This is the watts per person that this statement represents.</p>
<h3 id="field-fraction-latent">Field: Fraction Latent<a class="headerlink" href="#field-fraction-latent" title="Permanent link">&para;</a></h3>
<p>This is the fraction latent for this equipment.</p>
<h3 id="field-fraction-radiant_2">Field: Fraction Radiant<a class="headerlink" href="#field-fraction-radiant_2" title="Permanent link">&para;</a></h3>
<p>This is the fraction radiant for this equipment.</p>
<h3 id="field-fraction-lost">Field: Fraction Lost<a class="headerlink" href="#field-fraction-lost" title="Permanent link">&para;</a></h3>
<p>This is the fraction lost (not attributed to the zone) for this equipment.</p>
<h3 id="field-fraction-convected_2">Field: Fraction Convected<a class="headerlink" href="#field-fraction-convected_2" title="Permanent link">&para;</a></h3>
<p>This is the fraction convected for this equipment.</p>
<h3 id="field-end-use-subcategory">Field: End-Use SubCategory<a class="headerlink" href="#field-end-use-subcategory" title="Permanent link">&para;</a></h3>
<p>This field shows the end-use category for this statement. Usage can be reported by end-use category.</p>
<h3 W="W" id="field-nominal-minimum-equipment-level">Field: Nominal Minimum Equipment Level<a class="headerlink" href="#field-nominal-minimum-equipment-level" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated minimum amount of the equipment in Watts based on the calculated design level (above) * the minimum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 W="W" id="field-nominal-maximum-equipment-level">Field: Nominal Maximum Equipment Level<a class="headerlink" href="#field-nominal-maximum-equipment-level" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated maximum amount of the equipment in Watts based on the calculated design level (above) * the maximum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h2 id="other-equipment-gains">Other Equipment Gains<a class="headerlink" href="#other-equipment-gains" title="Permanent link">&para;</a></h2>
<p>Other equipment report is shown below (does not have an end-use category -- is not attached to any normal meter):</p>
<p>! \&lt;OtherEquipment Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Equipment Level {W}, Equipment/Floor Area {W/m2}, Equipment per person {W/person}, Fraction Latent, Fraction Radiant, Fraction Lost, Fraction Convected, Nominal Minimum Equipment Level {W}, Nominal Maximum Equipment Level {W}</p>
<p>OtherEquipment Internal Gains,  TEST 352A, ALWAYSON, ZONE ONE, 232.26, 0.0, 352.000, 1.516, N/A, 0.000, 0.000, 0.000, 1.000, 352.000, 352.000</p>
<p>OtherEquipment Internal Gains,  TEST 352 MINUS, ALWAYSON, ZONE ONE, 232.26, 0.0, -352.000, -1.516, N/A, 0.000, 0.000, 0.000, 1.000, -352.000, -352.000</p>
<h3 id="field-other-equipment-internal-gains-nominal">Field: \&lt;Other Equipment Internal Gains - Nominal&gt;<a class="headerlink" href="#field-other-equipment-internal-gains-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "OtherEquipment Internal Gains" for each line.</p>
<h3 id="field-name_4">Field: Name<a class="headerlink" href="#field-name_4" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the equipment statement from the IDF file.</p>
<h3 id="field-schedule-name_3">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_3" title="Permanent link">&para;</a></h3>
<p>This is the schedule of equipment fraction -- the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_5">Field: Zone Name<a class="headerlink" href="#field-zone-name_5" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the equipment.</p>
<h3 id="field-zone-floor-area_3" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_3" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_3">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_3" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 W="W" id="field-equipment-level_1">Field: Equipment Level<a class="headerlink" href="#field-equipment-level_1" title="Permanent link">&para;</a></h3>
<p>This is the nominal equipment level (in Watts) for the statement.</p>
<h3 W_m2="W/m2" id="field-equipmentfloor-area_1">Field: Equipment/Floor Area<a class="headerlink" href="#field-equipmentfloor-area_1" title="Permanent link">&para;</a></h3>
<p>This is the watts per floor area (this statement)</p>
<h3 W_person="W/person" id="field-equipment-per-person_1">Field: Equipment per person<a class="headerlink" href="#field-equipment-per-person_1" title="Permanent link">&para;</a></h3>
<p>This is the watts per person that this statement represents.</p>
<h3 id="field-fraction-latent_1">Field: Fraction Latent<a class="headerlink" href="#field-fraction-latent_1" title="Permanent link">&para;</a></h3>
<p>This is the fraction latent for this equipment.</p>
<h3 id="field-fraction-radiant_3">Field: Fraction Radiant<a class="headerlink" href="#field-fraction-radiant_3" title="Permanent link">&para;</a></h3>
<p>This is the fraction radiant for this equipment.</p>
<h3 id="field-fraction-lost_1">Field: Fraction Lost<a class="headerlink" href="#field-fraction-lost_1" title="Permanent link">&para;</a></h3>
<p>This is the fraction lost (not attributed to the zone) for this equipment.</p>
<h3 id="field-fraction-convected_3">Field: Fraction Convected<a class="headerlink" href="#field-fraction-convected_3" title="Permanent link">&para;</a></h3>
<p>This is the fraction convected for this equipment.</p>
<h3 W="W" id="field-nominal-minimum-equipment-level_1">Field: Nominal Minimum Equipment Level<a class="headerlink" href="#field-nominal-minimum-equipment-level_1" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated minimum amount of the equipment in Watts based on the calculated design level (above) * the minimum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 W="W" id="field-nominal-maximum-equipment-level_1">Field: Nominal Maximum Equipment Level<a class="headerlink" href="#field-nominal-maximum-equipment-level_1" title="Permanent link">&para;</a></h3>
<p>This numeric field is the calculated maximum amount of the equipment in Watts based on the calculated design level (above) * the maximum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h2 id="outdoor-controlled-baseboard-heat">Outdoor Controlled Baseboard Heat<a class="headerlink" href="#outdoor-controlled-baseboard-heat" title="Permanent link">&para;</a></h2>
<p>! \&lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal&gt;,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Capacity at Low Temperature {W},Low Temperature {C},Capacity at High Temperature {W},High Temperature {C},Fraction Radiant,Fraction Convected,End-Use Subcategory</p>
<p>Outdoor Controlled Baseboard Heat Internal Gains, SPACE4-1 BBHEAT 1,EQUIP-1,SPACE4-1,42.74,5.0,1500.000,0.000,500.000,10.000,0.500,0.500,Baseboard Heat</p>
<h3 id="field-outdoor-controlled-baseboard-heat-internal-gains-nominal">Field: \&lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal&gt;<a class="headerlink" href="#field-outdoor-controlled-baseboard-heat-internal-gains-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Outdoor Controlled Baseboard Heat Internal Gains" for each line.</p>
<h3 id="field-name_5">Field: Name<a class="headerlink" href="#field-name_5" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the baseboard heat statement from the IDF file.</p>
<h3 id="field-schedule-name_4">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_4" title="Permanent link">&para;</a></h3>
<p>This is the schedule of equipment fraction -- the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_6">Field: Zone Name<a class="headerlink" href="#field-zone-name_6" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the equipment.</p>
<h3 id="field-zone-floor-area_4" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_4" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_4">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_4" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 W="W" id="field-capacity-at-low-temperature">Field: Capacity at Low Temperature<a class="headerlink" href="#field-capacity-at-low-temperature" title="Permanent link">&para;</a></h3>
<p>This is the capacity (in Watts) of the equipment at low outdoor temperature.</p>
<h3 C="C" id="field-low-temperature">Field: Low Temperature<a class="headerlink" href="#field-low-temperature" title="Permanent link">&para;</a></h3>
<p>This is the low outdoor temperature (dry-bulb) for the capacity in the previous field. If the outdoor dry-bulb temperature (degrees Celsius) is at or below the low temperature, thebaseboard heater operates at the low temperature capacity.</p>
<h3 W="W" id="field-capacity-at-high-temperature">Field: Capacity at High Temperature<a class="headerlink" href="#field-capacity-at-high-temperature" title="Permanent link">&para;</a></h3>
<p>This is the capacity (in Watts) of the equipment at high outdoor temperature.</p>
<h3 C="C" id="field-high-temperature">Field: High Temperature<a class="headerlink" href="#field-high-temperature" title="Permanent link">&para;</a></h3>
<p>This is the high outdoor temperature (dry-bulb) for the capacity in the previous field. If the outdoor dry-bulb temperature (degrees Celsius) is exceeds the high temperature, thebaseboard heater turns off.</p>
<h3 id="field-fraction-radiant_4">Field: Fraction Radiant<a class="headerlink" href="#field-fraction-radiant_4" title="Permanent link">&para;</a></h3>
<p>This is the fraction radiant for this equipment.</p>
<h3 id="field-fraction-convected_4">Field: Fraction Convected<a class="headerlink" href="#field-fraction-convected_4" title="Permanent link">&para;</a></h3>
<p>This is the fraction convected for this equipment.</p>
<h3 id="field-enduse-subcategory">Field: EndUse Subcategory<a class="headerlink" href="#field-enduse-subcategory" title="Permanent link">&para;</a></h3>
<p>This field shows the enduse category for this statement. Usage can be reported by enduse category.</p>
<h2 id="simple-airflow-outputs">Simple Airflow Outputs<a class="headerlink" href="#simple-airflow-outputs" title="Permanent link">&para;</a></h2>
<h2 id="infiltration-ventilation-mixing-cross-mixing-statistics">Infiltration, Ventilation, Mixing, Cross Mixing Statistics<a class="headerlink" href="#infiltration-ventilation-mixing-cross-mixing-statistics" title="Permanent link">&para;</a></h2>
<p>Infiltration, Ventilation, Mixing, Cross Mixing are only specified when the Airflow Model is "Simple" (no Airflow Network).</p>
<h2 id="infiltration">Infiltration<a class="headerlink" href="#infiltration" title="Permanent link">&para;</a></h2>
<p>! \&lt;Infiltration Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}</p>
<p>ZoneInfiltration Airflow Stats, SPACE1-1 INFIL 1,INFIL-SCH,SPACE1-1,99.16,11.0,3.200E-002,3.227E-004,4.372E-004,0.482,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE2-1 INFIL 1,INFIL-SCH,SPACE2-1,42.74,5.0,1.400E-002,3.276E-004,3.838E-004,0.488,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE3-1 INFIL 1,INFIL-SCH,SPACE3-1,96.48,11.0,3.200E-002,3.317E-004,4.372E-004,0.482,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE4-1 INFIL 1,INFIL-SCH,SPACE4-1,42.74,5.0,1.400E-002,3.276E-004,3.838E-004,0.488,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE5-1 INFIL 1,INFIL-SCH,SPACE5-1,182.49,20.0,6.200E-002,3.397E-004,N/A,0.499,0.000,0.000,0.224,0.000</p>
<h3 id="field-infiltration-airflow-stats-nominal">Field: \&lt;Infiltration Airflow Stats - Nominal&gt;<a class="headerlink" href="#field-infiltration-airflow-stats-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Infiltration Airflow Stats" for each line.</p>
<h3 id="field-name_6">Field: Name<a class="headerlink" href="#field-name_6" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the infiltration statement from the IDF file.</p>
<h3 id="field-schedule-name_5">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_5" title="Permanent link">&para;</a></h3>
<p>This is the schedule of use fraction -- the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_7">Field: Zone Name<a class="headerlink" href="#field-zone-name_7" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the infiltration.</p>
<h3 id="field-zone-floor-area_5" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_5" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_5">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_5" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 id="field-design-volume-flow-rate" m3_s="m3/s">Field: Design Volume Flow Rate<a class="headerlink" href="#field-design-volume-flow-rate" title="Permanent link">&para;</a></h3>
<p>This is the nominal flow rate for the infiltration in m3/s.</p>
<h3 id="field-volume-flow-ratefloor-area" m3_s_m2="m3/s/m2">Field: Volume Flow Rate/Floor Area<a class="headerlink" href="#field-volume-flow-ratefloor-area" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for infiltration.</p>
<h3 id="field-volume-flow-rateexterior-surface-area" m3_s_m2="m3/s/m2">Field: Volume Flow Rate/Exterior Surface Area<a class="headerlink" href="#field-volume-flow-rateexterior-surface-area" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per exterior surface area (flow rate per exterior area) for infiltration.</p>
<h3 id="field-ach-air-changes-per-hour">Field: ACH - Air Changes per Hour<a class="headerlink" href="#field-ach-air-changes-per-hour" title="Permanent link">&para;</a></h3>
<p>This field is the air changes per hour for the given infiltration rate.</p>
<h3 id="field-equation-a-constant-term-coefficient">Field: Equation A - Constant Term Coefficient<a class="headerlink" href="#field-equation-a-constant-term-coefficient" title="Permanent link">&para;</a></h3>
<p>Actual infiltration amount is an equation based value:</p>
<div class="arithmatex">\[
\begin{equation}
\text{Infiltration} = I_{design} F_{schedule} \left[ A + B \left| T_{zone}-T_{odb} \right| + C\left(\text{WindSpeed}\right) + D\left(\text{WindSpeed}^2\right)  \right]
\end{equation}
\]</div>
<p>This field value is the A coefficient in the above equation.</p>
<h3 1_C="1/C" id="field-equation-b-temperature-term-coefficient">Field: Equation B - Temperature Term Coefficient<a class="headerlink" href="#field-equation-b-temperature-term-coefficient" title="Permanent link">&para;</a></h3>
<p>This field value is the B coefficient in the above equation.</p>
<h3 id="field-equation-c-velocity-term-coefficient" s_m="s/m">Field: Equation C - Velocity Term Coefficient<a class="headerlink" href="#field-equation-c-velocity-term-coefficient" title="Permanent link">&para;</a></h3>
<p>This field value is the C coefficient in the above equation.</p>
<h3 id="field-equation-d-velocity-squared-term-coefficient" s2_m2="s2/m2">Field:  Equation D - Velocity Squared Term Coefficient<a class="headerlink" href="#field-equation-d-velocity-squared-term-coefficient" title="Permanent link">&para;</a></h3>
<p>This field value is the D coefficient in the above equation.</p>
<h2 id="ventilation">Ventilation<a class="headerlink" href="#ventilation" title="Permanent link">&para;</a></h2>
<p>! \&lt;Ventilation Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural/None},Fan Pressure Rise {?},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature/Schedule,Maximum Indoor Temperature/Schedule,Delta Temperature/Schedule,Minimum Outdoor Temperature/Schedule,Maximum Outdoor Temperature/Schedule,Maximum WindSpeed</p>
<p>Ventilation Airflow Stats, SPACE1-1 VENTL 1,NIGHTVENTSCHED,SPACE1-1,99.16,11.0,5.295E-002,5.340E-004,4.814E-003,0.797,Intake,67.000,0.7,1.000,0.000,0.000,0.000,MININDOORTEMP,MAXINDOORTEMP,DELTATEMP,MINOUTDOORTEMP,MAXOUTDOORTEMP,40.00</p>
<p>Ventilation Airflow Stats, SPACE1-1 VENTL 2,NIGHTVENTSCHED,SPACE1-1,99.16,11.0,5.295E-002,5.340E-004,4.814E-003,0.797,Intake,67.000,0.7,1.000,0.000,0.000,0.000,MININDOORTEMP,MAXINDOORTEMP,DELTATEMP,MINOUTDOORTEMP,MAXOUTDOORTEMP,40.00</p>
<p>Ventilation Airflow Stats, SPACE2-1 VENTL 1,NIGHTVENTSCHED,SPACE2-1,42.74,5.0,7.030E-002,1.645E-003,1.406E-002,2.450,Intake,67.000,0.7,1.000,0.000,0.000,0.000,18.00,100.00,2.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, RESISTIVE ZONE VENTL 1,INF-SCHED,RESISTIVE ZONE,37.16,3.0,2.000E-002,5.382E-004,6.667E-003,0.636,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, EAST ZONE VENTL 1,INF-SCHED,EAST ZONE,37.16,3.0,2.000E-002,5.382E-004,6.667E-003,0.636,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, NORTH ZONE VENTL 1,INF-SCHED,NORTH ZONE,55.74,4.0,2.000E-002,3.588E-004,5.000E-003,0.424,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<h3 id="field-ventilation-airflow-stats-nominal">Field: \&lt;Ventilation Airflow Stats - Nominal&gt;<a class="headerlink" href="#field-ventilation-airflow-stats-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Ventilation Airflow Stats" for each line.</p>
<h3 id="field-name_7">Field: Name<a class="headerlink" href="#field-name_7" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the ventilation statement from the IDF file.</p>
<h3 id="field-schedule-name_6">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_6" title="Permanent link">&para;</a></h3>
<p>This is the schedule of use fraction -- the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_8">Field: Zone Name<a class="headerlink" href="#field-zone-name_8" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the ventilation.</p>
<h3 id="field-zone-floor-area_6" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_6" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_6">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_6" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 id="field-design-volume-flow-rate_1" m3_s="m3/s">Field: Design Volume Flow Rate<a class="headerlink" href="#field-design-volume-flow-rate_1" title="Permanent link">&para;</a></h3>
<p>This is the nominal flow rate for the ventilation in m3/s.</p>
<h3 id="field-volume-flow-ratefloor-area_1" m3_s_m2="m3/s/m2">Field: Volume Flow Rate/Floor Area<a class="headerlink" href="#field-volume-flow-ratefloor-area_1" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for ventilation.</p>
<h3 id="field-volume-flow-rateperson-area" m3_s_person="m3/s/person">Field: Volume Flow Rate/person Area<a class="headerlink" href="#field-volume-flow-rateperson-area" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per person (flow rate per person) for ventilation.</p>
<h3 id="field-ach-air-changes-per-hour_1">Field: ACH - Air Changes per Hour<a class="headerlink" href="#field-ach-air-changes-per-hour_1" title="Permanent link">&para;</a></h3>
<p>This field is the air changes per hour for the given ventilation rate.</p>
<h3 Exhaust_Intake_Natural="Exhaust;Intake;Natural" id="field-fan-type">Field: Fan Type<a class="headerlink" href="#field-fan-type" title="Permanent link">&para;</a></h3>
<p>This field shows the entered value for the type of ventilation [NATURAL, EXHAUST, or INTAKE]. Natural ventilation is the air movement/exchange a result of openings in the building façade and does not consume any fan energy. For either EXHAUST or INTAKE, values for fan pressure and efficiency define the fan electric consumption. For NATURAL and EXHAUST ventilation, the conditions of the air entering the space are assumed to be equivalent to outdoor air conditions. For INTAKE ventilation, an appropriate amount of fan heat is added to the air stream.</p>
<h3 Pa="Pa" id="field-fan-pressure-rise">Field: Fan Pressure Rise<a class="headerlink" href="#field-fan-pressure-rise" title="Permanent link">&para;</a></h3>
<p>Operational when Fan Type is INTAKE or EXHAUST, this is the pressure rise experienced across the fan in Pascals (N/m<span class="arithmatex">\(^{2}\)</span>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h3 id="field-fan-efficiency">Field: Fan Efficiency<a class="headerlink" href="#field-fan-efficiency" title="Permanent link">&para;</a></h3>
<p>Operational when Fan Type is INTAKE or EXHAUST, this is the total fan efficiency (a decimal number between 0.0 and 1.0). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h3 id="field-equation-a-constant-term-coefficient_1">Field: Equation A - Constant Term Coefficient<a class="headerlink" href="#field-equation-a-constant-term-coefficient_1" title="Permanent link">&para;</a></h3>
<p>Actual ventilation amount is an equation based value:</p>
<div class="arithmatex">\[
\begin{equation}
\text{Ventilation} = V_{design} F_{schedule} \left[ A + B \left| T_{zone}-T_{odb} \right| + C\left(\text{WindSpeed}\right) + D\left(\text{WindSpeed}^2\right)  \right]
\end{equation}
\]</div>
<p>This field value is the A coefficient in the above equation.</p>
<h3 1_C="1/C" id="field-equation-b-temperature-term-coefficient_1">Field: Equation B - Temperature Term Coefficient<a class="headerlink" href="#field-equation-b-temperature-term-coefficient_1" title="Permanent link">&para;</a></h3>
<p>This field value is the B coefficient in the above equation.</p>
<h3 id="field-equation-c-velocity-term-coefficient_1" s_m="s/m">Field: Equation C - Velocity Term Coefficient<a class="headerlink" href="#field-equation-c-velocity-term-coefficient_1" title="Permanent link">&para;</a></h3>
<p>This field value is the C coefficient in the above equation.</p>
<h3 id="field-equation-d-velocity-squared-term-coefficient_1" s2_m2="s2/m2">Field:  Equation D - Velocity Squared Term Coefficient<a class="headerlink" href="#field-equation-d-velocity-squared-term-coefficient_1" title="Permanent link">&para;</a></h3>
<p>This field value is the D coefficient in the above equation.</p>
<h3 id="field-minimum-indoor-temperaturecschedule">Field: Minimum Indoor Temperature{C}/Schedule<a class="headerlink" href="#field-minimum-indoor-temperaturecschedule" title="Permanent link">&para;</a></h3>
<p>This is the indoor temperature (in Celsius) below which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h3 id="field-maximum-indoor-temperaturecschedule">Field: Maximum Indoor Temperature{C}/Schedule<a class="headerlink" href="#field-maximum-indoor-temperaturecschedule" title="Permanent link">&para;</a></h3>
<p>This is the indoor temperature (in Celsius) above which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h3 id="field-delta-temperaturecschedule">Field: Delta Temperature{C}/Schedule<a class="headerlink" href="#field-delta-temperaturecschedule" title="Permanent link">&para;</a></h3>
<p>This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h3 id="field-minimum-outdoor-temperaturecschedule">Field: Minimum Outdoor Temperature{C}/Schedule<a class="headerlink" href="#field-minimum-outdoor-temperaturecschedule" title="Permanent link">&para;</a></h3>
<p>This is the outdoor temperature (in Celsius) below which ventilation is shut off. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h3 id="field-maximum-outdoor-temperaturecschedule">Field: Maximum Outdoor Temperature{C}/Schedule<a class="headerlink" href="#field-maximum-outdoor-temperaturecschedule" title="Permanent link">&para;</a></h3>
<p>This is the outdoor temperature (in Celsius) above which ventilation is shut off. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h3 id="field-maximum-windspeedms">Field: Maximum WindSpeed{m/s}<a class="headerlink" href="#field-maximum-windspeedms" title="Permanent link">&para;</a></h3>
<p>This is the wind speed (m/s) above which ventilation is shut off.</p>
<h2 id="mixing">Mixing<a class="headerlink" href="#mixing" title="Permanent link">&para;</a></h2>
<p>! \&lt;Mixing Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}</p>
<p>Mixing Airflow Stats, RESISTIVE ZONE MIXNG 1,ZONE MIXING,RESISTIVE ZONE,37.16,3.0,5.000E-002,1.345E-003,1.667E-002,1.589,EAST ZONE,0.00</p>
<h3 id="field-mixing-airflow-stats-nominal">Field: \&lt;Mixing Airflow Stats - Nominal&gt;<a class="headerlink" href="#field-mixing-airflow-stats-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Mixing Airflow Stats" for each line.</p>
<h3 id="field-name_8">Field: Name<a class="headerlink" href="#field-name_8" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h3 id="field-schedule-name_7">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_7" title="Permanent link">&para;</a></h3>
<p>This is the schedule of use fraction -- the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_9">Field: Zone Name<a class="headerlink" href="#field-zone-name_9" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the mixing.</p>
<h3 id="field-zone-floor-area_7" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_7" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_7">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_7" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 id="field-design-volume-flow-rate_2" m3_s="m3/s">Field: Design Volume Flow Rate<a class="headerlink" href="#field-design-volume-flow-rate_2" title="Permanent link">&para;</a></h3>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h3 id="field-volume-flow-ratefloor-area_2" m3_s_m2="m3/s/m2">Field: Volume Flow Rate/Floor Area<a class="headerlink" href="#field-volume-flow-ratefloor-area_2" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for mixing.</p>
<h3 id="field-volume-flow-rateperson-area_1" m3_s_person="m3/s/person">Field: Volume Flow Rate/person Area<a class="headerlink" href="#field-volume-flow-rateperson-area_1" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per person (flow rate per person) for mixing.</p>
<h3 id="field-ach-air-changes-per-hour_2">Field: ACH - Air Changes per Hour<a class="headerlink" href="#field-ach-air-changes-per-hour_2" title="Permanent link">&para;</a></h3>
<p>This field is the air changes per hour for the given mixing rate.</p>
<h3 id="field-fromsource-zone">Field: From/Source Zone<a class="headerlink" href="#field-fromsource-zone" title="Permanent link">&para;</a></h3>
<p>This is the source zone for the mixing rate.</p>
<h3 C="C" id="field-delta-temperature">Field: Delta Temperature<a class="headerlink" href="#field-delta-temperature" title="Permanent link">&para;</a></h3>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature {units Celsius}. If this field is positive, the temperature of the zone from which the air is being drawn (source zone) must be "Delta Temperature" warmer than the receiving zone air or else no mixing occurs. If this field is negative, the temperature of the source zone must be "Delta Temperature" cooler than the receiving zone air or else no mixing occurs. If this parameter is zero, mixing occurs regardless of the relative zone temperatures.</p>
<h2 id="cross-mixing">Cross Mixing<a class="headerlink" href="#cross-mixing" title="Permanent link">&para;</a></h2>
<p>! \&lt;CrossMixing Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}</p>
<p>CrossMixing Airflow Stats, EAST ZONE XMIXNG 1,ZONE MIXING,EAST ZONE,37.16,3.0,0.100,2.691E-003,3.333E-002,3.178,NORTH ZONE,1.00</p>
<p>CrossMixing Airflow Stats, NORTH ZONE XMIXNG 1,ZONE MIXING,NORTH ZONE,55.74,4.0,0.100,1.794E-003,2.500E-002,2.119,EAST ZONE,1.00</p>
<h3 id="field-crossmixing-airflow-stats-nominal">Field: \&lt;CrossMixing Airflow Stats - Nominal&gt;<a class="headerlink" href="#field-crossmixing-airflow-stats-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "CrossMixing Airflow Stats" for each line.</p>
<h3 id="field-name_9">Field: Name<a class="headerlink" href="#field-name_9" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h3 id="field-schedule-name_8">Field: Schedule Name<a class="headerlink" href="#field-schedule-name_8" title="Permanent link">&para;</a></h3>
<p>This is the schedule of use fraction -- the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h3 id="field-zone-name_10">Field: Zone Name<a class="headerlink" href="#field-zone-name_10" title="Permanent link">&para;</a></h3>
<p>This is the name of the Zone for the mixing.</p>
<h3 id="field-zone-floor-area_8" m2="m2">Field: Zone Floor Area<a class="headerlink" href="#field-zone-floor-area_8" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-zone-occupants_8">Field: # Zone Occupants<a class="headerlink" href="#field-zone-occupants_8" title="Permanent link">&para;</a></h3>
<p>This is the total number of occupants for the zone.</p>
<h3 id="field-design-volume-flow-rate_3" m3_s="m3/s">Field: Design Volume Flow Rate<a class="headerlink" href="#field-design-volume-flow-rate_3" title="Permanent link">&para;</a></h3>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h3 id="field-volume-flow-ratefloor-area_3" m3_s_m2="m3/s/m2">Field: Volume Flow Rate/Floor Area<a class="headerlink" href="#field-volume-flow-ratefloor-area_3" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for mixing.</p>
<h3 id="field-volume-flow-rateperson-area_2" m3_s_person="m3/s/person">Field: Volume Flow Rate/person Area<a class="headerlink" href="#field-volume-flow-rateperson-area_2" title="Permanent link">&para;</a></h3>
<p>This field is the volume flow rate density per person (flow rate per person) for mixing.</p>
<h3 id="field-ach-air-changes-per-hour_3">Field: ACH - Air Changes per Hour<a class="headerlink" href="#field-ach-air-changes-per-hour_3" title="Permanent link">&para;</a></h3>
<p>This field is the air changes per hour for the given mixing rate.</p>
<h3 id="field-fromsource-zone_1">Field: From/Source Zone<a class="headerlink" href="#field-fromsource-zone_1" title="Permanent link">&para;</a></h3>
<p>This is the source zone for the mixing -- air is exchanged equally between the two zones.</p>
<h3 C="C" id="field-delta-temperature_1">Field: Delta Temperature<a class="headerlink" href="#field-delta-temperature_1" title="Permanent link">&para;</a></h3>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature {units Celsius}. If this field is positive, the temperature of the zone from which air is being drawn ("source zone") must be "Delta Temperature" warmer than the zone air or no mixing occurs. If this field is zero, mixing occurs regardless of the relative air temperatures. Negative values for "Delta Temperature" are not permitted.</p>
<h2 id="refrigerationdoor-mixing">RefrigerationDoor Mixing<a class="headerlink" href="#refrigerationdoor-mixing" title="Permanent link">&para;</a></h2>
<p>! \&lt;RefrigerationDoorMixing  Airflow Stats - Nominal&gt;, Name, Zone 1 Name, Zone 2 Name, Door Opening Schedule Name, Door Height {m},Door Area {m2},Door Protection Type</p>
<p>RefrigerationDoorMixing Airflow Stats, FREEZER1_SUBFREEZER1, FREEZER_1, SUBFREEZER, FREEZER1DOORSCHEDA, 1.800, 2.300, StripCurtain</p>
<p>RefrigerationDoorMixing Airflow Stats, FREEZER5_COOLER2, COOLER_2, FREEZER_5, FREEZER5DOORSCHEDA, 1.800, 2.300, AirCurtain</p>
<h3 id="field-refrigerationdoormixing-airflow-stats-nominal">Field: \&lt;RefrigerationDoorMixing Airflow Stats - Nominal&gt;<a class="headerlink" href="#field-refrigerationdoormixing-airflow-stats-nominal" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "RefrigerationDoor Airflow Stats" for each line.</p>
<h3 id="field-name_10">Field: Name<a class="headerlink" href="#field-name_10" title="Permanent link">&para;</a></h3>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h3 id="field-zone-1-name">Field: Zone 1 Name<a class="headerlink" href="#field-zone-1-name" title="Permanent link">&para;</a></h3>
<p>This is the name of one of the two Zones for the mixing.</p>
<h3 id="field-zone-2-name">Field: Zone 2 Name<a class="headerlink" href="#field-zone-2-name" title="Permanent link">&para;</a></h3>
<p>This is the name of the other Zone for the mixing.</p>
<h3 id="field-door-opening-schedule-name">Field: Door Opening Schedule Name<a class="headerlink" href="#field-door-opening-schedule-name" title="Permanent link">&para;</a></h3>
<p>This is the schedule of use fraction -- the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h3 id="field-door-height" m="m">Field: Door Height<a class="headerlink" href="#field-door-height" title="Permanent link">&para;</a></h3>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h3 id="field-door-area" m2="m2">Field: Door Area<a class="headerlink" href="#field-door-area" title="Permanent link">&para;</a></h3>
<p>This is the floor area (m2) of the zone.</p>
<h3 id="field-door-protection-type">Field: Door Protection Type<a class="headerlink" href="#field-door-protection-type" title="Permanent link">&para;</a></h3>
<p>This is one of three keywords, None, StripCurtain, or AirCurtain.</p>
<h2 id="shading-summary">Shading Summary<a class="headerlink" href="#shading-summary" title="Permanent link">&para;</a></h2>
<p>Similar to the Zone Summary, the Shading Summary:</p>
<p>! \&lt;Shading Summary&gt;, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades</p>
<p>Shading Summary,0,6,14</p>
<h3 id="field-shading-summary">Field: \&lt;Shading Summary&gt;<a class="headerlink" href="#field-shading-summary" title="Permanent link">&para;</a></h3>
<p>This field contains the constant "Shading Summary".</p>
<h3 id="field-number-of-fixed-detached-shades">Field: Number of Fixed Detached Shades<a class="headerlink" href="#field-number-of-fixed-detached-shades" title="Permanent link">&para;</a></h3>
<p>This field contains the number of fixed detached shades (e.g. Shading:Site or Shading:Site:Detailed) in the simulation.</p>
<h3 id="field-number-of-building-detached-shades">Field: Number of Building Detached Shades<a class="headerlink" href="#field-number-of-building-detached-shades" title="Permanent link">&para;</a></h3>
<p>This field contains the number of building relative detached shades (e.g. Shading:Building or Shading:Building:Detailed) in the simulation.</p>
<h3 id="field-number-of-attached-shades">Field: Number of Attached Shades<a class="headerlink" href="#field-number-of-attached-shades" title="Permanent link">&para;</a></h3>
<p>This field contains the number of building attached shading surfaces (e.g. Overhang, Shading:Zone:Detailed, etc.) in the simulation.</p>
<h2 id="surface-details-report">Surface Details Report<a class="headerlink" href="#surface-details-report" title="Permanent link">&para;</a></h2>
<p>A good example of this is the surface details report(s) (<strong>Output:Surfaces:List, Details;</strong> <strong>Output:Surfaces:List, Vertices; Output:Surfaces:List, DetailsWithVertices;</strong>). Excerpt from the file:</p>
<p><strong>Line 1:</strong>! \&lt;Zone/Shading Surfaces&gt;<strong>,</strong>\&lt;Zone Name&gt;/#Shading Surfaces,# Surfaces, Vertices are shown starting at Upper-Left-Corner = &gt; Counter-Clockwise = &gt; World Coordinates</p>
<p><strong>Line 2:</strong>! \&lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;,Surface Name,Surface Class, Base Surface,Construction,Nominal U (w/o film coefs),Nominal U (with film coefs),Area (Net), Area (Gross), Area (Sunlit Calc), Aimuth, Tilt, ~Width, ~Height, Reveal, \&lt;ExtBoundCondition&gt;, \&lt;ExtConvCoeffCalc&gt;, \&lt;IntConvCoeffCalc&gt;,\&lt;SunExposure&gt;,\&lt;WindExposure&gt;,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides, {Vertex 1},,, {Vertex 2},,, {Vertex 3},,, {Vertex 4}, ,,{etc}</p>
<p><strong>Line 3:</strong> ! \&lt;Units&gt;,,,,,{W/m2-K},{W/m2-K},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m}</p>
<p><strong>Ex Line 1:</strong> Shading_Surfaces,Number of Shading Surfaces,   10</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,WEST SIDE BUSHES,Detached Shading:Building,,,,, 180.0, 180.0, 180.0, 90.0, 90.0, 60.00, 3.00,,,,,,,,,,, 4, -5.00, 0.00, 3.00, -5.00, 0.00, 0.00, -5.00, 60.00, 0.00, -5.00, 60.00, 3.00</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,EAST SIDE TREE1,Detached Shading:Building,,,,, 500.0, 500.0, 500.0, 270.0, 90.0, 20.00, 50.99,,,,,,,,,,, 3, 70.00, 30.00, 50.00, 70.00, 40.00, 0.00, 70.00, 20.00, 0.00</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,EAST SIDE TREE2,Detached Shading:Building,,,,, 500.0, 500.0, 500.0, 0.0, 90.0, 20.00, 50.99,,,,,,,,,,, 3, 70.00, 30.00, 50.00, 80.00, 30.00, 0.00, 60.00, 30.00, 0.00</p>
<p><strong>Ex Line 1:</strong> Zone_Surfaces,HEARTLAND AREA,   35</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL001,Wall,,EXTERIOR,0.644, 0.588, 136.0, 200.0, 136.0, 180.0, 90.0, 20.0, 10.0, 0.00,ExternalEnvironment,ASHRAEDetailed,ASHRAEDetailed,SunExposed,WindExposed, 0.50, 0.50, 0.67,  0.33, 4, 20.00, 10.00, 10.00, 20.00, 10.00, 0.00, 40.00, 10.00, 0.00, 40.00, 10.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL001:WIN001,Window,ZN001:WALL001,SINGLE PANE HW WINDOW,N/A,6.121, 64.00000, 64.00000, 64.00000,180.0, 90.0, 8.00, 8.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed,  0.50,  0.50,  0.71,  0.29, 4, 26.00, 10.00, 8.10, 26.00, 10.00, 0.10, 34.00, 10.00, 0.10, 34.00, 10.00, 8.10</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002,Wall,,EXTERIOR,0.644,0.588, 155.0, 200.0, 155.0, 90.0, 90.0, 20.00, 10.00, 0.00,ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50,  0.50,  0.73,  0.27, 4, 50.00, 20.00, 10.00, 50.00, 20.00, 0.00, 50.00, 40.00, 0.00, 50.00, 40.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002:WIN001,Window,ZN001:WALL002,SINGLE PANE HW WINDOW,N/A,6.121, 15.0, 15.0, 15.0, 90.0, 90.0, 3.00, 5.00,  0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed,  0.50,  0.50,  0.76,  0.24, 4, 50.00, 22.20, 7.30, 50.00, 22.20, 2.30, 50.00, 25.20, 2.30, 50.00, 25.20, 7.30</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002:WIN002,Window,ZN001:WALL002,SINGLE PANE HW WINDOW, N/A, 6.121, 15.00, 15.00, 15.00, 90.00, 90.00, 3.00, 5.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.71, 0.29, 4, 50.00, 28.50, 7.30, 50.00, 28.50, 2.30, 50.00, 31.50, 2.30, 50.00, 31.50, 7.30</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN001:WALL002:WIN003, Window, ZN001:WALL002, SINGLE PANE HW WINDOW, N/A, 6.121, 15.00, 15.00, 15.00, 90.00, 90.00, 3.00, 5.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.77, 0.23, 4, 50.00, 35.30, 7.30, 50.00, 35.30, 2.30, 50.00, 38.30, 2.30, 50.00, 38.30, 7.30</p>
<p>\&lt;reduced for brevity&gt;</p>
<p><strong>Ex Line 1:</strong> Zone_Surfaces,MAINE WING,   12</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:WALL001, Wall, , EXTERIOR, 0.644, 0.588, 100.00, 100.00, 100.00, 180.00, 90.00, 10.00, 10.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.74, 0.26, 4, 50.00, 40.00, 10.00, 50.00, 40.00, 0.00, 60.00, 40.00, 0.00, 60.00, 40.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:FLR001, Floor, , SLAB FLOOR, 17.040, 3.314, 400.00, 400.00, 400.00, 90.00, 180.00, 20.00, 20.00, 0.00, Ground, N/A-Ground, ASHRAEDetailed, NoSun, NoWind, 1.00, 0.00, 1.00, 0.00, 4, 60.00, 40.00, 0.00, 40.00, 40.00, 0.00, 40.00, 60.00, 0.00, 60.00, 60.00, 0.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:ROOF001, Roof, , ROOF31, 0.790, 0.688, 400.00, 400.00, 400.00, 180.00, 0.00, 20.00, 20.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.00, 1.00, 2.41E-002, 0.98, 4, 40.00, 60.00, 10.00, 40.00, 40.00, 10.00, 60.00, 40.00, 10.00, 60.00, 60.00, 10.00</p>
<h3 id="description-of-the-detailed-surfaces-reports">Description of the Detailed Surfaces Report(s)<a class="headerlink" href="#description-of-the-detailed-surfaces-reports" title="Permanent link">&para;</a></h3>
<p>The preceding excerpt includes the surface details <em>and</em> vertices. You can also obtain the report with <em>just</em> the details or <em>just</em> the vertices.</p>
<p><strong>Line 1:</strong>! \&lt;Zone/Shading Surfaces&gt;<strong>,</strong>\&lt;Zone Name&gt;/#Shading Surfaces,# Surfaces, Vertices are shown starting at Upper-Left-Corner = &gt; Counter-Clockwise = &gt; World Coordinates</p>
<p>When a line is shown with the comment character (!) in the first position, it signifies a informational "header" record for the report. In addition, "Line 1" is also a header for the subsequent "real" surface lines.</p>
<h3 id="field-zoneshading-surfaces">Field: \&lt;Zone/Shading Surfaces&gt;<a class="headerlink" href="#field-zoneshading-surfaces" title="Permanent link">&para;</a></h3>
<p>This field is a dual purpose field. For beginning of the Shading Surfaces, it will show "Shading_Surfaces". At each Zone, it will show "Zone_Surfaces".</p>
<h3 id="field-zone-nameshading-surfaces">Field: \&lt;Zone Name&gt;/#Shading Surfaces<a class="headerlink" href="#field-zone-nameshading-surfaces" title="Permanent link">&para;</a></h3>
<p>This field is a dual purpose field. It will either show the Zone Name of the subsequent surfaces or the "Number of Shading Surfaces" for the entire building.</p>
<h3 id="field-surfaces">Field: # Surfaces<a class="headerlink" href="#field-surfaces" title="Permanent link">&para;</a></h3>
<p>This field, then, specifies the number of surfaces of the type (zone or shading) that will follow.</p>
<p>The example lines illustrate:</p>
<p>Shading_Surfaces,Number of Shading Surfaces,   10</p>
<p>Zone_Surfaces,HEARTLAND AREA,   35</p>
<p>Zone_Surfaces,MAINE WING,   12</p>
<p><strong>Line 2:</strong>! \&lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;, Surface Name, Surface Class, Base Surface, Construction, Nominal U (w/o film coefs), Nominal U (with film coefs), Area (Net), Area (Gross), Area (Sunlit Calc), Azimuth, Tilt, ~Width, ~Height, Reveal, \&lt;ExtBoundCondition&gt;, \&lt;ExtConvCoeffCalc&gt;, \&lt;IntConvCoeffCalc&gt;, \&lt;SunExposure&gt;, \&lt;WindExposure&gt;, ViewFactorToGround, ViewFactorToSky, ViewFactorToGround-IR, ViewFactorToSky-IR, #Sides, {Vertex 1},,, {Vertex 2},,, {Vertex 3},,, {Vertex 4}, ,,{etc}</p>
<p><strong>Line 3:</strong> ! \&lt;Units&gt;,,,,,{W/m2-K},{W/m2-K},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m}</p>
<p>Line 2 shows the full detail of each surface record with Line 3 used for illustrating the units of individual fields (as appropriate).</p>
<p>The first four fields (\&lt;HeatTransfer/ShadingSurface&gt;,Surface Name, Surface Class, Base Surface) are included in all the Surface reports (Details, Vertices, Details with Vertices).</p>
<h3 id="field-heattransfershadingframedivider_surface">Field: \&lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;<a class="headerlink" href="#field-heattransfershadingframedivider_surface" title="Permanent link">&para;</a></h3>
<p>For shading surfaces, this will be a constant "Shading_Surface". For heat transfer surfaces, this will be a constant "HeatTransfer_Surface". For Frame and Divider Surfaces, it will be a constant "Frame/Divider_Surface" with the proper type showing in the Surface Class.</p>
<h3 id="field-surface-name">Field: Surface Name<a class="headerlink" href="#field-surface-name" title="Permanent link">&para;</a></h3>
<p>This field will contain the actual surface name as entered in the IDF.</p>
<h3 id="field-surface-class">Field: Surface Class<a class="headerlink" href="#field-surface-class" title="Permanent link">&para;</a></h3>
<p>This field contains the surface class (e.g. Window, Door, Wall, Roof) as entered in the IDF.</p>
<h3 id="field-base-surface">Field: Base Surface<a class="headerlink" href="#field-base-surface" title="Permanent link">&para;</a></h3>
<p>This field contains the base surface name if this surface is a sub-surface (i.e. Window, Door).</p>
<h3 id="fields-in-details-and-details-with-vertices-report">Fields in Details and Details with Vertices report.<a class="headerlink" href="#fields-in-details-and-details-with-vertices-report" title="Permanent link">&para;</a></h3>
<h3 id="field-construction">Field: Construction<a class="headerlink" href="#field-construction" title="Permanent link">&para;</a></h3>
<p>This field will contain the name of the construction used for the surface. (Will be empty for shading surfaces).</p>
<h3 id="field-nominal-u-wo-film-coefs">Field: Nominal U (w/o film coefs)<a class="headerlink" href="#field-nominal-u-wo-film-coefs" title="Permanent link">&para;</a></h3>
<p>A nominal thermal conductance for the surface is calculated for the surface. It does not include interior or exterior film coefficients as this is calculated during the simulation and is dependent on several factors that may change during the simulation time period. Units for this field are W/m<span class="arithmatex">\(^{2}\)</span>-K.</p>
<p>For windows, no value is reported because the film coefficients cannot be removed from the U-value.</p>
<h3 id="field-nominal-u-with-film-coefs">Field: Nominal U (with film coefs)<a class="headerlink" href="#field-nominal-u-with-film-coefs" title="Permanent link">&para;</a></h3>
<p>A nominal thermal conductance for the surface is calculated for the surface, including film coefficients. Units for this field are W/m<span class="arithmatex">\(^{2}\)</span>-K.</p>
<p>For opaque surfaces, interior and exterior film coefficients are added to the surface construction based on the prescribed R-values for interior and exterior film coefficients as found in ASHRAE 90.1-2004, Appendix A, and shown below:  The SI values are the exact values used inside EnergyPlus.</p>
<table>
<thead>
<tr>
<th>Surface Class</th>
<th>Interior Film Coefficient</th>
<th>Exterior Film Coefficient</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td>(ft2-F-hr/BTU)</td>
<td>(m2-K/W)</td>
<td>(ft2-F-hr/BTU)</td>
<td>(m2-K/W)</td>
</tr>
<tr>
<td>WALL</td>
<td>0.68</td>
<td>0.1197548</td>
<td>0.17</td>
<td>0.0299387</td>
</tr>
<tr>
<td>FLOOR</td>
<td>0.92</td>
<td>0.1620212</td>
<td>0.46</td>
<td>0.0810106</td>
</tr>
<tr>
<td>CEILING/ROOF</td>
<td>0.61</td>
<td>0.1074271</td>
<td>0.46</td>
<td>0.0810106</td>
</tr>
</tbody>
</table>
<p>NOTE:  The resulting "Nominal U with film coefs" is only for comparison purposes with the ASHRAE 90.1 requirements. Actual film coefficients are calculated during the simulation and are dependent on several factors that may change during the simulation time period.</p>
<p>For windows, the "Nominal U with film coefs" is calculated using the following assumptions from the WINDOW 5 program (also NFRC winter conditions):</p>
<ul>
<li>
<p>Indoor air temperature = 21 C (69.8 F)</p>
</li>
<li>
<p>Outdoor air temperature = -18 C (-.4 F)</p>
</li>
<li>
<p>Exterior film coefficient =   26 W/m<span class="arithmatex">\(^{2}\)</span> (4.58 ft<span class="arithmatex">\(^{2}\)</span>-F-hr/BTU)</p>
</li>
<li>
<p>Interior film coefficient = Calculated by EnergyPlus convection algorithm</p>
</li>
<li>
<p>No incident solar beam radiation</p>
</li>
</ul>
<h3 id="field-area-net">Field: Area (Net)<a class="headerlink" href="#field-area-net" title="Permanent link">&para;</a></h3>
<p>When surfaces are entered, the gross area of the surface is calculated from the vertices (except for Internal Mass where it is entered directly). As net area is needed in the calculations, any sub-surfaces to the primary surface are subtracted from the original gross area. This field will show the final "net" area for the surface. For example, walls with windows will have the multiplier (of the window) * window area subtracted from the gross amount. Likewise, any divider area (including multipliers) for the window will be subtracted. Units for this field are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-area-gross">Field: Area (Gross)<a class="headerlink" href="#field-area-gross" title="Permanent link">&para;</a></h3>
<p>This field shows the gross area of the surface. Units for this field are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-area-sunlit-calc">Field: Area (Sunlit Calc)<a class="headerlink" href="#field-area-sunlit-calc" title="Permanent link">&para;</a></h3>
<p>This field shows the net area for the purposes of sunlit/shading calculations. For these, only 1 unit of a multiplied window/door is subtracted from the gross area of a wall that the window/door is on. This net area includes the <em>frame area</em> (if any) for the windows on the wall. For windows, this value includes the divider area of the window. Thus for both frames and dividers, there will be a * in this field -- since the areas are included in the wall/window areas. Units for this field are m<span class="arithmatex">\(^{2}\)</span>.</p>
<h3 id="field-azimuth">Field: Azimuth<a class="headerlink" href="#field-azimuth" title="Permanent link">&para;</a></h3>
<p>Using the specified vertices for the surface (and order of entry), EnergyPlus can determine the outward facing normal angle for the surface. That angle is displayed in this field. Units for this field are degrees.</p>
<h3 id="field-tilt">Field: Tilt<a class="headerlink" href="#field-tilt" title="Permanent link">&para;</a></h3>
<p>Using the specified vertices for the surface (and order of entry), EnergyPlus can determine the tilt of the surface with respect to "horizontal". That angle is displayed in this field. Units for this field are degrees.</p>
<h3 id="field-width">Field: ~Width<a class="headerlink" href="#field-width" title="Permanent link">&para;</a></h3>
<p>This field (approximate width of the surface) is calculated and filled by EnergyPlus from the entered vertices. Some parts of EnergyPlus use a width and height rather than the more detailed vertex/area calculations. Units for this field are m.</p>
<h3 id="field-height">Field: ~Height<a class="headerlink" href="#field-height" title="Permanent link">&para;</a></h3>
<p>This field (approximate height of the surface) is calculated and filled by EnergyPlus from the entered vertices. Some parts of EnergyPlus use a width and height rather than the more detailed vertex/area calculations. Units for this field are m.</p>
<h3 id="field-reveal">Field: Reveal<a class="headerlink" href="#field-reveal" title="Permanent link">&para;</a></h3>
<p>This field is calculated for sub-surfaces with respect to their base surfaces using the entered vertices, plane of the two surfaces, and distance between the planes. Reveal may be important in shading of windows, in particular. Units for this field are m.</p>
<h3 id="field-extboundcondition">Field: \&lt;ExtBoundCondition&gt;<a class="headerlink" href="#field-extboundcondition" title="Permanent link">&para;</a></h3>
<p>This field shows the exterior boundary condition for the surface. If this is a surface that is "external" the values will be <strong>ExternalEnvironment</strong> or <strong>Ground</strong>. If this surface is an interzone surface, this value will be the surface name in the "other" zone. If this surface is an internal surface, this value will be the same as the surface name. If this is a special surface with "Other Side Coefficients", the value will be the OtherSideCoefficient name (see description of OtherSideCoefficient reporting later in this document). If this is a special surface with "Other Side Condition Model", the value will be the OtherSideConditionModel name.</p>
<h3 id="field-extconvcoeffcalc">Field: \&lt;ExtConvCoeffCalc&gt;<a class="headerlink" href="#field-extconvcoeffcalc" title="Permanent link">&para;</a></h3>
<p>The value for this field will be a descriptor of the External Convection Coefficient calculation. If this surface uses Other Side Coefficients, this field will display <strong>N/A-OSC</strong>. If this surface uses Other Side Condition Model, this field will display <strong>N/A-OSCM</strong>. Ground surfaces will display <strong>N/A-Ground</strong>. If this is an interior or inter-zone surface, it will display <strong>Other/Same Surface Int Conv</strong>. If a schedule is used, it will display <strong>User Supplied Schedule.</strong> If a constant value is supplied by the user, it will display <strong>User Supplied Value</strong>. The standard values may also be displayed here (e.g. <strong>ASHRAEDetailed</strong>).</p>
<h3 id="field-intconvcoeffcalc">Field: \&lt;IntConvCoeffCalc&gt;<a class="headerlink" href="#field-intconvcoeffcalc" title="Permanent link">&para;</a></h3>
<p>The value for this field will be a descriptor of the Internal Convection Coefficient calculation. If a schedule is used, it will display <strong>User Supplied Schedule.</strong> If a constant value is supplied by the user, it will display <strong>User Supplied Value</strong>. The standard values may also be displayed here (e.g. <strong>ASHRAEDetailed</strong>).</p>
<h3 id="field-sunexposure">Field: \&lt;SunExposure&gt;<a class="headerlink" href="#field-sunexposure" title="Permanent link">&para;</a></h3>
<p>The value for this field will be <strong>SunExposed</strong> or <strong>NoSun</strong>. Internal surfaces should have NoSun exposure.</p>
<h3 id="field-windexposure">Field: \&lt;WindExposure&gt;<a class="headerlink" href="#field-windexposure" title="Permanent link">&para;</a></h3>
<p>The value for this field will be <strong>WindExposed</strong> or <strong>NoWind</strong>. Internal surfaces should have NoWind exposure.</p>
<h3 id="field-viewfactortoground">Field: ViewFactorToGround<a class="headerlink" href="#field-viewfactortoground" title="Permanent link">&para;</a></h3>
<p>This value has been entered as part of the surface description. View factor to ground is described in the Input Output Reference document during the Surface:HeatTransfer description.</p>
<h3 id="field-viewfactortosky">Field: ViewFactorToSky<a class="headerlink" href="#field-viewfactortosky" title="Permanent link">&para;</a></h3>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces.</p>
<h3 id="field-viewfactortoground-ir">Field: ViewFactorToGround-IR<a class="headerlink" href="#field-viewfactortoground-ir" title="Permanent link">&para;</a></h3>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h3 id="field-viewfactortosky-ir">Field: ViewFactorToSky-IR<a class="headerlink" href="#field-viewfactortosky-ir" title="Permanent link">&para;</a></h3>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces.</p>
<h3 id="field-sides">Field: #Sides<a class="headerlink" href="#field-sides" title="Permanent link">&para;</a></h3>
<p>This value is the number of sides / vertices the surface has.</p>
<h3 id="fields-in-vertices-reports">Fields in Vertices Reports<a class="headerlink" href="#fields-in-vertices-reports" title="Permanent link">&para;</a></h3>
<h3 id="field-set-vertex-x-x-m-y-m-z-m">Field Set: Vertex x [X {m}, Y {m}, Z {m}]<a class="headerlink" href="#field-set-vertex-x-x-m-y-m-z-m" title="Permanent link">&para;</a></h3>
<p>For each side of the surface, the vertices are shown in three separate fields (comma separated) in the EnergyPlus "standard" coordinate order (Upper Left Corner first, Counter-Clockwise, World Coordinates). Units for each vertex is m.</p>
<h2 id="calculating-with-surface-details-report">Calculating with Surface Details Report<a class="headerlink" href="#calculating-with-surface-details-report" title="Permanent link">&para;</a></h2>
<p>It is reasonably easy to import this data into a spreadsheet and then calculate glazing area percentage based on wall facing direction:</p>
<p><a id="fig:surface-details-with-windowwall-calculated"></a></p>
<p><img alt="Surface Details with Window/Wall % calculated" src="../../media/image012.png" /></p>
<p><em>Figure 3: Surface Details with Window/Wall % calculated</em></p>
<h2 id="surface-convection-parameters">Surface Convection Parameters<a class="headerlink" href="#surface-convection-parameters" title="Permanent link">&para;</a></h2>
<p>When detailed surface reports are requested, extra information on the surfaces related to how convection coefficients are calculated are also output to the EIO file.  The first block of data relates to overall geometry parameters assigned to each surface and has the following header</p>
<p>! \&lt;Surface Convection Parameters&gt;, Surface Name, Outside Model Assignment , Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [cm], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio [ ],Window Location [ ], Near Radiant [T/F], Has Active HVAC [T/F]</p>
<p>With example data record.</p>
<p>Surface Convection Parameters,PERIMETER_ZN_1_WALL_SOUTH,0,84.45,61.48,3.05,0,3.05,27.69,6.94,0.24,0, F, F</p>
<h3 id="field-outside-model-assignment">Field: Outside Model Assignment<a class="headerlink" href="#field-outside-model-assignment" title="Permanent link">&para;</a></h3>
<p>This is an integer code for the type of model assigned to the outside face, if a specific model has been assigned. Surface(SurfLoop)%ExtConvCoeff</p>
<table>
<thead>
<tr>
<th>Code value</th>
<th>meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Not set special for this surface</td>
</tr>
<tr>
<td>&plusmn;1</td>
<td>Simplest ASHRAE model</td>
</tr>
<tr>
<td>&plusmn;2</td>
<td>TARP, ASHRAE-Walton model</td>
</tr>
<tr>
<td>&plusmn;5</td>
<td>TARP, ASHRAE-Walton model</td>
</tr>
<tr>
<td>&plusmn; 6</td>
<td>MoWITT model</td>
</tr>
<tr>
<td>&plusmn; 7</td>
<td>DOE-2 model</td>
</tr>
<tr>
<td>&plusmn; 9</td>
<td>Adaptive Convection Algorithm</td>
</tr>
<tr>
<td>&gt; 9</td>
<td>Key values are indexes that are associated with the input order of SurfaceProperty:ConvectionCoefficients ( and MultipleSurface)</td>
</tr>
</tbody>
</table>
<h3 id="field-outside-area">Field: Outside Area<a class="headerlink" href="#field-outside-area" title="Permanent link">&para;</a></h3>
<p>This is the area used for convection calculations for the outside face.  It is intended to be a model of the area of the larger group of surfaces that this surfaces is a part of. [m<span class="arithmatex">\(^{2}\)</span>]</p>
<h3 id="field-outside-perimeter">Field Outside Perimeter<a class="headerlink" href="#field-outside-perimeter" title="Permanent link">&para;</a></h3>
<p>This is the length of edge used for convection calculations for the outside face.  It is intended to be a model of the perimeter for a larger group of surfaces that surface is a part of.  [m]</p>
<h3 id="field-outside-height">Field: Outside Height<a class="headerlink" href="#field-outside-height" title="Permanent link">&para;</a></h3>
<p>This is the height scale used for convection calculations for the outside face.  It is intended to be a model of the overall height of a larger group of surfaces that this surface is a part of. [m]</p>
<h3 id="field-inside-model-assignment">Field: Inside Model Assignment<a class="headerlink" href="#field-inside-model-assignment" title="Permanent link">&para;</a></h3>
<p>This is an integer code for the type of model assigned to the inside face, if a specific model has been assigned. Surface(SurfLoop)%IntConvCoeff</p>
<h3 id="field-inside-height">Field: Inside Height<a class="headerlink" href="#field-inside-height" title="Permanent link">&para;</a></h3>
<p>This is the height scale used for convection calculations for the inside face.  It is intended to be for the entire zone. [m]</p>
<h3 id="field-inside-perimeter-envelope">Field: Inside Perimeter Envelope<a class="headerlink" href="#field-inside-perimeter-envelope" title="Permanent link">&para;</a></h3>
<p>This is the length scale for the zone for the amount of exterior envelope with glazing.  It is the length of wall that has glazed exterior.[m]</p>
<h3 id="field-inside-hydraulic-diameter">Field: Inside Hydraulic Diameter<a class="headerlink" href="#field-inside-hydraulic-diameter" title="Permanent link">&para;</a></h3>
<p>This is the length scale for horizontal surfaces in the zone.   It is calculated using 4 * area/ perimeter and is used for natural convection on the floor or ceiling. [m]</p>
<h3 id="field-window-to-wall-ratio">Field: Window to Wall Ratio<a class="headerlink" href="#field-window-to-wall-ratio" title="Permanent link">&para;</a></h3>
<p>This is the ratio of exterior window area to exterior wall area.  It is for the zone. [non dimensional]</p>
<h3 id="field-window-location">Field: Window Location<a class="headerlink" href="#field-window-location" title="Permanent link">&para;</a></h3>
<p>This is an integer code for relative window positioning.  It is used for some inside face correlations.</p>
<h3 id="field-near-radiant">Field: Near Radiant<a class="headerlink" href="#field-near-radiant" title="Permanent link">&para;</a></h3>
<p>This is a true or false flag indicating if this surfaces is near a radiant HVAC unit. If "T" then surface is is modeled as near a radiant HVAC device.  If  "F" then surface is normal.</p>
<h3 id="field-has-active-hvac">Field: Has Active HVAC<a class="headerlink" href="#field-has-active-hvac" title="Permanent link">&para;</a></h3>
<p>This is a true or false flag indicating if this surface has active HVAC elements inside it.  If "T" then surface is modeled has having HVAC pipes or element inside it making it active for heating or cooling.  If  "F" then surface is normal.</p>
<h2 id="othersidecoefficient-outputs">OtherSideCoefficient Outputs<a class="headerlink" href="#othersidecoefficient-outputs" title="Permanent link">&para;</a></h2>
<p>For the most part, the output for the Other Side Coefficients represents the input as entered. The header record for the Other Side Coefficients output is shown below:</p>
<p><strong>Line 1:</strong> ! Other Side Coefficients,Name,Combined convective/radiative film coefficient,User selected Constant Temperature,Coefficient modifying the constant temperature term,Coefficient modifying the external dry bulb temperature term,Coefficient modifying the ground temperature term,Coefficient modifying the wind speed term {s/m},Coefficient modifying the zone air temperature term,Constant Temperature Schedule Name</p>
<h3 id="field-other-side-coefficients">Field: Other Side Coefficients<a class="headerlink" href="#field-other-side-coefficients" title="Permanent link">&para;</a></h3>
<p>This field will be filled with the text <strong>OtherSideCoefficients</strong>.</p>
<p>The report describes the actions for the following equation:</p>
<p>The coefficients listed above are used in the following equation:</p>
<div class="arithmatex">\[
\begin{equation}
T = C_2 T_{zone} + C_3 T_{oadb} + C_4 C_5 + C_6 T_{grnd} + C_7 W_{spd} T_{oadb}
\end{equation}
\]</div>
<p>where:</p>
<ul>
<li>
<p>T = Outdoor air Temperature when Combined convective/radiative film Coeff &gt; 0</p>
</li>
<li>
<p>T = Exterior Surface Temperatre when Combined convective/radiative film Coeff \&lt; = 0</p>
</li>
<li>
<p>Tzone  = Temperature of the zone being simulated (°C)</p>
</li>
<li>
<p>Toadb  = Dry-bulb temperature of the outdoor air (°C)</p>
</li>
<li>
<p>Tgrnd  = Temperature of the ground (°C)</p>
</li>
<li>
<p>Wspd  = Outdoor wind speed (m/sec)</p>
</li>
</ul>
<h3 id="field-name_11">Field: Name<a class="headerlink" href="#field-name_11" title="Permanent link">&para;</a></h3>
<p>This is the unique name entered for the OtherSideCoefficient. Note that the surface it applies to will have this name in the \&lt;ExtBoundCondition&gt; field.</p>
<h3 id="field-combined-convectiveradiative-film-coefficient">Field: Combined convective/radiative film coefficient<a class="headerlink" href="#field-combined-convectiveradiative-film-coefficient" title="Permanent link">&para;</a></h3>
<p>This field is a trigger value. When entered as &gt;0, it is used as the combined convective/radiative film coefficient. The other fields in the OtherSideCoefficient object are used then as well: the remaining fields are used first to calculate the outdoor air temperature for the surface and then to calculate the outside surface temperature based on the outdoor air temperature and the film coefficient. If this field contains <strong>N/A</strong>, then the remaining fields are used to calculate the surface temperature (not the outdoor air temperature).</p>
<h3 id="field-user-selected-constant-temperature">Field: User selected Constant Temperature<a class="headerlink" href="#field-user-selected-constant-temperature" title="Permanent link">&para;</a></h3>
<p>This field is a temperature that remains a constant part of the calculation either of the surface or outdoor air temperature. When the schedule option is used, this field will show <strong>N/A</strong>. The parameter in the equation for this or the schedule value is <strong><em>C5</em></strong>.</p>
<h3 id="field-coefficient-modifying-the-constant-temperature-term">Field: Coefficient modifying the constant temperature term<a class="headerlink" href="#field-coefficient-modifying-the-constant-temperature-term" title="Permanent link">&para;</a></h3>
<p>This field is multiplied to the previous field when a simple number is entered. This parameter is shown as <strong><em>C4</em></strong> in the equation. This parameter is dimensionless. The value of this parameter should be 1.0 if a schedule is used to set <strong><em>C5</em></strong>.</p>
<h3 id="field-coefficient-modifying-the-external-dry-bulb-temperature-term">Field: Coefficient modifying the external dry bulb temperature term<a class="headerlink" href="#field-coefficient-modifying-the-external-dry-bulb-temperature-term" title="Permanent link">&para;</a></h3>
<p>This field defines a constant coefficient that is applied to the outdoor air dry-bulb temperature. This parameter is shown as <strong><em>C3</em></strong> in the equation. This parameter is dimensionless.</p>
<h3 id="field-coefficient-modifying-the-ground-temperature-term">Field: Coefficient modifying the ground temperature term<a class="headerlink" href="#field-coefficient-modifying-the-ground-temperature-term" title="Permanent link">&para;</a></h3>
<p>This field defines a constant coefficient that is applied to the ground temperature. This parameter is shown as <strong><em>C6</em></strong> in the equation. This parameter is dimensionless.</p>
<h3 id="field-coefficient-modifying-the-wind-speed-term" s_m="s/m">Field: Coefficient modifying the wind speed term<a class="headerlink" href="#field-coefficient-modifying-the-wind-speed-term" title="Permanent link">&para;</a></h3>
<p>This field defines a constant coefficient that is applied to the product of the outdoor air dry-bulb temperature and the wind speed. This parameter is shown as <strong><em>C7</em></strong> in the equation. This parameter has dimensions of inverse velocity or s/m.</p>
<h3 id="field-coefficient-modifying-the-zone-air-temperature-term">Field: Coefficient modifying the zone air temperature term<a class="headerlink" href="#field-coefficient-modifying-the-zone-air-temperature-term" title="Permanent link">&para;</a></h3>
<p>This field defines a constant coefficient that is applied to the temperature of the zone to which this surface belongs. This parameter is shown as <strong><em>C2</em></strong> in the equation. This parameter is dimensionless.</p>
<h3 id="field-constant-temperature-schedule-name">Field: Constant Temperature Schedule Name<a class="headerlink" href="#field-constant-temperature-schedule-name" title="Permanent link">&para;</a></h3>
<p>This field is used to supply a schedule name. That schedule supplies the "constant" temperature value <strong><em>C5</em></strong>. Note that the value of the <strong><em>C4</em></strong> field should normally be 1.0 if a schedule is used for <strong><em>C5</em></strong>. If this field contains a value, then constant temperature field will be <strong>N/A</strong> in this report.</p>
<h2 id="construction-element-outputs">Construction Element Outputs<a class="headerlink" href="#construction-element-outputs" title="Permanent link">&para;</a></h2>
<p>An optional report (contained in <strong>eplusout.eio</strong>) gives calculated elements for the materials and constructions used in the input. One report is specific to opaque constructions (note that nominal thermal conductance is calculated).</p>
<p>The report is invoked by including the following in the IDF:</p>
<p><strong>Output:Constructions,Constructions;</strong></p>
<p><strong>Line 1:</strong>! \&lt;Construction&gt;,Construction Name,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness</p>
<p><strong>Line 2:</strong>! \&lt;Material&gt;,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}</p>
<p><strong>Line 3:</strong>! \&lt;Material:Air&gt;,Material Name,ThermalResistance {m2-K/w}</p>
<p><strong>Line 4:</strong>! \&lt;CTF&gt;,Time,Outside,Cross,Inside,Flux (except final one)</p>
<p><strong>Ex Line 1:</strong> Construction,EXTWALL09, 4,10, 0.250,2.545    ,   0.900,   0.900,   0.930,   0.920,Rough</p>
<p><strong>Ex Line 2:</strong> Material,A2 - 4 IN DENSE FACE BRICK,  0.1015, 1.245, 2082.400, 920.480,  0.8151E-01</p>
<p><strong>Ex Line 2:</strong> Material:Air,B1 - AIRSPACE RESISTANCE,  0.1604</p>
<p><strong>Ex Line 2:</strong> Material,C3 - 4 IN HW CONCRETE BLOCK,  0.1015, 0.813,  977.126,  836.800,  0.1249</p>
<p><strong>Ex Line 2:</strong> Material,E1 - 3 / 4 IN PLASTER OR GYP BOARD,0.0191,0.726, 1601.846,  836.800,  0.2622E-01</p>
<p><strong>Ex Line 3:</strong> CTF,  10,      0.13890138E-11,      0.95367648E-14,      0.62566281E-10,     -0.39500133E-14</p>
<p><strong>Ex Line 3:</strong> CTF,   9,     -0.32803336E-08,      0.29933755E-10,     -0.60855613E-07,      0.10196216E-10</p>
<p><strong>Ex Line 3:</strong> CTF,   8,      0.23798948E-05,      0.21201413E-07,      0.21649376E-04,     -0.88463084E-08</p>
<p><strong>Ex Line 3:</strong> CTF,   7,     -0.58681847E-03,      0.38118098E-05,     -0.26539198E-02,      0.25879187E-05</p>
<p><strong>Ex Line 3:</strong> CTF,   6,      0.46201324E-01,      0.18871269E-03,      0.12095720    ,     -0.26290432E-03</p>
<p><strong>Ex Line 3:</strong> CTF,   5,      -1.2828328    ,      0.27337395E-02,      -2.1646103    ,      0.91268499E-02</p>
<p><strong>Ex Line 3:</strong> CTF,   4,       13.603723    ,      0.11920108E-01,       17.065325    ,     -0.12663354</p>
<p><strong>Ex Line 3:</strong> CTF,   3,      -62.546625    ,      0.15112689E-01,      -64.276824    ,      0.73877389</p>
<p><strong>Ex Line 3:</strong> CTF,   2,       133.27916    ,      0.47414487E-02,       120.00640    ,      -1.9706501</p>
<p><strong>Ex Line 3:</strong> CTF,   1,      -130.02410    ,      0.22383019E-03,      -106.88260    ,       2.3359193</p>
<p><strong>Ex Line 3:</strong> CTF,   0,       46.959981    ,      0.53137072E-06,       36.168919   </p>
<h2 id="opaque-constructions">Opaque Constructions<a class="headerlink" href="#opaque-constructions" title="Permanent link">&para;</a></h2>
<h3 id="description-of-the-opaque-construction-report">Description of the Opaque Construction Report<a class="headerlink" href="#description-of-the-opaque-construction-report" title="Permanent link">&para;</a></h3>
<p>The Opaque Construction report has 3 parts for each construction.</p>
<p>Part 1 is the construction name along with some derived values for the entire construction (i.e. Thermal Conductance) as well as noting other details about the surface (# CTFs, #  Layers).</p>
<p>Part 2 shows the material layers for the construction. This is essentially just an echo of the entered properties of the materials from the IDF.</p>
<p>Part 3 shows the CTFs as calculated for the Construction. CTFs are described more completely in the Engineering Reference document.</p>
<h3 id="fields-in-part-1-opaque-construction-report">Fields in Part 1 – Opaque Construction Report<a class="headerlink" href="#fields-in-part-1-opaque-construction-report" title="Permanent link">&para;</a></h3>
<h3 id="field-construction_1">Field: \&lt;Construction&gt;<a class="headerlink" href="#field-construction_1" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Construction" for each Construction line.</p>
<h3 id="field-construction-name">Field: Construction Name<a class="headerlink" href="#field-construction-name" title="Permanent link">&para;</a></h3>
<p>This is the name of the construction as entered in the IDF.</p>
<h3 id="field-layers">Field: #Layers<a class="headerlink" href="#field-layers" title="Permanent link">&para;</a></h3>
<p>This is the number of material layers inferred from the construction entry in the IDF. Material layers are listed "outside" to "inside" of the construction. This, of course, depends on the placement of the surface in the building -- the "outside" of an internal surface is the layer that is closest to whatever the surface touches whereas the "inside" of an internal surface is the layer that shows in the surface's "zone". The outside of an external surface is the layer that faces the outside environment and, again, the inside is the layer that shows in the zone.</p>
<h3 id="field-ctfs">Field: #CTFs<a class="headerlink" href="#field-ctfs" title="Permanent link">&para;</a></h3>
<p>This is the calculated number of CTFs (Conduction Transfer Functions). The conduction transfer functions are temperature and flux coefficients that characterize the thermal properties of the wall.</p>
<h3 id="field-time-step">Field: Time Step<a class="headerlink" href="#field-time-step" title="Permanent link">&para;</a></h3>
<p>The "timestep" in the construction line is the timestep at which the CTFs are valid. Because CTFs for certain constructions might not be stable at the user specified timestep (might be too "heavy" from a thermal mass standpoint), this may be different from the zone timestep (specified in "TimeStep in Hour"). In all cases though, this will be greater than or equal to the zone timestep. If the timestep for the construction is greater than the zone timestep, E+ will use interpolated histories to solve for the surface heat balances for this surface (see discussion on interpolated histories in the <a href="../../../engineering-reference/">Engineering Reference</a> document).</p>
<h3 id="field-thermal-conductance">Field: Thermal Conductance<a class="headerlink" href="#field-thermal-conductance" title="Permanent link">&para;</a></h3>
<p>This is the nominal thermal conductance of the construction calculated without film coefficients. Units are w/m<span class="arithmatex">\(^{2}\)</span>-K.</p>
<h3 id="field-outer-thermal-absorptance">Field: Outer Thermal Absorptance<a class="headerlink" href="#field-outer-thermal-absorptance" title="Permanent link">&para;</a></h3>
<p>This will be the thermal absorptance of the outer material layer.</p>
<h3 id="field-inner-thermal-absorptance">Field: Inner Thermal Absorptance<a class="headerlink" href="#field-inner-thermal-absorptance" title="Permanent link">&para;</a></h3>
<p>This will be the thermal absorptance of the inner material layer.</p>
<h3 id="field-outer-solar-absorptance">Field: Outer Solar Absorptance<a class="headerlink" href="#field-outer-solar-absorptance" title="Permanent link">&para;</a></h3>
<p>This will be the solar absorptance of the outer material layer.</p>
<h3 id="field-inner-solar-absorptance">Field: Inner Solar Absorptance<a class="headerlink" href="#field-inner-solar-absorptance" title="Permanent link">&para;</a></h3>
<p>This will be the solar absorptance of the inner material layer.</p>
<h3 id="field-roughness">Field: Roughness<a class="headerlink" href="#field-roughness" title="Permanent link">&para;</a></h3>
<p>The construction takes on the roughness from the outer material layer. Roughness is used in several parts of external environment calculations.</p>
<h3 id="fields-in-part-2-opaque-construction-report">Fields in Part 2 – Opaque Construction Report<a class="headerlink" href="#fields-in-part-2-opaque-construction-report" title="Permanent link">&para;</a></h3>
<p><strong>Line 2:</strong> ! \&lt;Material&gt;,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}</p>
<p>In this version of part 2, the full material properties are entered by the user and displayed in the report.</p>
<h3 id="field-material">Field: \&lt;Material&gt;<a class="headerlink" href="#field-material" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material" for each material layer line.</p>
<h3 id="field-material-name">Field: Material Name<a class="headerlink" href="#field-material-name" title="Permanent link">&para;</a></h3>
<p>This is the name of the material as entered in the IDF.</p>
<h3 id="field-thickness">Field: Thickness<a class="headerlink" href="#field-thickness" title="Permanent link">&para;</a></h3>
<p>This is the entered thickness of the material. Units are m.</p>
<h3 id="field-conductivity">Field: Conductivity<a class="headerlink" href="#field-conductivity" title="Permanent link">&para;</a></h3>
<p>For Material:Regular materials, this will be the entered conductivity in w/m-K. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h3 id="field-density">Field: Density<a class="headerlink" href="#field-density" title="Permanent link">&para;</a></h3>
<p>For Material:Regular materials, this will be the entered density in kg/m<span class="arithmatex">\(^{3}\)</span>. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h3 id="field-specific-heat">Field: Specific Heat<a class="headerlink" href="#field-specific-heat" title="Permanent link">&para;</a></h3>
<p>For Material:Regular materials, this will be the entered specific heat in J/kg-K. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h3 id="field-thermal-resistance">Field: Thermal Resistance<a class="headerlink" href="#field-thermal-resistance" title="Permanent link">&para;</a></h3>
<p>For Material:Regular-R materials, this is the entered thermal resistance in m<span class="arithmatex">\(^{2}\)</span>-K/w. For Material:Regular materials, this is the calculated thermal resistance based on the other properties.</p>
<p><strong>Line 3:</strong> ! \&lt;Material:Air&gt;,Material Name,ThermalResistance {m2-K/w}</p>
<p>In this version of part 2, only the thermal resistance of the air layer is entered by the user and displayed in the report.</p>
<h3 id="field-materialair">Field: \&lt;Material:Air&gt;<a class="headerlink" href="#field-materialair" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material:Air" for each material layer line.</p>
<h3 id="field-material-name_1">Field: Material Name<a class="headerlink" href="#field-material-name_1" title="Permanent link">&para;</a></h3>
<p>This is the name of the material as entered in the IDF.</p>
<h3 id="field-thermal-resistance_1">Field: Thermal Resistance<a class="headerlink" href="#field-thermal-resistance_1" title="Permanent link">&para;</a></h3>
<p>This is the entered thermal resistance in m<span class="arithmatex">\(^{2}\)</span>-K/w.</p>
<h3 id="fields-in-part-3-opaque-construction-report">Fields in Part 3 – Opaque Construction Report<a class="headerlink" href="#fields-in-part-3-opaque-construction-report" title="Permanent link">&para;</a></h3>
<p><strong>Line 4:</strong> ! \&lt;CTF&gt;,Time,Outside,Cross,Inside,Flux (except final one)</p>
<p>In part 3, the CTF calculations are shown. It is necessary to use the conduction transfer functions labeled "Inside" and "Cross" to calculate the heat flux at the inside surface and the conduction transfer functions labeled "Outside" and "Cross" to calculate the heat flux at the outside surface. Inside and outside coefficients will be identical for symmetric walls.</p>
<p>Conduction through constructions such as walls, roofs, floors, etc. is generally characterized as one-dimensional and transient within EnergyPlus. The solution to this partial differential equation results in "conduction transfer functions" or CTFs. In a CTF equation, the current heat transfer flux due to conduction through a construction is a function of the current temperature at either face of the surface as well as the history of temperatures at either face and the history of conductive fluxes at this face. CTFs are a simplification of response factors which are based solely on temperature histories and require an "infinite" history. The inclusion of heat flux history terms reduces the overall number of terms in the equation for conductive flux significantly, resulting in a more efficient solution.</p>
<p>For each unique combination of materials, there are a unique set of CTFs. While there are other procedures to determine the CTFs for a particular construction, EnergyPlus uses a state-space method (see conduction transfer function documentation) to obtain the CTF coefficients. These coefficients are calculated once at the beginning of the simulation and are constant for a particular construction. The CTF equation itself is a linear equation with these constant coefficients.</p>
<p>Conduction heat transfer flux at the outside face of a particular surface is a function of the construction of the surface (which leads to the CTF coefficients), the current and previous temperatures at both the inside and outside face of the surface, and the previous conduction heat transfer fluxes at the outside surface. The CTF coefficients that would be used in this equation would be the "Outside" (multiplied by the temperature history at the outside face) terms, the "Cross" (multiplied by the temperature history at the inside face) terms, and the "Flux" (multiplied by the flux history at the outside face) terms. Solving for the conductive flux at the inside surface would require the use of the "Inside" (multiplied by the temperature history at the inside face) terms, the "Cross" (multiplied by the temperature history at the outside face) terms, and the "Flux" (multiplied by the flux history at the inside face) terms. A textual example is given below for illustration purposes:</p>
<p>Current Outside Conductive Flux = (Outside Term 0) * (Current Outside Face Temperature)</p>
<p>+(Outside Term 1) * (Previous Outside Face Temperature)</p>
<p>+(Outside Term 2) * (Outside Face Temperature 2 Time Steps Ago)</p>
<p>+(Outside Term 3) * (Outside Face Temperature 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>+(Cross Term 0) * (Current Inside Face Temperature)</p>
<p>+(Cross Term 1) * (Previous Inside Face Temperature)</p>
<p>+(Cross Term 2) * (Inside Face Temperature 2 Time Steps Ago)</p>
<p>+(Cross Term 3) * (Inside Face Temperature 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>+(Flux Term 1) * (Previous Outside Face Flux)</p>
<p>+(Flux Term 2) * (Outside Face Flux 2 Time Steps Ago)</p>
<p>+(Flux Term 3) * (Outside Face Flux 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>The number of terms is based on the CTF coefficient calculation routine and is related to the amount of thermal mass contained within a particular construction. Actual signs (positive or negative) of various terms in the preceding equation will vary based on their definition and use within the equation. Those interested in more details on the use and calculation of CTFs are encouraged to read the Engineering Documentation.</p>
<h3 id="field-ctf">Field: \&lt;CTF&gt;<a class="headerlink" href="#field-ctf" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "CTF" for each CTF coefficient line.</p>
<h3 id="field-time">Field: Time<a class="headerlink" href="#field-time" title="Permanent link">&para;</a></h3>
