<p>This field "time" refers to the history term to which the coefficients are applied. The last line is the "zero" term that gets applied to the current values of temperatures. The line with a "1" refers to the temperatures and fluxes from the previous timestep--previous as in time minus one timestep. Timestep, in this case, is defined by the construction timestep (see description on "Fields in Part 1 -- Opaque Construction Report") <em>not</em> the zone timestep. Lines with other values are for previous timesteps at t-n(timestep). These are the terms that are used to model conduction through a construction.</p>
<h3 id="field-outside">Field: Outside<a class="headerlink" href="#field-outside" title="Permanent link">&para;</a></h3>
<h3 id="field-cross">Field: Cross<a class="headerlink" href="#field-cross" title="Permanent link">&para;</a></h3>
<h3 id="field-inside">Field: Inside<a class="headerlink" href="#field-inside" title="Permanent link">&para;</a></h3>
<h3 id="field-flux-except-final-one">Field: Flux (except final one)<a class="headerlink" href="#field-flux-except-final-one" title="Permanent link">&para;</a></h3>
<h2 id="window-constructions">Window Constructions<a class="headerlink" href="#window-constructions" title="Permanent link">&para;</a></h2>
<h3 id="description-of-the-windows-construction-report">Description of the Windows Construction Report<a class="headerlink" href="#description-of-the-windows-construction-report" title="Permanent link">&para;</a></h3>
<p>A separate report is available for windows (note that both nominal conductance and Solar Heat Gain Coefficient are calculated for windows). Like the opaque construction, the window construction report has multiple parts -- in this case, 2.</p>
<p><strong>Line 1:</strong> ! \&lt;WindowConstruction&gt;,Construction Name,#Layers,Roughness,Conductance {W/m2-K},SHGC,SolarTransmittanceNormalIncid,VisibleTransmittanceNormalIncid</p>
<p><strong>Line 2:</strong> ! \&lt;WindowMaterial:Glazing&gt;, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing</p>
<p><strong>Line 3:</strong> ! \&lt;WindowMaterial:Gas&gt;,Material Name,GasType,Thickness {m}</p>
<p><strong>Line 4:</strong> ! \&lt;WindowMaterial:Shade&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,VisibleTransmittance,ShadeReflectance</p>
<p><strong>Line 5:</strong> ! \&lt;WindowMaterial:Screen&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,Reflectance,VisibleReflectance,DiffuseReflectance,DiffuseVisibleReflectance,ScreenMaterialDiameterToSpacingRatio,ScreenToGlassDistance {m}</p>
<p><strong>Line 6:</strong> ! \&lt;WindowMaterial:Blind&gt;,Material Name,SlatWidth {m},SlatSeparation {m},SlatThickness {m},SlatAngle {deg},SlatBeamSolarTransmittance,SlatBeamSolarFrontReflectance,BlindToGlassDistance {m}</p>
<p>WindowConstruction,DOUBLE PANE WITH SCREEN,   4,MediumRough,   2.514,   0.555,   0.511,   0.589</p>
<p>WindowMaterial:Screen,BRIGHT ALUMINUM SCREEN 1, 0.00025,  2.210E+02,  0.272,  0.697,  0.166,  0.166,  0.195,  0.195,  0.165,  0.025</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowConstruction,DOUBLE PANE WITH SHADE,   4,VerySmooth,   2.716,   0.482,   0.039,   0.050</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Shade,SHADE ROLL - LIGHT OPAQUE,  0.003,  1.000E-01,  0.900,  0.050,  0.050,  0.500</p>
<p>WindowConstruction,DOUBLE PANE WITH BLIND,   4,VerySmooth,   2.761,   0.714,   0.395,   0.456</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,  0.003,  0.900,  0.837,  0.898,  0.840,  0.840,  0.075,  0.075,  0.081,  0.081,  1.000,NO</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,  0.003,  0.900,  0.837,  0.898,  0.840,  0.840,  0.075,  0.075,  0.081,  0.081,  1.000,NO</p>
<p>WindowMaterial:Blind,INTERIOR BLIND, 0.0010, 0.0022, 0.0010,  0.000,  0.000,  0.200,  0.025</p>
<h3 id="fields-in-part-1-window-construction-report">Fields in Part 1 – Window Construction Report<a class="headerlink" href="#fields-in-part-1-window-construction-report" title="Permanent link">&para;</a></h3>
<p><strong>Line 1:</strong> ! \&lt;WindowConstruction&gt;,Construction Name,#Layers,Roughness,Conductance {W/m2-K},SHGC,SolarTransmittanceNormalIncid,VisibleTransmittanceNormalIncid</p>
<h3 id="field-windowconstruction">Field: \&lt;WindowConstruction&gt;<a class="headerlink" href="#field-windowconstruction" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Construction" for each Window Construction line.</p>
<h3 id="field-construction-name_1">Field: Construction Name<a class="headerlink" href="#field-construction-name_1" title="Permanent link">&para;</a></h3>
<p>This is the name of the window as entered in the IDF.</p>
<h3 id="field-layers_1">Field: #Layers<a class="headerlink" href="#field-layers_1" title="Permanent link">&para;</a></h3>
<p>This is the number of material layers inferred from the windows construction entry in the IDF. Material layers are listed "outside" to "inside" of the construction. This, of course, depends on the placement of the surface in the building -- the "outside" of an internal surface is the layer that is closest to whatever the surface touches whereas the "inside" of an internal surface is the layer that shows in the surface's "zone". The outside of an external surface is the layer that faces the outside environment and, again, the inside is the layer that shows in the zone.</p>
<h3 id="field-roughness_1">Field: Roughness<a class="headerlink" href="#field-roughness_1" title="Permanent link">&para;</a></h3>
<p>The window construction takes on the roughness from the outer material layer. Roughness is used in several parts of external environment calculations.</p>
<h3 id="field-conductance">Field: Conductance<a class="headerlink" href="#field-conductance" title="Permanent link">&para;</a></h3>
<p>This is the center-of-glass conductance of the construction calculated with film coefficients, for winter conditions (indoor air temperature = 21C (69.8F), outdoor air temperature = -18C (-.4F), windspeed = 5.5 m/s (12.3 mph), no solar radiation). Units are W/m<span class="arithmatex">\(^{2}\)</span>-K.</p>
<h3 id="field-shgc">Field: SHGC<a class="headerlink" href="#field-shgc" title="Permanent link">&para;</a></h3>
<p>This is the center-of-glass Solar Heat Gain Coefficient for summer conditions (indoor air temperature = 24C (75.2F), outdoor air temperature = 32C (89.6F), windspeed = 2.8 m/s (6.2 mph), 783 W/m2 (248 Btu/h-ft2) incident beam solar radiation normal to glazing.</p>
<p>The following transmittance and reflectance values are for the window glazing (plus shade, screen or blind, if present in the construction). For exterior windows, "front" means the side of the window facing the exterior environment and "back" means the side facing the zone. For interior windows, "front" means the side to window facing the zone and "back" means the side facing the adjacent zone.</p>
<h3 id="field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid">Field: Solar Transmittance at Normal Incidence (SolarTransmittanceNormalIncid)<a class="headerlink" href="#field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid" title="Permanent link">&para;</a></h3>
<p>Transmittance at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid">Field: Visible Transmittance at Normal Incidence (VisibleTransmittanceNormalIncid)<a class="headerlink" href="#field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid" title="Permanent link">&para;</a></h3>
<p>Transmittance normal incidence averaged over the solar spectrum and weighted by the response of the human eye.</p>
<h3 id="fields-in-part-2-window-construction-report">Fields in Part 2 – Window Construction Report<a class="headerlink" href="#fields-in-part-2-window-construction-report" title="Permanent link">&para;</a></h3>
<p>Part 2 of the Window Construction Report encompasses several "lines".</p>
<p><strong>Line 2:</strong> ! \&lt;WindowMaterial:Glazing&gt;, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing</p>
<p><strong>Line 3:</strong> ! \&lt;WindowMaterial:Gas&gt;,Material Name,GasType,Thickness {m}</p>
<p><strong>Line 4:</strong> ! \&lt;WindowMaterial:Shade&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,VisibleTransmittance,ShadeReflectance</p>
<p><strong>Line 5:</strong> ! \&lt;WindowMaterial:Screen&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,Reflectance,VisibleReflectance,DiffuseReflectance,DiffuseVisibleReflectance,ScreenMaterialDiameterToSpacingRatio,ScreenToGlassDistance {m}</p>
<p><strong>Line 6:</strong> ! \&lt;WindowMaterial:Blind&gt;,Material Name,SlatWidth {m},SlatSeparation {m},SlatThickness {m},SlatAngle {deg},SlatBeamSolarTransmittance,SlatBeamSolarFrontReflectance,BlindToGlassDistance {m}</p>
<h2 id="materialwindowglass">Material<strong>:</strong>WindowGlass<a class="headerlink" href="#materialwindowglass" title="Permanent link">&para;</a></h2>
<h3 id="field-materialwindowglass">Field:  \&lt;Material:WindowGlass&gt;<a class="headerlink" href="#field-materialwindowglass" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material:WindowGlass" for each material of this type in the construction.</p>
<h3 id="field-material-name_2">Field: Material Name<a class="headerlink" href="#field-material-name_2" title="Permanent link">&para;</a></h3>
<p>Name of the glass layer.</p>
<h3 id="field-thickness_1" m="m">Field: Thickness<a class="headerlink" href="#field-thickness_1" title="Permanent link">&para;</a></h3>
<p>Thickness of the glass layer.</p>
<h3 id="field-conductivity_1" w_m-K="w/m-K">Field: Conductivity<a class="headerlink" href="#field-conductivity_1" title="Permanent link">&para;</a></h3>
<p>Conductivity of the glass layer.</p>
<h3 id="field-solartransmittance">Field: SolarTransmittance<a class="headerlink" href="#field-solartransmittance" title="Permanent link">&para;</a></h3>
<p>Transmittance of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-visibletransmittance">Field: VisibleTransmittance<a class="headerlink" href="#field-visibletransmittance" title="Permanent link">&para;</a></h3>
<p>Transmittance normal incidence of the glass layer averaged over the solar spectrum and weighted by the response of the human eye.</p>
<h3 id="field-thermalfrontabsorptance">Field: ThermalFrontAbsorptance<a class="headerlink" href="#field-thermalfrontabsorptance" title="Permanent link">&para;</a></h3>
<p>Thermal emissivity of the front face of the glass layer.</p>
<h3 id="field-thermalbackabsorptance">Field: ThermalBackAbsorptance<a class="headerlink" href="#field-thermalbackabsorptance" title="Permanent link">&para;</a></h3>
<p>Thermal emissivity of the back face of the glass layer.</p>
<h3 id="field-solarfrontreflectance">Field: SolarFrontReflectance<a class="headerlink" href="#field-solarfrontreflectance" title="Permanent link">&para;</a></h3>
<p>Reflectance of the front face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-solarbackreflectance">Field: SolarBackReflectance<a class="headerlink" href="#field-solarbackreflectance" title="Permanent link">&para;</a></h3>
<p>Reflectance of the back face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-visiblefrontreflectance">Field: VisibleFrontReflectance<a class="headerlink" href="#field-visiblefrontreflectance" title="Permanent link">&para;</a></h3>
<p>Reflectance of the front face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-visiblebackreflectance">Field: VisibleBackReflectance<a class="headerlink" href="#field-visiblebackreflectance" title="Permanent link">&para;</a></h3>
<p>Reflectance of the back face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h3 id="field-glasstransdirtfactor">Field: GlassTransDirtFactor<a class="headerlink" href="#field-glasstransdirtfactor" title="Permanent link">&para;</a></h3>
<p>Glass transmittance dirt factor (1.0 is clear, no dirt factor).</p>
<h3 id="field-solardiffusing">Field: SolarDiffusing<a class="headerlink" href="#field-solardiffusing" title="Permanent link">&para;</a></h3>
<p>Solar Diffusing value -- Yes if solar diffusing glass, No if not.</p>
<h3 id="materialwindowgas">Material:WindowGas<a class="headerlink" href="#materialwindowgas" title="Permanent link">&para;</a></h3>
<h3 id="field-materialwindowgas">Field:  \&lt;Material:WindowGas&gt;<a class="headerlink" href="#field-materialwindowgas" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material:WindowGas" for each material of this type in the construction.</p>
<h3 id="field-material-name_3">Field: Material Name<a class="headerlink" href="#field-material-name_3" title="Permanent link">&para;</a></h3>
<p>Name of the gas layer.</p>
<h3 id="field-gastype">Field: GasType<a class="headerlink" href="#field-gastype" title="Permanent link">&para;</a></h3>
<p>Type of the gas layer. Possibilities are Air, Argon, Krypton,  Xenon, and Custom.</p>
<h3 id="field-thickness_2" m="m">Field: Thickness<a class="headerlink" href="#field-thickness_2" title="Permanent link">&para;</a></h3>
<p>Thickness of the gas layer.</p>
<h3 id="materialwindowshade">Material:WindowShade<a class="headerlink" href="#materialwindowshade" title="Permanent link">&para;</a></h3>
<h3 id="field-materialwindowshade">Field:  \&lt;Material:WindowShade&gt;<a class="headerlink" href="#field-materialwindowshade" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material:WindowShade" for each material of this type in the construction.</p>
<h3 id="field-material-name_4">Field: Material Name<a class="headerlink" href="#field-material-name_4" title="Permanent link">&para;</a></h3>
<p>Name of the window shade layer.</p>
<h3 id="field-thickness_3" m="m">Field: Thickness<a class="headerlink" href="#field-thickness_3" title="Permanent link">&para;</a></h3>
<p>Thickness of the window shade layer.</p>
<h3 id="field-conductivity_2" w_m-K="w/m-K">Field: Conductivity<a class="headerlink" href="#field-conductivity_2" title="Permanent link">&para;</a></h3>
<p>Thermal conductivity of the window shade layer.</p>
<h3 id="field-thermalabsorptance">Field: ThermalAbsorptance<a class="headerlink" href="#field-thermalabsorptance" title="Permanent link">&para;</a></h3>
<p>Emissivity of the window shade layer (assumed same for front and back faces).</p>
<h3 id="field-solartransmittance_1">Field: SolarTransmittance<a class="headerlink" href="#field-solartransmittance_1" title="Permanent link">&para;</a></h3>
<p>Transmittance of the window shade layer averaged over the solar spectrum. Assumed same for beam solar radiation and diffuse solar radiation. Transmittance of beam solar radiation is assumed to be independent of angle of incidence.</p>
<h3 id="field-visibletransmittance_1">Field: VisibleTransmittance<a class="headerlink" href="#field-visibletransmittance_1" title="Permanent link">&para;</a></h3>
<p>Transmittance of the window shade layer averaged over the solar spectrum and weighted by the response of the human eye. Assumed same for beam visible radiation and diffuse visible radiation. Transmittance of beam visible radiation is assumed to be independent of angle of incidence.</p>
<h3 id="field-shadereflectance">Field: ShadeReflectance<a class="headerlink" href="#field-shadereflectance" title="Permanent link">&para;</a></h3>
<p>Reflectance of the window shade layer averaged over the solar spectrum. Assumed same for beam solar radiation and diffuse solar radiation. Reflectance of beam solar radiation is assumed to be independent of angle of incidence. Reflectance is assumed to be the same for the front and back faces of the shade layer.</p>
<h2 id="materialwindowblind">Material:WindowBlind<a class="headerlink" href="#materialwindowblind" title="Permanent link">&para;</a></h2>
<p>This will be filled with the constant "Material:WindowBlind" for each material of this type in the construction.</p>
<h3 id="field-materialwindowblind">Field: \&lt;Material:WindowBlind&gt;<a class="headerlink" href="#field-materialwindowblind" title="Permanent link">&para;</a></h3>
<h3 id="field-material-name_5">Field: Material Name<a class="headerlink" href="#field-material-name_5" title="Permanent link">&para;</a></h3>
<p>Name of the blind layer.</p>
<h3 id="field-slatwidth" m="m">Field: SlatWidth<a class="headerlink" href="#field-slatwidth" title="Permanent link">&para;</a></h3>
<p>Width of the slats in the blind.</p>
<h3 id="field-slatseparation" m="m">Field: SlatSeparation<a class="headerlink" href="#field-slatseparation" title="Permanent link">&para;</a></h3>
<p>Distance between the centerline of adjacent slats.</p>
<h3 id="field-slatthickness" m="m">Field: SlatThickness<a class="headerlink" href="#field-slatthickness" title="Permanent link">&para;</a></h3>
<p>Distance between front and back faces of a slat.</p>
<h3 deg="deg" id="field-slatangle">Field: SlatAngle<a class="headerlink" href="#field-slatangle" title="Permanent link">&para;</a></h3>
<p>This is the angle between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat.</p>
<h3 id="field-slatbeamsolartransmittance">Field: SlatBeamSolarTransmittance<a class="headerlink" href="#field-slatbeamsolartransmittance" title="Permanent link">&para;</a></h3>
<p>The beam solar transmittance of the slat at normal incidence. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Transmittance is assumed to have the same value at other angles of incidence.</p>
<h3 id="field-slatbeamsolarfrontreflectance">Field: SlatBeamSolarFrontReflectance<a class="headerlink" href="#field-slatbeamsolarfrontreflectance" title="Permanent link">&para;</a></h3>
<p>The beam solar reflectance at normal incidence on the front side of the slat. Assumed to have the same value at other angles of incidence (matte finish).</p>
<h3 id="field-blindtoglassdistance" m="m">Field: BlindToGlassDistance<a class="headerlink" href="#field-blindtoglassdistance" title="Permanent link">&para;</a></h3>
<p>Distance from the mid-plane of the blind to the adjacent glass (m).</p>
<h3 id="materialwindowscreen">Material:WindowScreen<a class="headerlink" href="#materialwindowscreen" title="Permanent link">&para;</a></h3>
<h3 id="field-materialwindowscreen">Field:  \&lt;Material:WindowScreen&gt;<a class="headerlink" href="#field-materialwindowscreen" title="Permanent link">&para;</a></h3>
<p>This will be filled with the constant "Material:WindowScreen" for each material of this type in the construction.</p>
<h3 id="field-material-name_6">Field: Material Name<a class="headerlink" href="#field-material-name_6" title="Permanent link">&para;</a></h3>
<p>Name of the window screen layer.</p>
<h3 id="field-thickness_4" m="m">Field: Thickness<a class="headerlink" href="#field-thickness_4" title="Permanent link">&para;</a></h3>
<p>Thickness of the window screen layer (screen material diameter).</p>
<h3 id="field-conductivity_3" w_m-K="w/m-K">Field: Conductivity<a class="headerlink" href="#field-conductivity_3" title="Permanent link">&para;</a></h3>
<p>Thermal conductivity of the window screen layer. This is the effective value for the overall screen "assembly" including open spaces between the screen material.</p>
<h3 id="field-thermalabsorptance_1">Field: ThermalAbsorptance<a class="headerlink" href="#field-thermalabsorptance_1" title="Permanent link">&para;</a></h3>
<p>Emissivity of the window screen layer (assumed same for front and back faces). This is the effective value for the overall screen "assembly" including open spaces between the screen material.</p>
<h3 id="field-transmittance">Field: Transmittance<a class="headerlink" href="#field-transmittance" title="Permanent link">&para;</a></h3>
<p>Beam transmittance of the window screen layer including any inward reflections from the material surface if specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen "assembly" including open spaces between the screen material. The value reported here is for direct normal incidence.</p>
<h3 id="field-reflectance">Field: Reflectance<a class="headerlink" href="#field-reflectance" title="Permanent link">&para;</a></h3>
<p>Solar reflectance (beam-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen "assembly" including open spaces between the screen material averaged over the solar spectrum. The value reported here is for direct normal incidence.</p>
<h3 id="field-visiblereflectance">Field: VisibleReflectance<a class="headerlink" href="#field-visiblereflectance" title="Permanent link">&para;</a></h3>
<p>Visible reflectance (beam-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen "assembly" including open spaces between the screen material averaged over the solar spectrum and weighted by the response of the human eye. The value reported here is for direct normal incidence.</p>
<h3 id="field-diffusereflectance">Field: DiffuseReflectance<a class="headerlink" href="#field-diffusereflectance" title="Permanent link">&para;</a></h3>
<p>Solar reflectance (diffuse-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). Reflectance of diffuse solar radiation is considered constant and applies to both the front and back surfaces of the screen. Diffuse reflectance is calculated by the model as an average value by integrating the screen's solar reflectance (beam-to-diffuse) over a quarter hemisphere of incident radiation.</p>
<h3 id="field-diffusevisiblereflectance">Field: DiffuseVisibleReflectance<a class="headerlink" href="#field-diffusevisiblereflectance" title="Permanent link">&para;</a></h3>
<p>Visible reflectance (diffuse-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). Visible reflectance of diffuse solar radiation is considered constant and applies to both the front and back surfaces of the screen. Diffuse visible reflectance is calculated by the model as an average value by integrating the screen's visible beam reflectance (beam-to-diffuse) over a quarter hemisphere of incident radiation.</p>
<h3 id="field-screenmaterialdiametertospacingratio">Field: ScreenMaterialDiameterToSpacingRatio<a class="headerlink" href="#field-screenmaterialdiametertospacingratio" title="Permanent link">&para;</a></h3>
<p>The aspect ratio of the screen material. The aspect ratio is calculated as the ratio of the screen material diameter to screen material spacing.</p>
<h3 id="field-screentoglassdistance" m="m">Field: ScreenToGlassDistance<a class="headerlink" href="#field-screentoglassdistance" title="Permanent link">&para;</a></h3>
<p>Distance from the mid-plane of the screen to the adjacent glass (m).</p>
<h2 id="thermochromic-windows">ThermoChromic Windows<a class="headerlink" href="#thermochromic-windows" title="Permanent link">&para;</a></h2>
<p>Windows with Thermochromic constructions are reported similarly to other window constructions. First, you see the window as entered in the IDF:</p>
<p>WindowConstruction,TCWINDOW,   5,VerySmooth,   1.666,   0.429,   0.242,   0.520</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT25,Spectral,WO18RT25SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>Then, there will be a list of window constructions reported with each one corresponding to a particular temperature of the thermochromic glazing layer. For example, the following excerpt shows a list of window constructions for the thermochromic window TCWINDOW at different temperature of the thermochromic layer - TCWINDOW_TC_25 at 25°C, TCWINDOW_TC_27 at 27°C, and TCWINDOW_TC_29 at 29°C. Detailed properties of the thermochromic glazing layer are also listed for each temperature - WO18RT25 <strong>at</strong> 25°C, WO18RT27 <strong>at</strong> 27°C, and WO18RT29 <strong>at</strong> 29°C.</p>
<p>WindowConstruction,TCWINDOW_TC_25,   5,VerySmooth,   1.666,   0.429,   0.242,   0.520</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT25,Spectral,WO18RT25SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowConstruction,TCWINDOW_TC_27,   5,VerySmooth,   1.666,   0.424,   0.236,   0.504</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT27,Spectral,WO18RT27SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowConstruction,TCWINDOW_TC_29,   5,VerySmooth,   1.666,   0.419,   0.230,   0.490</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT29,Spectral,WO18RT29SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<h2 id="complex-fenestration">Complex Fenestration<a class="headerlink" href="#complex-fenestration" title="Permanent link">&para;</a></h2>
<p>Complex fenestration is reported in a similar manner as other windows.  The first line is the header, followed by details about each fenestration object (window).</p>
<p>! \&lt;WindowConstruction:Complex&gt;,Construction Name,Index,#Layers,U-factor {W/m2-K},SHGC</p>
<p>WindowConstruction:Complex,CFS_GLZ_813,6,4,0.544,9.104E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2015,7,3,1.777,9.205E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2046,8,3,2.418,9.273E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2001,9,3,1.989,9.253E-002</p>
<h3 id="field-construction-name_2">Field: Construction Name<a class="headerlink" href="#field-construction-name_2" title="Permanent link">&para;</a></h3>
<p>Name of the complex fenestration construction.</p>
<h3 id="field-index">Field: Index<a class="headerlink" href="#field-index" title="Permanent link">&para;</a></h3>
<p>Index number in construction data.</p>
<h3 id="field-layers_2">Field: #Layers<a class="headerlink" href="#field-layers_2" title="Permanent link">&para;</a></h3>
<p>Number of solid layers in the complex fenestration construction.  This number accounts for glass and shading layers.</p>
<h3 id="field-u-factor">Field: U-factor<a class="headerlink" href="#field-u-factor" title="Permanent link">&para;</a></h3>
<p>Complex fenestration U-factor according to ASHRAE winter conditions.</p>
<h3 id="field-shgc_1">Field: SHGC<a class="headerlink" href="#field-shgc_1" title="Permanent link">&para;</a></h3>
<p>Complex fenestration solar heat gain coefficient according to ASHRAE summer conditions.</p>
<h2 id="hamt-cell-data">HAMT Cell Data<a class="headerlink" href="#hamt-cell-data" title="Permanent link">&para;</a></h2>
<p>This gives the surface name,the construction name, the origins and cell numbers of the cells used within the HAMT solutions algorithm. The cell numbering starts from the external surface to the internal surface.</p>
<p>! \&lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)</p>
<p>! \&lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers</p>
<p>HAMT origins,SOUTH WALL,EXTERIOR WALL, 0.0000000, 0.0005729,</p>
<p>0.0026459, 0.0060000, 0.0093541, 0.0114271, 0.0128076, 0.0159588,</p>
<p>0.0219528, 0.0302028, 0.0399012, 0.0500988, 0.0597972, 0.0680472,</p>
<p>0.0740412, 0.0771924, 0.0785729, 0.0806459, 0.0840000, 0.0873541,</p>
<p>0.0894271, 0.0900000</p>
<p>HAMT cells, SOUTH WALL,EXTERIOR</p>
<p>WALL,   1,   2,   3,   4,   5,   6,   7,   8,   9,  10,  11,  12,</p>
<p>13,  14,  15,  16,  17,  18,  19,  20,  21,  22</p>
<h3 id="field-surface-name_1">Field: Surface Name<a class="headerlink" href="#field-surface-name_1" title="Permanent link">&para;</a></h3>
<p>Name of the Surface.</p>
<h3 id="field-construction-name_3">Field: Construction Name<a class="headerlink" href="#field-construction-name_3" title="Permanent link">&para;</a></h3>
<p>Name of the construction.</p>
<h3 id="field-cell-origins">Field: Cell origins<a class="headerlink" href="#field-cell-origins" title="Permanent link">&para;</a></h3>
<p>Origins of the Cells.</p>
<h3 id="field-cell-numbers">Field: Cell Numbers<a class="headerlink" href="#field-cell-numbers" title="Permanent link">&para;</a></h3>
<p>Numbers for the Cells.</p>
<h2 id="sizing-information">Sizing Information<a class="headerlink" href="#sizing-information" title="Permanent link">&para;</a></h2>
<p>The sizing information in the .eio file reflects the inputs and results for the zone, system and plant (component). Actual fields/details included depend on the "autosize" inputs.</p>
<h3 id="timesteps-in-zone-design-calculation">Timesteps in Zone Design Calculation<a class="headerlink" href="#timesteps-in-zone-design-calculation" title="Permanent link">&para;</a></h3>
<p><strong>! \&lt;Load Timesteps in Zone Design Calculation Averaging Window&gt;, Value</strong></p>
<p>Load Timesteps in Zone Design Calculation Averaging Window,    1</p>
<h3 id="field-load-timesteps-in-zone-design-calculation-averaging-window">Field: Load Timesteps in Zone Design Calculation Averaging Window<a class="headerlink" href="#field-load-timesteps-in-zone-design-calculation-averaging-window" title="Permanent link">&para;</a></h3>
<p>The number of load timesteps in the zone design flow sequence averaging window. The default is 1, in which case the calculated zone design flow rates are averaged over the load timestep.</p>
<p>The zone design air flow rate calculation is performed assuming a potentially infinite supply of heating or cooling air at a fixed temperature. Thus, the calculated design air flow rate will always be able to meet any load or change in load no matter how large or abrupt. In reality air flow rates are limited by duct sizes and fan capacities. The idealized zone design flow calculation may result in unrealistically large flow rates, especially if the user is performing the sizing calculations using thermostat schedules with night setup or setback. The calculated zone design flow rates are always averaged over the load timestep. The user may want to perform a broader average to mitigate the effect of thermostat setup and setback and prevent the warm up or cool down flow rates from dominating the design flow rate calculation. Specifying the width of the averaging window allows the user to do this.</p>
<p>For example, if the load calculation timestep is 15 minutes and the user specifies the <em>timesteps in averaging window</em>to be 4, the zone design air flows will be averaged over a time period of 1 hour. Specifying 8 would result in averaging over a 2 hour period.</p>
<h3 id="sizing-factor-information">Sizing Factor Information<a class="headerlink" href="#sizing-factor-information" title="Permanent link">&para;</a></h3>
<p><strong>! \&lt;Sizing Factor Information&gt;, Sizing Factor ID, Value</strong></p>
<p>Sizing Factor Information, Global,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE1-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE2-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE3-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE4-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE5-1,   1.3000</p>
<h3 id="field-sizing-factor-id">Field: Sizing Factor ID<a class="headerlink" href="#field-sizing-factor-id" title="Permanent link">&para;</a></h3>
<p>Sizing factors can be entered in two places: Sizing Parameters, Zone Sizing. If entered in the Sizing Parameters statement, the Sizing Factor ID is "Global" (applied to all if not specified). If entered in the Zone Sizing statement, the Zone and Zone Name designation are shown.</p>
<p>This sizing factor ratio is applied at the zone level to all of the zone heating and cooling loads and air flow rates. These new loads and air flow rates are then used to calculate the system level flow rates and capacities and are used in all of the component sizing calculations.</p>
<h3 id="field-value">Field: Value<a class="headerlink" href="#field-value" title="Permanent link">&para;</a></h3>
<p>This is the sizing factor ratio to be applied as described previously.</p>
<h2 id="zone-sizing-information">Zone Sizing Information<a class="headerlink" href="#zone-sizing-information" title="Permanent link">&para;</a></h2>
<p>! \&lt;Zone Sizing Information&gt;, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}</p>
<p>Zone Sizing Information, SPACE1-1, Cooling, 2502.43786, 3253.16922, 0.21023, 0.27329, CHICAGO ANN CLG 1% CONDNS DB = &gt;MWB, 7/21 16:00:00, 30.85800, 1.45947E-002, 99.16000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE1-1, Heating, 2606.90880, 3388.98144, 7.56806E-002, 0.10384, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:45:00, -17.30000, 8.38927E-004, 99.16000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE2-1, Cooling, 2038.79983, 2650.43978, 0.17125, 0.22263, CHICAGO ANN CLG 1% CONDNS DB = &gt;MWB, 7/21 10:15:00, 27.83525, 1.45947E-002, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE2-1, Heating, 1149.09174, 1493.81926, 3.33591E-002, 4.72000E-002, CHICAGO ANN HTG 99% CONDNS DB, 1/21 24:00:00, -17.30000, 8.38927E-004, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE3-1, Cooling, 2318.10750, 3013.53976, 0.19473, 0.25315, CHICAGO ANN CLG 1% CONDNS DB = &gt;MWB, 7/21 15:00:00, 31.50000, 1.45947E-002, 96.48000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE3-1, Heating, 2589.95436, 3366.94067, 7.51884E-002, 0.10384, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:30:00, -17.30000, 8.38927E-004, 96.48000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE4-1, Cooling, 2325.33534, 3022.93594, 0.19534, 0.25394, CHICAGO ANN CLG 1% CONDNS DB = &gt;MWB, 7/21 17:30:00, 29.46700, 1.45947E-002, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE4-1, Heating, 1143.87745, 1487.04068, 3.32077E-002, 4.72000E-002, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:30:00, -17.30000, 8.38927E-004, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE5-1, Cooling, 2589.39474, 3366.21317, 0.21753, 0.28279, CHICAGO ANN CLG 1% CONDNS DB = &gt;MWB, 7/21 15:00:00, 31.50000, 1.45947E-002, 182.49000, 20.00000, 0.18880</p>
<p>Zone Sizing Information, SPACE5-1, Heating, 1706.17191, 2218.02348, 4.95314E-002, 0.18880, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:45:00, -17.30000, 8.38927E-004, 182.49000, 20.00000, 0.18880</p>
<h3 id="field-zone-sizing-information">Field: \&lt;Zone Sizing Information&gt;<a class="headerlink" href="#field-zone-sizing-information" title="Permanent link">&para;</a></h3>
<p>This field just contains "Zone Sizing Information".</p>
<h3 id="field-zone-name_11">Field: Zone Name<a class="headerlink" href="#field-zone-name_11" title="Permanent link">&para;</a></h3>
<p>This field contains the Zone Name.</p>
<h3 id="field-load-type">Field: Load Type<a class="headerlink" href="#field-load-type" title="Permanent link">&para;</a></h3>
<p>This field specifies which kind of load is being sized -- Heating or Cooling.</p>
<h3 W="W" id="field-calc-des-load">Field: Calc Des Load<a class="headerlink" href="#field-calc-des-load" title="Permanent link">&para;</a></h3>
<p>The unaltered zone load resulting from the zone sizing calculations, using the design weather and schedules specified in the input.</p>
<h3 W="W" id="field-user-des-load">Field: User Des Load<a class="headerlink" href="#field-user-des-load" title="Permanent link">&para;</a></h3>
<p>User Des Load is the load after user specified adjustments and is the load actually used for sizing components. Following the calculations (as in the previous field) various adjustments can be made based on user input - the most obvious is a sizing factor; but it could also be something like cooling min air flow per zone area or just a user input design flow rate.</p>
<h3 id="field-calc-des-air-flow-rate" m3_s="m3/s">Field: Calc Des Air Flow Rate<a class="headerlink" href="#field-calc-des-air-flow-rate" title="Permanent link">&para;</a></h3>
<p>This is the calculated design air flow rate in m3/s. The calculated design air flow rate is the "non-adjusted" air flow rate. It is the air flow rate sufficient to meet the zone loads from the design day simulation.</p>
<h3 id="field-user-des-air-flow-rate" m3_s="m3/s">Field: User Des Air Flow Rate<a class="headerlink" href="#field-user-des-air-flow-rate" title="Permanent link">&para;</a></h3>
<p>User Des Air Flow Rate is the flow rate after user specified adjustments and is the flow rate actually used for sizing components. Following the calculations (as in the previous field) various adjustments can be made based on user input - the most obvious is a sizing factor; but it could also be something like cooling min air flow per zone area or just a user input design flow rate.</p>
<h3 id="field-design-day-name">Field: Design Day Name<a class="headerlink" href="#field-design-day-name" title="Permanent link">&para;</a></h3>
<p>This is the name of the design day or design run period that triggered the sizing calculations.</p>
<h3 id="field-datetime-of-peak">Field: Date/Time of Peak<a class="headerlink" href="#field-datetime-of-peak" title="Permanent link">&para;</a></h3>
<p>This is the date and time of the peak load (used for the sizing calculations).</p>
<h3 C="C" id="field-temperature-at-peak">Field: Temperature at Peak<a class="headerlink" href="#field-temperature-at-peak" title="Permanent link">&para;</a></h3>
<p>This is the temperature (outdoor dry-bulb) at the time of the peak load.</p>
<h3 id="field-humidity-ratio-at-peak" kgWater_kgAir="kgWater/kgAir">Field: Humidity Ratio at Peak<a class="headerlink" href="#field-humidity-ratio-at-peak" title="Permanent link">&para;</a></h3>
<p>This is the humidity ratio (outdoor) at the time of the peak load.</p>
<h3 id="field-floor-area_2" m2="m2">Field: Floor Area<a class="headerlink" href="#field-floor-area_2" title="Permanent link">&para;</a></h3>
<p>This is the floor area of the zone.</p>
<h3 id="field-occupants_1">Field: # Occupants<a class="headerlink" href="#field-occupants_1" title="Permanent link">&para;</a></h3>
<p>This is the number of occupants in the zone.</p>
<h3 id="field-calc-outdoor-air-flow-rate" m3_s="m3/s">Field: Calc Outdoor air Flow Rate<a class="headerlink" href="#field-calc-outdoor-air-flow-rate" title="Permanent link">&para;</a></h3>
<p>This is the calculated outdoor air flow rate.</p>
<h2 id="system-sizing-information">System Sizing Information<a class="headerlink" href="#system-sizing-information" title="Permanent link">&para;</a></h2>
<p><strong>! \&lt;System Sizing Information&gt;, System Name, Field Description, Value</strong></p>
<p>System Sizing Information, VAV SYS 1, Calculated Cooling Design Air Flow Rate [m3/s], 1.05725</p>
<p>System Sizing Information, VAV SYS 1, User Cooling Design Air Flow Rate [m3/s], 1.05725</p>
<p>System Sizing Information, VAV SYS 1, Calculated Heating Design Air Flow Rate [m3/s], 0.43343</p>
<p>System Sizing Information, VAV SYS 1, User Heating Design Air Flow Rate [m3/s], 0.43343</p>
<h3 id="field-system-sizing-information">Field: \&lt;System Sizing Information&gt;<a class="headerlink" href="#field-system-sizing-information" title="Permanent link">&para;</a></h3>
<p>This field just contains "System Sizing Information".</p>
<h3 id="field-system-name">Field: System Name<a class="headerlink" href="#field-system-name" title="Permanent link">&para;</a></h3>
<p>This field contains the system (Air Loop) name.</p>
<h3 id="field-field-description">Field: Field Description<a class="headerlink" href="#field-field-description" title="Permanent link">&para;</a></h3>
<p>This contains the field description and units.</p>
<h3 id="field-value_1">Field: Value<a class="headerlink" href="#field-value_1" title="Permanent link">&para;</a></h3>
<p>This contains the value of the field.</p>
<p><strong><em>Note:</em></strong> "Calculated" values are the unaltered result of the system sizing calculations, using the design day weather and schedules given in the input. "User" values are the calculated values altered by various user inputs in Sizing:Zone and Sizing:System. For instance, sizing factors will alter the calculated values. Another example would be using the <em>flow/system</em> method to specify a system design flow rate.</p>
<h2 id="plant-coincident-sizing-algorithm">Plant Coincident Sizing Algorithm<a class="headerlink" href="#plant-coincident-sizing-algorithm" title="Permanent link">&para;</a></h2>
<p>A special report is issued to the eio file that provides details for the Coincident sizing option. Coincident plant sizing adjustments using HVAC Sizing Simulations run a sizing algorithm at the end of each Sizing Pass. The following report provides details on the calculations and observations from monitoring the previous Sizing Pass.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="c1">! &lt;Plant Coincident Sizing Algorithm&gt;,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}</span>
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a><span class="nc">Plant Coincident Sizing Algorithm</span><span class="p">,</span><span class="s">HOT</span> <span class="s">WATER</span> <span class="s">LOOP</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">0.1062471</span><span class="p">,</span><span class="mf">11942.67</span><span class="p">,</span><span class="mf">0.2586269</span><span class="p">,</span><span class="s">Yes</span><span class="p">,</span><span class="mf">7.324432E-004</span><span class="p">,</span><span class="mf">2.586533E-004</span><span class="p">,</span><span class="s">Yes</span><span class="p">,</span><span class="mf">1.0000</span><span class="p">,</span><span class="mf">0.646862</span><span class="p">,</span><span class="mf">4197.9300</span><span class="p">,</span><span class="mf">999.8980</span>
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a><span class="nc">Plant Coincident Sizing Algorithm</span><span class="p">,</span><span class="s">CHILLED</span> <span class="s">WATER</span> <span class="s">LOOP</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">1.1222815</span><span class="p">,</span><span class="mf">17614.26</span><span class="p">,</span><span class="mf">0.6290764</span><span class="p">,</span><span class="s">Yes</span><span class="p">,</span><span class="mf">1.197307E-003</span><span class="p">,</span><span class="mf">1.122396E-003</span><span class="p">,</span><span class="s">No</span><span class="p">,</span><span class="mf">1.0000</span><span class="p">,</span><span class="mf">6.256652E-002</span><span class="p">,</span><span class="mf">4197.9300</span><span class="p">,</span><span class="mf">999.8980</span>
</span></code></pre></div>
<h3 id="field">Field:<a class="headerlink" href="#field" title="Permanent link">&para;</a></h3>
<p>This field simply contains the words "Plant Sizing Coincident Flow Algorithm."</p>
<h3 id="field-plant-loop-name">Field: Plant Loop Name<a class="headerlink" href="#field-plant-loop-name" title="Permanent link">&para;</a></h3>
<p>This field shows the name of the plant loop being analyzed.</p>
<h3 id="field-sizing-pass">Field: Sizing Pass<a class="headerlink" href="#field-sizing-pass" title="Permanent link">&para;</a></h3>
<p>This field shows which sizing pass has just completed prior to running the sizing algorithm. Each Sizing Pass is an iteration of a set of HVAC Sizing Simulations.</p>
<h3 id="field-measured-mass-flow" kg_s="kg/s">Field: Measured Mass Flow<a class="headerlink" href="#field-measured-mass-flow" title="Permanent link">&para;</a></h3>
<p>This is the maximum coincident mass flow rate, in kg/s, found at the supply side inlet system node. This was recorded by a data logging system tracking node mass flow rate over all the sizing periods. It will include any zone timestep averaging.</p>
<h3 W="W" id="field-measured-demand">Field: Measured Demand<a class="headerlink" href="#field-measured-demand" title="Permanent link">&para;</a></h3>
<p>This is the maximum loop coincident demand, in W, on the supply side. This was recorded by a data logging system tracking the report value for loop demand over all the sizing periods. It will include and zone timestep averaging.</p>
<h3 id="field-demand-calculated-mass-flow" kg_s="kg/s">Field: Demand Calculated Mass Flow<a class="headerlink" href="#field-demand-calculated-mass-flow" title="Permanent link">&para;</a></h3>
<p>This is the flow rate, in kg/s, that was calculated from measured demand, the temperature difference in the plant sizing object, and the fluid specific heat.</p>
<h3 Yes_No="Yes/No" id="field-sizes-changed">Field: Sizes Changed<a class="headerlink" href="#field-sizes-changed" title="Permanent link">&para;</a></h3>
<p>This field indicates if the sizing algorithm resulted in a change of size. If the flows did not change significantly, the sizes might not change.</p>
<h3 id="field-previous-volume-flow-rate" m3_s="m3/s">Field: Previous Volume Flow Rate<a class="headerlink" href="#field-previous-volume-flow-rate" title="Permanent link">&para;</a></h3>
<p>This field is the prior size of the plant loop, in m3/s. This is the size before the adjustment if the size changes.</p>
<h3 id="field-new-volume-flow-rate" m3_s="m3/s">Field: New Volume Flow Rate<a class="headerlink" href="#field-new-volume-flow-rate" title="Permanent link">&para;</a></h3>
<p>This field is the result of the sizing algorithm, in m3/s. If the size changes, this is the new value used for the plant loop maximum volume flow rate.</p>
<h3 Yes_No="Yes/No" id="field-demand-check-applied">Field: Demand Check Applied<a class="headerlink" href="#field-demand-check-applied" title="Permanent link">&para;</a></h3>
<p>This field indicates if the algorithm produced a new mass flow rate from the measured demand or not. If this field is "No," then the algorithm used coincident mass flow. If this field is "Yes," then the mass flow derived from demand was larger than the measured mass flow and the demand drove the result.</p>
<h3 id="field-sizing-factor">Field: Sizing Factor<a class="headerlink" href="#field-sizing-factor" title="Permanent link">&para;</a></h3>
<p>This field is the value of the sizing factor applied to the measured or calculated coincident flows.</p>
<h3 id="field-normalized-change">Field: Normalized Change<a class="headerlink" href="#field-normalized-change" title="Permanent link">&para;</a></h3>
<p>This field is the normalized change used to determine if the new flow size is significantly different from the previous.</p>
<h3 J_kg-K="J/kg-K" id="field-specific-heat_1">Field: Specific Heat<a class="headerlink" href="#field-specific-heat_1" title="Permanent link">&para;</a></h3>
<p>This is the fluid specific heat, in J/kg-K, used in the calculation of mass flow from the maximum coincident demand.</p>
<h3 id="field-density_1" kg_m3="kg/m3">Field: Density<a class="headerlink" href="#field-density_1" title="Permanent link">&para;</a></h3>
<p>This is the fluid density , in kg/m3, used in the calculation of volume flow rate from the mass flow rate.</p>
<h2 id="component-sizing-information">Component Sizing Information<a class="headerlink" href="#component-sizing-information" title="Permanent link">&para;</a></h2>
<p>Component sizing is applicable to all manners of autosized components and equipments (coils, boilers, chillers, towers, humidifiers, namely -- whatever can be autosized)</p>
<p><strong>! \&lt;Component Sizing Information&gt;, Component Type, Component Name, Input Field Description, Value</strong></p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE1-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22672</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE1-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.87104E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.87104E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, Design Coil Load [W], 2699.50304</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, U-Factor Times Area Value [W/K], 66.15122</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE2-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.17666</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE2-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 4.57480E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 4.57480E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, Design Coil Load [W], 2103.49527</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, U-Factor Times Area Value [W/K], 51.54607</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE3-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.20944</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE3-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.42362E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.42362E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, Design Coil Load [W], 2493.78307</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, U-Factor Times Area Value [W/K], 61.11006</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE4-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22257</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE4-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.76351E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.76351E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, Design Coil Load [W], 2650.06093</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, U-Factor Times Area Value [W/K], 64.93964</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE5-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22187</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE5-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.74541E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.74541E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, Design Coil Load [W], 2641.74210</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, U-Factor Times Area Value [W/K], 64.73579</p>
<p>Component Sizing Information, Branch, VAV SYS 1 MAIN BRANCH, Maximum Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, AirLoopHVAC, VAV SYS 1, Design Supply Air Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Controller:OutdoorAir, OA CONTROLLER 1, Maximum Outdoor Air Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Controller:OutdoorAir, OA CONTROLLER 1, Minimum Outdoor Air Flow Rate [m3/s], 0.26412</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, Maximum Water Flow Rate [m3/s], 1.48158E-004</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, Design Coil Load [W], 6812.28921</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, U-Factor Times Area Value [W/K], 84.72044</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Water Flow Rate [m3/s], 1.14523E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Air Flow Rate [m3/s], 0.26412</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Inlet Air Temperature [C], 30.01375</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Outlet Air Humidity Ratio, 8.00000E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, MAIN COOLING COIL 1, Design Inlet Air Humidity Ratio, 9.33031E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, MAIN COOLING COIL 1, Design Outlet Air Humidity Ratio, 8.00000E-003</p>
<p>Component Sizing Information, Coil:Cooling:DX:TwoStageWithHumidityControlMode, ACDXCOIL 2:ACDXCOIL 2 STANDARD MODE-STAGE 1, Rated Air Flow Rate [m3/s], 2.04925</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, Maximum Water Flow Rate [m3/s], 7.51969E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, Design Coil Load [W], 3457.55329</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, U-Factor Times Area Value [W/K], 55.78870</p>
<p>Component Sizing Information, Fan:VariableVolume, SUPPLY FAN 1, Maximum Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Fan:VariableVolume, SUPPLY FAN 1, Minimum Flow Rate [m3/s], 0.35326</p>
<p>Component Sizing Information, Controller:WaterCoil, OA CC CONTROLLER 1, Maximum Actuated Flow [m3/s], 1.14523E-003</p>
<p>Component Sizing Information, Controller:WaterCoil, OA HC CONTROLLER 1, Maximum Actuated Flow [m3/s], 1.48158E-004</p>
<p>Component Sizing Information, Controller:WaterCoil, CENTRAL COOLING COIL CONTROLLER 1, Maximum Actuated Flow [m3/s], 9.16309E-004</p>
<p>Component Sizing Information, Controller:WaterCoil, CENTRAL HEATING COIL CONTROLLER 1, Maximum Actuated Flow [m3/s], 7.51969E-005</p>
<p>Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 0.55928</p>
<p>Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 2.31923</p>
<p>Component Sizing Information, Chiller:Electric, CENTRAL CHILLER, Nominal Capacity [W], 34468.93699</p>
<p>Component Sizing Information, Chiller:Electric, CENTRAL CHILLER, Design Chilled Water Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Nominal Capacity [W], 22858.42690</p>
<p>Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Water Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, Pump:VariableSpeed, HW CIRC PUMP, Rated Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, Pump:VariableSpeed, HW CIRC PUMP, Rated Power Consumption [W], 127.01247</p>
<p>Component Sizing Information, Pump:VariableSpeed, CW CIRC PUMP, Rated Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, Pump:VariableSpeed, CW CIRC PUMP, Rated Power Consumption [W], 526.69672</p>
<p>Component Sizing Information, Humidifier:Steam:Electric, HUMIDIFIER 1, Rated Power [W], 9826.56303</p>
<p>Component Sizing Information, Humidifier:Steam:Gas, MAIN GAS HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.05405E-002</p>
<p>Component Sizing Information, Humidifier:Steam:Gas, MAIN GAS HUMIDIFIER, Design Size Rated Power [W], 103710.42776</p>
<h3 id="field-component-sizing-information">Field: \&lt;Component Sizing Information&gt;<a class="headerlink" href="#field-component-sizing-information" title="Permanent link">&para;</a></h3>
<p>This field simply contains the words "Component Sizing".</p>
<h3 id="field-component-type">Field:  Component Type<a class="headerlink" href="#field-component-type" title="Permanent link">&para;</a></h3>
<p>This field shows the component type (e.g. Pump:Variable Speed, Plant Loop, Fan:Simple:VariableVolume) being sized.</p>
<h3 id="field-component-name">Field:  Component Name<a class="headerlink" href="#field-component-name" title="Permanent link">&para;</a></h3>
<p>This field shows the name of the component.</p>
<h3 id="field-input-field-description">Field:  Input Field Description<a class="headerlink" href="#field-input-field-description" title="Permanent link">&para;</a></h3>
<p>This field shows the field description/variable with units. When using HVAC Sizing Simulation for advanced sizing methods, there are two versions of the report for each component that might be affected. With HVAC Sizing Simulation, there is a first size value reported, which is the result of the Ideal Loads Sizing Simulation, and there is the final value after all the Sizing Passes have completed. This input field description will have "Initial" prepended to the description to indicate that this is the first size, the same report without "Initial" is the final size. Note that with HVAC Sizing Simulation, these reports will occur much later in the simulation and hence appear further down in the .eio file.</p>
<h3 id="field-value_2">Field:  Value<a class="headerlink" href="#field-value_2" title="Permanent link">&para;</a></h3>
<p>This field shows the value of the sized component.</p>
<h2 id="heatingcooling-coil-capacity-information">Heating/Cooling Coil Capacity Information<a class="headerlink" href="#heatingcooling-coil-capacity-information" title="Permanent link">&para;</a></h2>
<p>Water heating coils appear:</p>
<p>! \&lt;Water Heating Coil Capacity Information&gt;,Component Type,Name,Nominal Total Capacity {W}</p>
<p>Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,66543.21</p>
<h3 id="field-water-heating-coil-capacity-information">Field: \&lt;Water Heating Coil Capacity Information&gt;<a class="headerlink" href="#field-water-heating-coil-capacity-information" title="Permanent link">&para;</a></h3>
<p>This field simply contains the words "Water Heating Coil Capacity Information".</p>
<h3 id="field-component-type_1">Field: Component Type<a class="headerlink" href="#field-component-type_1" title="Permanent link">&para;</a></h3>
<p>This field contains the component type (e.g. Coil:Heating:Water).</p>
<h3 id="field-component-name_1">Field: Component Name<a class="headerlink" href="#field-component-name_1" title="Permanent link">&para;</a></h3>
<p>This field contains the user supplied name for the coil.</p>
<h3 W="W" id="field-nominal-total-capacity">Field: Nominal Total Capacity<a class="headerlink" href="#field-nominal-total-capacity" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal heating capacity of the coil in Watts. The capacity is calculated using the rated inlet conditions: inlet air dry bulb temperature = 16.6C, inlet relative humidity = 50%, inlet hot water temperature = 82.2C.</p>
<p>! \&lt;Water Cooling Coil Capacity Information&gt;,Component Type, Name, Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}</p>
<p>Water Cooling Coil Capacity Information, Coil:Cooling:Water, MAIN COOLING COIL 1,37219.64,24969.42,12250.22,0.67,4202.30,42.62</p>
<h3 id="field-water-cooling-coil-capacity-information">Field: \&lt;Water Cooling Coil Capacity Information&gt;<a class="headerlink" href="#field-water-cooling-coil-capacity-information" title="Permanent link">&para;</a></h3>
<p>This field simply contains the words "Water Cooling Coil Capacity Information".</p>
<h3 id="field-component-type_2">Field: Component Type<a class="headerlink" href="#field-component-type_2" title="Permanent link">&para;</a></h3>
<p>This field contains the component type (e.g. Coil:Cooling:Water).</p>
<h3 id="field-component-name_2">Field: Component Name<a class="headerlink" href="#field-component-name_2" title="Permanent link">&para;</a></h3>
<p>This field contains the user supplied name for the coil.</p>
<h3 W="W" id="field-nominal-total-capacity_1">Field: Nominal Total Capacity<a class="headerlink" href="#field-nominal-total-capacity_1" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal cooling capacity of the coil in Watts.</p>
<h3 W="W" id="field-nominal-sensible-capacity">Field: Nominal Sensible Capacity<a class="headerlink" href="#field-nominal-sensible-capacity" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal sensible cooling capacity of the coil in Watts.</p>
<h3 W="W" id="field-nominal-latent-capacity">Field: Nominal Latent Capacity<a class="headerlink" href="#field-nominal-latent-capacity" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal latent cooling capacity of the coil in Watts.</p>
<h3 W="W" id="field-nominal-sensible-heat-ratio-capacity">Field: Nominal Sensible Heat Ratio Capacity<a class="headerlink" href="#field-nominal-sensible-heat-ratio-capacity" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal sensible heat ratio (SHR) capacity of the coil in Watts.</p>
<h3 W_C="W/C" id="field-nominal-ua-value">Field: Nominal UA Value<a class="headerlink" href="#field-nominal-ua-value" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal cooling coil UA value in Watts per deg C.</p>
<h3 id="field-nominal-surface-area-m2">Field: Nominal Surface Area {m<span class="arithmatex">\(^{2}\)</span>}<a class="headerlink" href="#field-nominal-surface-area-m2" title="Permanent link">&para;</a></h3>
<p>This field contains the nominal cooling coil surface area in square meter.</p>
<p><strong><em>Note:</em></strong> values labeled "Nominal" are calculated using the rated inlet conditions: inlet air dry bulb temperature = 26.67C, inlet air wet bulb temperature = 19.44C, inlet chilled water temperature = 6.67C.</p>
<h2 id="refrigerated-case-and-walkin-output">Refrigerated Case and WalkIn Output<a class="headerlink" href="#refrigerated-case-and-walkin-output" title="Permanent link">&para;</a></h2>
<p>Refrigeration related variables appear in the eio file according to the refrigeration models selected. The total possible header records would show:</p>
<p>! \&lt;#Refrigeration Compressor Racks&gt;,Number of Refrigeration Compressor Racks</p>
<p>! \&lt;Refrigeration Compressor Rack&gt;,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP</p>
<p>! \&lt;#Detailed Refrigeration Systems&gt;,Number of Detailed Refrigeration Systems</p>
<p>! \&lt;Detailed Refrigeration System&gt;,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)</p>
<p>!  \&lt;#Detailed Transcritical Refrigeration Systems&gt;,Number of Detailed Transcritical Refrigeration Systems</p>
<p>!  \&lt;Detailed Transcritical Refrigeration System&gt;,Transcritical Refrigeration System Name, Refrigerant Used, # Medium Temperature Refrigerated Cases Connected, # Low Temperature Refrigerated Cases Connected, # Medium Temperature WalkInCoolers Connected, # Low Temperature WalkInCoolers Connected, # High Pressure Compressors Connected, # Low Pressure Compressors Connected, Minimum Condensing Temperature (C)</p>
<p>! \&lt;#Secondary Refrigeration Systems&gt;,Number of Secondary Refrigeration Systems</p>
<p>! \&lt;Secondary Refrigeration System: Fluid Always Liquid&gt;, Secondary Number, Secondary Name, # Refrigerated Cases Connected, # WalkIn Coolers Connected, Fluid Name, Capacity (W),Evap Temperature in Secondary Evaporator (C), Approach Temperature Difference (DeltaC), Temperature Range (DeltaC), TotalPumpPower (W)</p>
<p>! \&lt;Secondary Refrigeration System: Liquid Overfeed&gt;, Secondary Number, Secondary Name, # Refrigerated Cases Connected, # WalkIn Coolers Connected, Fluid Name, Capacity (W),Evap Temperature in Secondary Evaporator (C), Approach Temperature Difference (DeltaC), Circulating Rate, TotalPumpPower (W)</p>
<p>!  \&lt;Refrigeration Case&gt;,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)</p>
<p>!  \&lt;Refrigeration Walk In Cooler&gt;, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones</p>
<p>!      \&lt;Walk-In Surfaces Facing Zone&gt;, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)</p>
<p>!  \&lt;Refrigeration Compressor&gt;,Compressor Number,Compressor Name,Nominal Capacity (W)</p>
<p>!  \&lt;Refrigeration Condenser:Air-Cooled&gt;,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  \&lt;Refrigeration Condenser:Evaporative-Cooled&gt;,Condenser Number,Condenser Name,Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  \&lt;Refrigeration Condenser:Water-Cooled&gt;,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Water Inlet Temperature (C), Rated Water Flow Rate (m3/s)</p>
<p>!  \&lt;Refrigeration Condenser:Cascade&gt;, Condenser Number, Condenser Name, Condensing Temperature Control Type, Rated Condensing Temperature (C), Capacity (W), Approach Temperature Difference (DeltaC)</p>
<p>!  \&lt;Refrigeration GasCooler:Air-Cooled&gt;,Gas Cooler Number, Gas Cooler Name, Rated Outlet Pressure (Pa), Rated Outlet Temperature (C), Rated Approach Temperature (C), Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  \&lt;Secondary Load&gt;, Secondary System Served Name, Secondary Number</p>
<p>!  \&lt;Cascade Load&gt;, System Name Connected, Condenser Number, Condenser Name</p>
<p>!  \&lt;Mechanical Subcooler Load&gt;, Subcooler Number, Subcooler Name</p>
<p>!  \&lt;Refrigeration Mechanical Subcooler&gt;, Subcooler Number, Subcooler Name, Name of System Providing Cooling, Design Outlet Temperature (C)</p>
<p>!  \&lt;Refrigeration Liquid Suction Subcooler&gt;, Subcooler Number, Subcooler Name, Design Subcooling (DeltaC),Design liquid inlet temperature (C), Design vapor inlet temperature (C)</p>
<p>For example, a supermarket refrigeration system including models for a compressor rack and four detailed systems that include refrigerated cases, walk-ins, subcoolers, air-, water-, and evaporative-cooled condensers, and a secondary loop would show the following data lines following the header lines :</p>
<h1 id="refrigeration-compressor-racks-1">Refrigeration Compressor Racks: 1<a class="headerlink" href="#refrigeration-compressor-racks-1" title="Permanent link">&para;</a></h1>
<p>Refrigeration Compressor Rack,RACKA,4,0,Outdoors,Air-Cooled,  2.500</p>
<p>Refrigeration Case,1,DELI_CASE:1_ MULTIDECKDAIRYANDDELICASE,DELI,76,DELI AIR NODE,  1442.2,   0.30,    2.2,    3.0,   87.6,   38.7,   65.6,    0.0</p>
<p>Refrigeration Case,3,SALES_CASE:1_MEATDISPLAYCASE,SALES,78,SALES AIR NODE,  1442.2,   0.10,    2.2,   33.6,   87.6,   38.7,   65.6,  443.0</p>
<p>Refrigeration Case,4,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE,SALES,78,SALES AIR NODE,  1442.2,   0.30,    2.2,   49.2,   41.0,   60.0,    0.0,    0.0</p>
<p>Refrigeration Case,10,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE,PRODUCE,80,PRODUCE AIR NODE,  1442.2,   0.30,    2.2,   30.0,   41.0,   60.0,    0.0,    0.0</p>
<h1 id="detailed-refrigeration-systems4">Detailed Refrigeration Systems,4<a class="headerlink" href="#detailed-refrigeration-systems4" title="Permanent link">&para;</a></h1>
<p>Detailed Refrigeration System,MEDIUMTEMPSYSTEM,R22,3,0,0,0,1,3,0,    25.0</p>
<p>Refrigeration Case,2,FISHDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   288.4,   0.10,    1.1,   15.0,    0.0,   41.6,    0.0,    0.0</p>
<p>Refrigeration Case,5,MEATDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   456.6,   0.10,   -4.4,   26.0,   47.2,   86.8,   13.2,  585.8</p>
<p>Refrigeration Case,6,MULTIDECKDAIRYANDDELICASE,SALESFLOOR,9,SALESFLOOR NODE,  1890.0,   0.30,   -1.1,   12.0,   78.7,  307.3,    0.0,    0.0</p>
<p>Mechanical Subcooler Load, 2,SampleMSC</p>
<p>Refrigeration Compressor,1,MEDTEMP001CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,2,MEDTEMP002CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,3,MEDTEMP003CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Condenser:Air-Cooled,1,MEDIUMTEMPCONDENSER  ,         51.7,      52563.5,       4000.0</p>
<p>Detailed Refrigeration System,LOWTEMPSYSTEM,R22,3,0,0,0,0,3,1,0,0.80,2,    25.0</p>
<p>Refrigeration Case,7,OPENWELLICECREAMDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,8,GLASSDOORFROZENFOOD,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,   11.7,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,9,WALKINFREEZER,BACKROOM,11,BACKROOM NODE,  1098.0,   0.10,   -2.2,    4.3,  172.2,   28.1,    0.0, 1291.7</p>
<p>Refrigeration Compressor,4,LOWTEMP001CARLYLE_R-22_LOW_06CC665,           15952.</p>
<p>Refrigeration Compressor,5,LOWTEMP002CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Compressor,6,LOWTEMP003CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Condenser:Air-Cooled,2,LOWTEMPCONDENSER  ,         51.7,      34875.5,       2600.0</p>
<p>Refrigeration Mechanical Subcooler,2,SAMPLEMSC,MEDIUMTEMPSYSTEM,    10.0</p>
<p>Refrigeration Liquid Suction Subcooler,1,SAMPLELSHX,     6.0,    16.0,     0.0</p>
<p>Detailed Refrigeration System,MEDIUMTEMPSYSTEM2,R22,0,0,1,0,0,3,1,0,0.80,0,    25.0</p>
<p>Secondary Load,SECONDARY,1</p>
<p>Refrigeration Compressor,7,MEDTEMP004CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,8,MEDTEMP005CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,9,MEDTEMP006CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Condenser:Evaporative-Cooled,1,MEDIUMTEMPEVAPCOOLEDCONDENSER1  ,      64800.0,        746.0</p>
<p>Detailed Refrigeration System,LOWTEMPSYSTEM2,R22,4,1,0,0,0,3,1,0,0.80,0,    25.0</p>
<p>Refrigeration Case,11,OPENWELLICECREAMDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,12,GLASSDOORFROZENFOODA,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,13,GLASSDOORFROZENFOODB,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,14,GLASSDOORFROZENFOODC,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Walk In Cooler,  1,  WALKINFREEZER2,   4690.0,     -2.2,    735.0,      0.0,    120.0,      0.0,   5512.0,      0.0,   1</p>
<p>Walk-In Surfaces Facing Zone,BACKROOM,     43.4,   0.2350 ,    2.00,     2.00,   0.3785 ,    1.00,     2.00,   1.2050</p>
<p>Refrigeration Compressor,10,LOWTEMP004CARLYLE_R-22_LOW_06CC665,           15952.</p>
<p>Refrigeration Compressor,11,LOWTEMP005CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Compressor,12,LOWTEMP006CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Condenser:Water-Cooled,2,LOWTEMPCONDENSERWATER  ,         29.4,      58000.0,          0.0,          0.0</p>
<h1 id="secondary-refrigeration-systems1">Secondary Refrigeration Systems,1<a class="headerlink" href="#secondary-refrigeration-systems1" title="Permanent link">&para;</a></h1>
<p>Secondary Refrigeration System: Fluid Always Liquid,1,SECONDARY,3,0,PROGLY30PERCENT, 35000.0, -12.60,    2.7,    4.0,  725.0,</p>
<p>Refrigeration Case,15,FISHDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   288.4,   0.10,    1.1,   15.0,    0.0,   41.6,    0.0,    0.0</p>
<p>Refrigeration Case,16,MEATDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   456.6,   0.10,   -4.4,   26.0,   47.2,   86.8,   13.2,  585.8</p>
<p>Refrigeration Case,17,MULTIDECKDAIRYANDDELICASE2,SALESFLOOR,9,SALESFLOOR NODE,  1890.0,   0.30,   -1.1,   12.0,   78.7,  307.3,    0.0,    0.0</p>
<p>For a supermarket system including a model for a cascade condenser arrangement, the eio would show:</p>
<p>Detailed Refrigeration System,CASCADELOWTEMPSYSTEM,R22,4,1,0,0,0,3,1,0,0.80,0,    -4.0</p>
<p>Refrigeration Case,5,OPENWELLICECREAMDISPLAYCASE,SALESFLOOR,10,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,6,GLASSDOORFROZENFOODA,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,7,GLASSDOORFROZENFOODB,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,8,GLASSDOORFROZENFOODC,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Walk In Cooler,  1,  WALKINFREEZER,   4690.0,     -2.2,    735.0,      0.0,    120.0,      0.0,   5512.0,      0.0,   1</p>
<p>Walk-In Surfaces Facing Zone,BACKROOM,     43.4,   0.2350 ,    2.00,     2.00,   0.3785 ,    2.00,     2.00,   1.2050</p>
<p>Refrigeration Compressor,4,LOWTEMP001CARLYLE_R-22_LOW_06CC665,           16680.</p>
<p>Refrigeration Compressor,5,LOWTEMP002CARLYLE_R-22_LOW_06DR718,            5523.</p>
<p>Refrigeration Compressor,6,LOWTEMP003CARLYLE_R-22_LOW_06DR718,            5523.</p>
<p>Refrigeration Condenser:Cascade,4,CASCADECONDENSER1,Fixed  ,         -4.0,      20000.0,          3.0</p>
<p>Detailed Refrigeration System,CASCADEHIGHTEMPSYSTEM,R22,0,0,0,1,0,4,1,0,0.80,0,    25.0</p>
<p>Cascade Load,CASCADELOWTEMPSYSTEM,4,CASCADECONDENSER1</p>
<p>Refrigeration Compressor,7,MEDTEMP005CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,8,MEDTEMP006CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,9,MEDTEMP007CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,10,MEDTEMP008CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Condenser:Air-Cooled,3,CASCADETOPSYSTEMCONDENSER  ,         51.7,      52563.5,       4000.0</p>
<p>The refrigeration output in the <strong>eplusout.eio</strong> file shows the number of refrigeration compressor racks, detailed refrigeration systems, detailed transcritical refrigeration systems, and secondary refrigeration systems found in the input data file (IDF). Additional information is shown for each compressor rack and the refrigerated case(s) and walk-in(s) connected to each compressor rack. For the detailed systems, additional information is shown for each refrigerated case(s), walk-in(s), cascade loads, secondary loads, mechanical subcooler loads, compressors, condenser, and mechanical and liquid suction heat exchanger subcoolers connected to the system. For the detailed transcritical refrigeration systems, additional information is shown for each refrigerated case(s), walk-in(s), compressor and gas cooler connected to the system. For secondary refrigeration systems, additional information is shown for each refrigerated case(s) and walk-in(s) connected to the system. For walk-ins, additional information is shown for each zone exchanging energy with that walk-in.</p>
<p>The refrigeration "header" records (lines starting with an "!") precede all the data lines. The data lines are grouped, showing the number of refrigeration compressor racks specified in the input data file followed by lines that reflect the information for each refrigeration compressor rack followed by the information for each refrigerated case and walk-in connected to this rack. The number of detailed systems is followed by a group of data lines describing the input values for the detailed refrigeration systems and similarly for the secondary refrigeration systems.</p>
<p>This output reflects information for the specified refrigeration equipment along with entries from the IDF (or default data for blank fields). The data are preceded by a description (i.e. #Refrigeration Compressor Racks, Refrigeration Compressor Rack, Refrigerated Case, #Orphaned Refrigerated Cases, and Orphaned Refrigerated Case) followed by the information associated with each description.</p>
<p>A final set of "header" records and descriptions are output only when a refrigeration object is found in the IDF but is not connected to a refrigeration compressor rack or refrigeration system object (i.e., orphaned).</p>
<p>The following fields define each description and associated information.</p>
<h3 id="header-record-refrigeration-compressor-racks">Header Record: #Refrigeration Compressor Racks<a class="headerlink" href="#header-record-refrigeration-compressor-racks" title="Permanent link">&para;</a></h3>
<p>This field simply says "#Refrigeration Compressor Racks" .</p>
<h3 id="field-number-ofrefrigeration-compressor-racks">Field: Number ofRefrigeration Compressor Racks<a class="headerlink" href="#field-number-ofrefrigeration-compressor-racks" title="Permanent link">&para;</a></h3>
<p>The total number of refrigeration compressor racks simulated. This is the number of Refrigeration:CompressorRack objects found in the IDF.</p>
<h3 id="header-record-refrigeration-compressor-rack">Header Record: Refrigeration Compressor Rack<a class="headerlink" href="#header-record-refrigeration-compressor-rack" title="Permanent link">&para;</a></h3>
<h3 id="field-compressor-rack-name">Field: Compressor Rack Name<a class="headerlink" href="#field-compressor-rack-name" title="Permanent link">&para;</a></h3>
<p>The name of the compressor rack simulated. Echoes the field Name in object Refrigeration:CompressorRack from the IDF.</p>
<h3 id="field-refrigerated-cases-connected">Field: # Refrigerated Cases Connected<a class="headerlink" href="#field-refrigerated-cases-connected" title="Permanent link">&para;</a></h3>
<p>The total number of refrigerated cases connected to the compressor rack.</p>
<h3 id="field-walkincoolers-connected">Field: # WalkInCoolers Connected<a class="headerlink" href="#field-walkincoolers-connected" title="Permanent link">&para;</a></h3>
<p>The total number of refrigeration walk-ins connected to the compressor rack.</p>
<h3 id="field-heat-rejection-location">Field: Heat Rejection Location<a class="headerlink" href="#field-heat-rejection-location" title="Permanent link">&para;</a></h3>
<p>The location of the compressor rack's air-cooled condenser. Echoes the field Heat Rejection Location in object Refrigeration:CompressorRack from the IDF.</p>
<h3 id="field-cop">Field: COP<a class="headerlink" href="#field-cop" title="Permanent link">&para;</a></h3>
<p>The Coefficient of Performance (W/W) of the compressor rack. Echoes the field Design Compressor Rack COP in object Refrigeration:CompressorRack from the IDF.</p>
<h3 id="header-record-refrigeration-case">Header Record: Refrigeration Case<a class="headerlink" href="#header-record-refrigeration-case" title="Permanent link">&para;</a></h3>
<h3 id="field-refrigeration-case-number">Field: Refrigeration Case Number<a class="headerlink" href="#field-refrigeration-case-number" title="Permanent link">&para;</a></h3>
<p>The number of the refrigerated case, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-refrigeration-case-name">Field: Refrigeration  Case Name<a class="headerlink" href="#field-refrigeration-case-name" title="Permanent link">&para;</a></h3>
<p>The name of the refrigerated case simulated. Echoes the field Name in object Refrigeration:Case from the IDF.</p>
<h3 id="field-zone-name_12">Field: Zone Name<a class="headerlink" href="#field-zone-name_12" title="Permanent link">&para;</a></h3>
<p>The name of the zone where the refrigerated case is located. Echoes the field Zone Name in object Refrigeration:Case from the IDF.</p>
<h3 id="field-zone-node">Field: Zone Node #<a class="headerlink" href="#field-zone-node" title="Permanent link">&para;</a></h3>
<p>The number of the zone node (connection to the air loop) where the refrigerated case is located. This is the number of the zone node as found in the <strong>eplusout.bnd</strong> file.</p>
<h3 id="field-zone-node-name">Field: Zone Node Name<a class="headerlink" href="#field-zone-node-name" title="Permanent link">&para;</a></h3>
<p>The name of the zone node where the refrigerated case is located. The refrigerated case will impact the air heat balance in this zone.</p>
<h3 id="field-capacity">Field: Capacity<a class="headerlink" href="#field-capacity" title="Permanent link">&para;</a></h3>
<p>The total cooling capacity (W/m) of the refrigerated case. Echoes the field Rated Total Cooling Capacity per Unit Length in object Refrigeration:Case from the IDF.</p>
<h3 id="field-lhr">Field: LHR<a class="headerlink" href="#field-lhr" title="Permanent link">&para;</a></h3>
<p>The design latent heat ratio (latent capacity divided by total cooling capacity) of the refrigerated case. Echoes the field Rated LHR in object Refrigeration:Case from the IDF.</p>
<h3 C="C" id="field-temperature">Field: Temperature<a class="headerlink" href="#field-temperature" title="Permanent link">&para;</a></h3>
<p>The average temperature (C) of the air and products within the refrigerated case. Echoes the field Case Operating Temperature in object Refrigeration:Case from the IDF.</p>
<h3 id="field-length" m="m">Field: Length<a class="headerlink" href="#field-length" title="Permanent link">&para;</a></h3>
<p>The length (m) of the refrigerated case. Echoes the field Case Length in object Refrigeration:Case from the IDF.</p>
<h3 W_m="W/m" id="field-fan">Field: Fan<a class="headerlink" href="#field-fan" title="Permanent link">&para;</a></h3>
<p>The total operating fan power (W/m) in the refrigerated case. Echoes the field Operating Case Fan Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h3 W_m="W/m" id="fieldinstalled-lighting">Field:Installed Lighting<a class="headerlink" href="#fieldinstalled-lighting" title="Permanent link">&para;</a></h3>
<p>The total installed lighting power (W/m) in the refrigerated case. Echoes the field Installed Case Lighting Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h3 W_m="W/m" id="field-anti-sweat">Field: Anti-Sweat<a class="headerlink" href="#field-anti-sweat" title="Permanent link">&para;</a></h3>
<p>The electric anti-sweat heater power (W/m) in the refrigerated case. Echoes the field Case Anti-Sweat Heater Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h3 W_m="W/m" id="field-defrost">Field: Defrost<a class="headerlink" href="#field-defrost" title="Permanent link">&para;</a></h3>
<p>The defrost power (W/m) in the refrigerated case. Echoes the field Case Defrost Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h3 id="header-record-refrigeration-walk-in-cooler">Header Record: Refrigeration Walk In Cooler<a class="headerlink" href="#header-record-refrigeration-walk-in-cooler" title="Permanent link">&para;</a></h3>
<h3 id="field-walk-in-number">Field: Walk In Number<a class="headerlink" href="#field-walk-in-number" title="Permanent link">&para;</a></h3>
<p>The number of the refrigerated walk-in, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-walk-in-name">Field: Walk In Name<a class="headerlink" href="#field-walk-in-name" title="Permanent link">&para;</a></h3>
<p>The name of the refrigerated walk-in simulated. Echoes the field Name in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-capacity_1">Field: Capacity<a class="headerlink" href="#field-capacity_1" title="Permanent link">&para;</a></h3>
<p>The total cooling capacity (W) of the walk-in. Echoes the field Rated Coil Cooling Capacity in object Refrigeration:WalkIn from the IDF.</p>
<h3 C="C" id="field-temperature_1">Field: Temperature<a class="headerlink" href="#field-temperature_1" title="Permanent link">&para;</a></h3>
<p>The average temperature (C) of the air and products within the refrigerated case. Echoes the field Operating Temperature in object Refrigeration:WalkIn from the IDF.</p>
<h3 W="W" id="field-coil-fan">Field: Coil Fan<a class="headerlink" href="#field-coil-fan" title="Permanent link">&para;</a></h3>
<p>The coil fan power (W) in the walk-in . Echoes the field Cooling Coil Fan Power in object Refrigeration:WalkIn from the IDF.</p>
<h3 W="W" id="field-circulation-fan">Field: Circulation Fan<a class="headerlink" href="#field-circulation-fan" title="Permanent link">&para;</a></h3>
<p>The circulation fan power (W) in the walk-in. Echoes the field Circulation Fan Power in object Refrigeration:WalkIn from the IDF.</p>
<h3 W="W" id="field-lighting">Field: Lighting<a class="headerlink" href="#field-lighting" title="Permanent link">&para;</a></h3>
<p>The total lighting power (W) in the walk-in. Echoes the field Total Lighting Power in object Refrigeration:WalkIn from the IDF.</p>
<h3 W="W" id="field-heaters">Field: Heaters<a class="headerlink" href="#field-heaters" title="Permanent link">&para;</a></h3>
<p>The total electric heater power (W) in the walk-in. Echoes the field Total Heating Power in object Refrigeration:WalkIn from the IDF.</p>
<h3 W="W" id="field-defrost_1">Field: Defrost<a class="headerlink" href="#field-defrost_1" title="Permanent link">&para;</a></h3>
<p>The defrost power (W) in the walk-in. Echoes the field Defrost Power in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-zones">Field: # Zones<a class="headerlink" href="#field-zones" title="Permanent link">&para;</a></h3>
<p>The number of zones that exchange energy with the walk-in. Counted according to the number of records in the Refrigeration:WalkIn object in the IDF..</p>
<h3 id="header-record-walk-in-surfaces-facing-zone">Header Record: Walk-In Surfaces Facing Zone<a class="headerlink" href="#header-record-walk-in-surfaces-facing-zone" title="Permanent link">&para;</a></h3>
<h3 id="field-zone-name_13">Field: Zone Name<a class="headerlink" href="#field-zone-name_13" title="Permanent link">&para;</a></h3>
<p>The name of a zone adjacent to the walk-in. Echoes the field Zone Name in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-wallceiling-area" m2="m2">Field: Wall/Ceiling Area<a class="headerlink" href="#field-wallceiling-area" title="Permanent link">&para;</a></h3>
<p>The insulated surface area facing this zone adjacent to the walk-in. Echoes the field Total Insulated Surface Area Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 W_m2-C_93_="W/m2-C]" id="field-uvalue">Field: UValue<a class="headerlink" href="#field-uvalue" title="Permanent link">&para;</a></h3>
<p>The thermal conductance of the insulated surface area facing this zone adjacent to the walk-in. Echoes the field Insulated Surface UValue Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-areastockdoors" m2="m2">Field: AreaStockDoors<a class="headerlink" href="#field-areastockdoors" title="Permanent link">&para;</a></h3>
<p>The total surface area of stock doors facing this zone adjacent to the walk-in. Echoes the field Area of Stocking Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-heightstockdoors" m="m">Field: HeightStockDoors<a class="headerlink" href="#field-heightstockdoors" title="Permanent link">&para;</a></h3>
<p>The height of stock doors facing this zone adjacent to the walk-in. Echoes the field Height of Stocking Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 W_m2-C_93_="W/m2-C]" id="field-uvaluestockdoors">Field: UValueStockDoors<a class="headerlink" href="#field-uvaluestockdoors" title="Permanent link">&para;</a></h3>
<p>The thermal conductance of the stock doors facing this zone adjacent to the walk-in. Echoes the field Stocking Door U Value Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-areaglassdoors" m2="m2">Field: AreaGlassDoors<a class="headerlink" href="#field-areaglassdoors" title="Permanent link">&para;</a></h3>
<p>The total surface area of glass doors facing this zone adjacent to the walk-in. Echoes the field Area of Glass Reach In Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="field-heightglassdoors" m="m">Field: HeightGlassDoors<a class="headerlink" href="#field-heightglassdoors" title="Permanent link">&para;</a></h3>
<p>The height of glass doors facing this zone adjacent to the walk-in. Echoes the field Height of Glass Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 W_m2-C_93_="W/m2-C]" id="field-uvalueglassdoors">Field: UValueGlassDoors<a class="headerlink" href="#field-uvalueglassdoors" title="Permanent link">&para;</a></h3>
<p>The thermal conductance of the glass doors facing this zone adjacent to the walk-in. Echoes the field Glass Reach In Door U Value Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="header-record-detailed-refrigeration-systems">Header Record: #Detailed Refrigeration Systems<a class="headerlink" href="#header-record-detailed-refrigeration-systems" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-detailed-refrigeration-systems">Field: Number of Detailed Refrigeration Systems<a class="headerlink" href="#field-number-of-detailed-refrigeration-systems" title="Permanent link">&para;</a></h3>
<p>The total number of detailed refrigeration systems found in the IDF.</p>
<h3 id="header-record-detailed-refrigeration-system">Header Record:  Detailed Refrigeration System<a class="headerlink" href="#header-record-detailed-refrigeration-system" title="Permanent link">&para;</a></h3>
<h3 id="field-refrigeration-system-name">Field: Refrigeration System Name<a class="headerlink" href="#field-refrigeration-system-name" title="Permanent link">&para;</a></h3>
<p>The name of the Refrigeration System simulated. Echoes the field Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-refrigerant-used">Field: Refrigerant Used<a class="headerlink" href="#field-refrigerant-used" title="Permanent link">&para;</a></h3>
<p>The name of the refrigerant used in the system. Echoes the field Working Fluid ID in object Refrigeration:System from the IDF.</p>
<h3 id="field-refrigerated-cases-connected_1">Field: # Refrigerated Cases Connected<a class="headerlink" href="#field-refrigerated-cases-connected_1" title="Permanent link">&para;</a></h3>
<p>The total number of refrigerated cases connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-walkincoolers-connected_1">Field: # WalkInCoolers  Connected<a class="headerlink" href="#field-walkincoolers-connected_1" title="Permanent link">&para;</a></h3>
<p>The total number of walk-ins connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-secondary-loops-served">Field: # Secondary Loops Served<a class="headerlink" href="#field-secondary-loops-served" title="Permanent link">&para;</a></h3>
<p>The total number of secondary loops connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-cascade-condensers-served">Field: # Cascade Condensers Served<a class="headerlink" href="#field-cascade-condensers-served" title="Permanent link">&para;</a></h3>
<p>The total number of cascade condensers cooled by the refrigeration system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-mechanical-subcoolers-served">Field: # Mechanical Subcoolers Served<a class="headerlink" href="#field-mechanical-subcoolers-served" title="Permanent link">&para;</a></h3>
<p>The total number of mechanical subcoolers cooled by the refrigeration system. These are assigned to the refrigeration system through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF.</p>
<h3 id="field-compressors-connected">Field: # Compressors Connected<a class="headerlink" href="#field-compressors-connected" title="Permanent link">&para;</a></h3>
<p>The total number of compressors connected to the refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-compression-stages">Field: # Compression Stages<a class="headerlink" href="#field-compression-stages" title="Permanent link">&para;</a></h3>
<p>The number of compressor stages for the refrigeration system. The value is either "1" for single-stage compression systems or "2" for two-stage compression systems.</p>
<h3 id="field-intercooler-type">Field: Intercooler Type<a class="headerlink" href="#field-intercooler-type" title="Permanent link">&para;</a></h3>
<p>The intercooler type (either "1" for Flash Intercooler or "2" for Shell-and-Coil Intercooler) for two-stage compression systems.  A value of "0" indicates no intercooler (single-stage compression systems only).</p>
<h3 id="field-intercooler-effectiveness">Field: Intercooler Effectiveness<a class="headerlink" href="#field-intercooler-effectiveness" title="Permanent link">&para;</a></h3>
<p>The intercooler effectiveness for the shell-and-coil intercooler.</p>
<h3 id="field-subcoolers-connected">Field: # Subcoolers Connected<a class="headerlink" href="#field-subcoolers-connected" title="Permanent link">&para;</a></h3>
<p>The total number of subcoolers, both liquid suction and mechanical, that provide cooling to the refrigeration system. These are assigned to the refrigeration system through the fields Mechanical Subcooler Name and Liquid Suction Heat Exchanger Subcooler Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-minimum-condensing-temperature-c">Field: Minimum Condensing Temperature (C)<a class="headerlink" href="#field-minimum-condensing-temperature-c" title="Permanent link">&para;</a></h3>
<p>The minimum condensing temperature allowed for the refrigeration system. Echoes the field Minimum Condensing Temperature in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="header-record-detailed-transcritical-refrigeration-systems">Header Record: #Detailed Transcritical Refrigeration Systems<a class="headerlink" href="#header-record-detailed-transcritical-refrigeration-systems" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-detailed-transcritical-refrigeration-systems">Field: Number of Detailed Transcritical Refrigeration Systems<a class="headerlink" href="#field-number-of-detailed-transcritical-refrigeration-systems" title="Permanent link">&para;</a></h3>
<p>The total number of detailed transcritical CO<span class="arithmatex">\(_{2}\)</span> refrigeration systems found in the IDF.</p>
<h3 id="header-record-detailed-transcritical-refrigeration-system">Header Record:  Detailed Transcritical Refrigeration System<a class="headerlink" href="#header-record-detailed-transcritical-refrigeration-system" title="Permanent link">&para;</a></h3>
<h3 id="field-transcritical-refrigeration-system-name">Field: Transcritical Refrigeration System Name<a class="headerlink" href="#field-transcritical-refrigeration-system-name" title="Permanent link">&para;</a></h3>
<p>The name of the Transcritical Refrigeration System simulated. Echoes the field Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-refrigerant-used_1">Field: Refrigerant Used<a class="headerlink" href="#field-refrigerant-used_1" title="Permanent link">&para;</a></h3>
<p>The name of the refrigerant used in the transcritical refrigeration system. Echoes the field Working Fluid ID in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-medium-temperature-refrigerated-cases-connected">Field: # Medium Temperature Refrigerated Cases Connected<a class="headerlink" href="#field-medium-temperature-refrigerated-cases-connected" title="Permanent link">&para;</a></h3>
<p>The total number of medium temperature refrigerated cases connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-low-temperature-refrigerated-cases-connected">Field: # Low Temperature Refrigerated Cases Connected<a class="headerlink" href="#field-low-temperature-refrigerated-cases-connected" title="Permanent link">&para;</a></h3>
<p>The total number of low temperature refrigerated cases connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-medium-temperature-walkincoolers-connected">Field: # Medium Temperature WalkInCoolers  Connected<a class="headerlink" href="#field-medium-temperature-walkincoolers-connected" title="Permanent link">&para;</a></h3>
<p>The total number of medium temperature walk-ins connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-low-temperature-walkincoolers-connected">Field: # Low Temperature WalkInCoolers  Connected<a class="headerlink" href="#field-low-temperature-walkincoolers-connected" title="Permanent link">&para;</a></h3>
<p>The total number of low temperature walk-ins connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-high-pressure-compressors-connected">Field: # High Pressure Compressors Connected<a class="headerlink" href="#field-high-pressure-compressors-connected" title="Permanent link">&para;</a></h3>
<p>The total number of high pressure compressors connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-low-pressure-compressors-connected">Field: # Low Pressure Compressors Connected<a class="headerlink" href="#field-low-pressure-compressors-connected" title="Permanent link">&para;</a></h3>
<p>The total number of low pressure compressors connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h3 id="field-minimum-condensing-temperature-c_1">Field: Minimum Condensing Temperature (C)<a class="headerlink" href="#field-minimum-condensing-temperature-c_1" title="Permanent link">&para;</a></h3>
<p>The minimum condensing temperature allowed during subcritical operation for the transcritical refrigeration system. Echoes the field Minimum Condensing Temperature in object Refrigeration:GasCooler:AirCooled from the IDF.</p>
<h3 id="header-record-cascade-load">Header Record: Cascade Load<a class="headerlink" href="#header-record-cascade-load" title="Permanent link">&para;</a></h3>
<h3 id="field-system-name-connected">Field: System Name Connected<a class="headerlink" href="#field-system-name-connected" title="Permanent link">&para;</a></h3>
<p>The name of another detailed system that rejects heat to a cascade condenser cooled by this detailed system. These are assigned to the refrigeration system, via the name of the cascade condenser, through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-condenser-number">Field: Condenser Number<a class="headerlink" href="#field-condenser-number" title="Permanent link">&para;</a></h3>
<p>The number of the cascade condenser cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-condenser-name">Field: Condenser Name<a class="headerlink" href="#field-condenser-name" title="Permanent link">&para;</a></h3>
<p>The name of a cascade condenser cooled by this detailed system. These are assigned to the refrigeration system, via the name of the cascade condenser, through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Cascade</p>
<h3 id="header-record-secondary-load">Header Record: Secondary Load<a class="headerlink" href="#header-record-secondary-load" title="Permanent link">&para;</a></h3>
<h3 id="field-secondary-system-served-name">Field: Secondary System Served Name<a class="headerlink" href="#field-secondary-system-served-name" title="Permanent link">&para;</a></h3>
<p>The name of the secondary system cooled by this detailed system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:SecondarySystem.</p>
<h3 id="field-secondary-number">Field: Secondary Number<a class="headerlink" href="#field-secondary-number" title="Permanent link">&para;</a></h3>
<p>The number of the secondary system cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="header-record-mechanical-subcooler-load">Header Record: Mechanical Subcooler Load<a class="headerlink" href="#header-record-mechanical-subcooler-load" title="Permanent link">&para;</a></h3>
<h3 id="field-subcooler-number">Field: Subcooler Number<a class="headerlink" href="#field-subcooler-number" title="Permanent link">&para;</a></h3>
<p>The number of the mechanical subcooler cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-subcooler-name">Field: Subcooler Name<a class="headerlink" href="#field-subcooler-name" title="Permanent link">&para;</a></h3>
<p>The name of the secondary system cooled by this detailed system. These are assigned to the refrigeration system through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h3 id="header-record-refrigeration-compressor">Header Record:  Refrigeration Compressor<a class="headerlink" href="#header-record-refrigeration-compressor" title="Permanent link">&para;</a></h3>
<h3 id="field-compressor-number">Field: Compressor Number<a class="headerlink" href="#field-compressor-number" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration compressor, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-compressor-name">Field: Compressor Name<a class="headerlink" href="#field-compressor-name" title="Permanent link">&para;</a></h3>
<p>The name of the compressor simulated. Echoes the field Name of Compressor in object List:Refrigeration:Compressors from the IDF.</p>
<h3 id="field-nominal-capacity-w">Field: Nominal Capacity, W<a class="headerlink" href="#field-nominal-capacity-w" title="Permanent link">&para;</a></h3>
<p>The nominal capacity of the compressor based on the capacity curve (identified by the field Unique Name of Capacity Curve in the object Refrigeration:Compressor in the IDF) evaluated at the lowest design evaporating temperature of all the cases attached to the system and at the design condensing temperature of the condenser attached to the system.</p>
<h3 id="header-record-refrigeration-condenser-air-cooled">Header Record:  Refrigeration Condenser, Air-Cooled<a class="headerlink" href="#header-record-refrigeration-condenser-air-cooled" title="Permanent link">&para;</a></h3>
<h3 id="field-condenser-number_1">Field: Condenser  Number<a class="headerlink" href="#field-condenser-number_1" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration:Condenser:*  objects are defined in the IDF.</p>
<h3 id="field-condenser-name_1">Field: Condenser Name<a class="headerlink" href="#field-condenser-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Aircooled.</p>
<h3 id="field-rated-condensing-temperature-c">Field: Rated Condensing Temperature, C<a class="headerlink" href="#field-rated-condensing-temperature-c" title="Permanent link">&para;</a></h3>
<p>The rated condensing temperature of the condenser, set by standard ARI 460 for air-cooled condensers.</p>
<h3 id="field-rated-capacity-w">Field: Rated Capacity, W<a class="headerlink" href="#field-rated-capacity-w" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the condenser. This value is taken from the capacity curve (identified by the field Name of Condenser Heat of Rejection Curve, Linear, in the object Refrigeration:Condenser:AirCooled in the IDF) evaluated at the temperature difference specified in standard ARI 460.</p>
<h3 id="field-rated-fan-power-w">Field: Rated Fan Power, W<a class="headerlink" href="#field-rated-fan-power-w" title="Permanent link">&para;</a></h3>
<p>The rated fan power of the condenser. Echoes the field Rated Fan Power in object Refrigeration:Condenser:AirCooled from the IDF.</p>
<h3 id="header-record-refrigeration-condenser-water-cooled">Header Record:  Refrigeration Condenser, Water-Cooled<a class="headerlink" href="#header-record-refrigeration-condenser-water-cooled" title="Permanent link">&para;</a></h3>
<h3 id="field-condenser-number_2">Field: Condenser  Number<a class="headerlink" href="#field-condenser-number_2" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser:* objects are defined in the IDF.</p>
<h3 id="field-condenser-name_2">Field: Condenser Name<a class="headerlink" href="#field-condenser-name_2" title="Permanent link">&para;</a></h3>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:WaterCooled.</p>
<h3 id="field-rated-condensing-temperature-c_1">Field: Rated Condensing Temperature, C<a class="headerlink" href="#field-rated-condensing-temperature-c_1" title="Permanent link">&para;</a></h3>
<p>The rated condensing temperature of the condenser, echos the field Rated Condensing Temperature in the object Refrigeration:Condenser:WaterCooled.</p>
<h3 id="field-rated-capacity-w_1">Field: Rated Capacity, W<a class="headerlink" href="#field-rated-capacity-w_1" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the condenser. Echos the field Rated Total Heat Rejection Effect in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h3 id="field-rated-water-inlet-temperature-c">Field: Rated Water Inlet Temperature, C<a class="headerlink" href="#field-rated-water-inlet-temperature-c" title="Permanent link">&para;</a></h3>
<p>The rated water inlet temperature of the condenser. Echos the field Rated Water Inlet Temperature in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h3 id="field-rated-water-flow-rate-m3s">Field: Rated Water Flow Rate, m3/s<a class="headerlink" href="#field-rated-water-flow-rate-m3s" title="Permanent link">&para;</a></h3>
<p>The rated water flow rate of the condenser. Echos the field Water Design Flow Rate in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h3 id="header-record-refrigeration-condenser-evaporative-cooled">Header Record:  Refrigeration Condenser, Evaporative-Cooled<a class="headerlink" href="#header-record-refrigeration-condenser-evaporative-cooled" title="Permanent link">&para;</a></h3>
<h3 id="field-condenser-number_3">Field: Condenser  Number<a class="headerlink" href="#field-condenser-number_3" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser:* objects are defined in the IDF.</p>
<h3 id="field-condenser-name_3">Field: Condenser Name<a class="headerlink" href="#field-condenser-name_3" title="Permanent link">&para;</a></h3>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser: EvaporativeCooled.</p>
<h3 id="field-rated-capacity-w_2">Field: Rated Capacity, W<a class="headerlink" href="#field-rated-capacity-w_2" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the condenser. Echos the field Rated Total Heat Rejection Effect in the object Refrigeration:Condenser:EvaporativeCooled in the IDF.</p>
<h3 id="field-rated-fan-power-w_1">Field: Rated Fan Power, W<a class="headerlink" href="#field-rated-fan-power-w_1" title="Permanent link">&para;</a></h3>
<p>The rated fan power of the condenser. Echoes the field Rated Fan Power in object  Refrigeration:Condenser: EvaporativeCooled in the IDF.</p>
<h3 id="header-record-refrigeration-condenser-cascade">Header Record:  Refrigeration Condenser, Cascade<a class="headerlink" href="#header-record-refrigeration-condenser-cascade" title="Permanent link">&para;</a></h3>
<h3 id="field-condenser-number_4">Field: Condenser  Number<a class="headerlink" href="#field-condenser-number_4" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser *  objects are defined in the IDF.</p>
<h3 id="field-condenser-name_4">Field: Condenser Name<a class="headerlink" href="#field-condenser-name_4" title="Permanent link">&para;</a></h3>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Cascade.</p>
<h3 id="field-condensing-temperature-control-type">Field: Condensing Temperature Control Type,<a class="headerlink" href="#field-condensing-temperature-control-type" title="Permanent link">&para;</a></h3>
<p>Echoes the field Condensing Temperature Control Type in object Refrigeration:Condenser:Cascade.</p>
<h3 id="field-rated-condensing-temperature-c_2">Field: Rated Condensing Temperature, C<a class="headerlink" href="#field-rated-condensing-temperature-c_2" title="Permanent link">&para;</a></h3>
<p>The rated condensing temperature of the condenser, echoes the field Rated Condensing Temperature in object Refrigeration:Condenser:Cascade.</p>
<h3 id="field-rated-capacity-w_3">Field: Rated Capacity, W<a class="headerlink" href="#field-rated-capacity-w_3" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the condenser, echoes the field Rated Effective Total Heat Rejection Rate in object Refrigeration:Condenser:Cascade.</p>
<h3 id="field-approach-temperature-difference-deltac">Field: Approach Temperature Difference, DeltaC<a class="headerlink" href="#field-approach-temperature-difference-deltac" title="Permanent link">&para;</a></h3>
<p>The approach temperature difference of the condenser, echoes the field Rated Approach Temperature Difference in object Refrigeration:Condenser:Cascade from the IDF.</p>
<h3 id="header-record-refrigeration-gascoolerair-cooled">Header Record:  Refrigeration GasCooler:Air-Cooled<a class="headerlink" href="#header-record-refrigeration-gascoolerair-cooled" title="Permanent link">&para;</a></h3>
<h3 id="field-gas-cooler-number">Field: Gas Cooler Number<a class="headerlink" href="#field-gas-cooler-number" title="Permanent link">&para;</a></h3>
<p>The number of the refrigeration gas cooler, assigned sequentially according to the order in which all the Refrigeration:GasCooler objects are defined in the IDF.</p>
<h3 id="field-gas-cooler-name">Field: Gas Cooler Name<a class="headerlink" href="#field-gas-cooler-name" title="Permanent link">&para;</a></h3>
<p>The name of the gas cooler simulated. Echoes the field Refrigeration Gas Cooler Name in object Refrigeration:TranscriticalSystem from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:GasCooler:Aircooled.</p>
<h3 id="field-rated-outlet-pressure-pa">Field: Rated Outlet Pressure, Pa<a class="headerlink" href="#field-rated-outlet-pressure-pa" title="Permanent link">&para;</a></h3>
<p>The rated gas cooler pressure corresponding to the rated capacity.</p>
<h3 id="field-rated-outlet-temperature-c">Field: Rated Outlet Temperature, C<a class="headerlink" href="#field-rated-outlet-temperature-c" title="Permanent link">&para;</a></h3>
<p>The rated gas cooler outlet temperature corresponding to the rated capacity.</p>
<h3 id="field-rated-approach-temperature-c">Field: Rated Approach Temperature, C<a class="headerlink" href="#field-rated-approach-temperature-c" title="Permanent link">&para;</a></h3>
<p>The rated gas cooler approach temperature corresponding to the rated capacity.</p>
<h3 id="field-rated-capacity-w_4">Field: Rated Capacity, W<a class="headerlink" href="#field-rated-capacity-w_4" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the gas cooler. This value is taken from the capacity curve (identified by the field Rated Total Heat Rejection Rate Curve Name, in the object Refrigeration:GasCoooler:AirCooled in the IDF) evaluated at the rated approach temperature.</p>
<h3 id="field-rated-fan-power-w_2">Field: Rated Fan Power, W<a class="headerlink" href="#field-rated-fan-power-w_2" title="Permanent link">&para;</a></h3>
<p>The rated fan power of the gas cooler. Echoes the field Rated Fan Power in object Refrigeration:GasCooler:AirCooled from the IDF.</p>
<h3 id="header-record-refrigeration-mechanical-subcooler">Header Record: Refrigeration  Mechanical Subcooler<a class="headerlink" href="#header-record-refrigeration-mechanical-subcooler" title="Permanent link">&para;</a></h3>
<h3 id="field-subcooler-number_1">Field: Subcooler Number<a class="headerlink" href="#field-subcooler-number_1" title="Permanent link">&para;</a></h3>
<p>The number of the mechanical subcooler, assigned sequentially according to the order in which all the Refrigeration:Subcooler  objects are defined in the IDF.</p>
<h3 id="field-subcooler-name_1">Field: Subcooler Name<a class="headerlink" href="#field-subcooler-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the subcooler simulated. Echoes the field Mechanical Subcooler Name for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h3 id="field-name-of-system-providing-cooling">Field: Name of System Providing Cooling<a class="headerlink" href="#field-name-of-system-providing-cooling" title="Permanent link">&para;</a></h3>
<p>The name of the detailed system that absorbs heat from the subcooler. These are assigned to the subcooer through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:System.</p>
<h3 id="field-design-outlet-temperature-c">Field: Design Outlet Temperature, C<a class="headerlink" href="#field-design-outlet-temperature-c" title="Permanent link">&para;</a></h3>
<p>The controlled outlet temperature of the subcooler, echoes the field Outlet Control Temperature in object Refrigeration: Subcooler.</p>
<h3 id="header-record-refrigeration-liquid-suction-subcooler">Header Record:  Refrigeration Liquid Suction Subcooler<a class="headerlink" href="#header-record-refrigeration-liquid-suction-subcooler" title="Permanent link">&para;</a></h3>
<h3 id="field-subcooler-number_2">Field: Subcooler Number<a class="headerlink" href="#field-subcooler-number_2" title="Permanent link">&para;</a></h3>
<p>The number of the liquid suction subcooler, assigned sequentially according to the order in which all the Refrigeration:Subcooler  objects are defined in the IDF.</p>
<h3 id="field-subcooler-name_2">Field: Subcooler Name<a class="headerlink" href="#field-subcooler-name_2" title="Permanent link">&para;</a></h3>
<p>The name of the subcooler simulated. Echoes the field Liquid Suction Heat Exchanger Subcooler Name for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h3 id="field-design-subcooling-deltac">Field: Design Subcooling, deltaC<a class="headerlink" href="#field-design-subcooling-deltac" title="Permanent link">&para;</a></h3>
<p>The design change in temperature of the warm fluid within the liquid suction subcooler, echoes the field Liquid Suction Design Subcooling Temperature in object Refrigeration: Subcooler.</p>
<h3 id="field-design-liquid-inlet-temperature-c">Field: Design liquid inlet temperature, C<a class="headerlink" href="#field-design-liquid-inlet-temperature-c" title="Permanent link">&para;</a></h3>
<p>The design warm liquid inlet temperature of the liquid suction subcooler, echoes the field Design Liquid Inlet Temperature in object Refrigeration: Subcooler.</p>
<h3 id="field-design-vapor-inlet-temperature-c">Field: Design vapor inlet temperature, C<a class="headerlink" href="#field-design-vapor-inlet-temperature-c" title="Permanent link">&para;</a></h3>
<p>The design cold vapor inlet temperature of the liquid suction subcooler, echoes the field Design Vapor Inlet Temperature in object Refrigeration: Subcooler.</p>
<h3 id="header-record-secondary-refrigeration-systems">Header Record: # Secondary Refrigeration Systems<a class="headerlink" href="#header-record-secondary-refrigeration-systems" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-secondary-refrigeration-systems">Field: Number of Secondary Refrigeration Systems<a class="headerlink" href="#field-number-of-secondary-refrigeration-systems" title="Permanent link">&para;</a></h3>
<p>The total number of secondary refrigeration systems found in the IDF.</p>
<h3 id="header-record-secondary-refrigeration-system-fluid-always-liquid">Header Record:  Secondary Refrigeration System: Fluid Always Liquid<a class="headerlink" href="#header-record-secondary-refrigeration-system-fluid-always-liquid" title="Permanent link">&para;</a></h3>
<h3 id="field-secondary-number_1">Field: Secondary Number<a class="headerlink" href="#field-secondary-number_1" title="Permanent link">&para;</a></h3>
<p>The number of the secondary refrigeration system, assigned sequentially according to the order in which all the Refrigeration:SecondarySystem  objects are defined in the IDF.</p>
<h3 id="field-secondary-name">Field: Secondary Name<a class="headerlink" href="#field-secondary-name" title="Permanent link">&para;</a></h3>
<p>The name of the secondary refrigeration system simulated. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-refrigerated-cases-connected_2">Field: # Refrigerated Cases Connected<a class="headerlink" href="#field-refrigerated-cases-connected_2" title="Permanent link">&para;</a></h3>
<p>The total number of refrigerated cases connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-walkincoolers-connected_2">Field: # WalkInCoolers  Connected<a class="headerlink" href="#field-walkincoolers-connected_2" title="Permanent link">&para;</a></h3>
<p>The total number of walk-ins connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-fluid-name">Field: Fluid Name<a class="headerlink" href="#field-fluid-name" title="Permanent link">&para;</a></h3>
<p>The name of the circulating fluid used in the system. Echoes the field Circulating Fluid Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-capacity-w">Field: Capacity, W<a class="headerlink" href="#field-capacity-w" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the evaporator, echoes the field Evaporator Design Capacity In Watts in object Refrigeration:SecondarySystem.</p>
<h3 id="field-evap-temperature-in-secondary-evaporator-c">Field: Evap Temperature in Secondary Evaporator, C<a class="headerlink" href="#field-evap-temperature-in-secondary-evaporator-c" title="Permanent link">&para;</a></h3>
<p>The rated evaporating temperature of the heat exchanger, echoes the field Design Evaporating Temperature in object Refrigeration:SecondarySystem.</p>
<h3 id="field-approach-temperature-difference-deltac_1">Field: Approach Temperature Difference, DeltaC<a class="headerlink" href="#field-approach-temperature-difference-deltac_1" title="Permanent link">&para;</a></h3>
<p>The approach temperature difference of the heat exchanger, echoes the field Design Approach Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-temperature-range-deltac">Field: Temperature Range, DeltaC<a class="headerlink" href="#field-temperature-range-deltac" title="Permanent link">&para;</a></h3>
<p>The temperature range of the heat exchanger, echoes the field Design Range Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-totalpumppower-w">Field: TotalPumpPower, W<a class="headerlink" href="#field-totalpumppower-w" title="Permanent link">&para;</a></h3>
<p>The rated total pump power of the secondary loop, echoes the field Design Total Pump Power in object Refrigeration:SecondarySystem.</p>
<h3 id="header-record-secondary-refrigeration-system-liquid-overfeed">Header Record:  Secondary Refrigeration System: Liquid Overfeed<a class="headerlink" href="#header-record-secondary-refrigeration-system-liquid-overfeed" title="Permanent link">&para;</a></h3>
<h3 id="field-secondary-number_2">Field: Secondary Number<a class="headerlink" href="#field-secondary-number_2" title="Permanent link">&para;</a></h3>
<p>The number of the secondary refrigeration system, assigned sequentially according to the order in which all the Refrigeration:SecondarySystem  objects are defined in the IDF.</p>
<h3 id="field-secondary-name_1">Field: Secondary Name<a class="headerlink" href="#field-secondary-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the secondary refrigeration system simulated. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-refrigerated-cases-connected_3">Field: # Refrigerated Cases Connected<a class="headerlink" href="#field-refrigerated-cases-connected_3" title="Permanent link">&para;</a></h3>
<p>The total number of refrigerated cases connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-walkincoolers-connected_3">Field: # WalkInCoolers  Connected<a class="headerlink" href="#field-walkincoolers-connected_3" title="Permanent link">&para;</a></h3>
<p>The total number of walk-ins connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h3 id="field-fluid-name_1">Field: Fluid Name<a class="headerlink" href="#field-fluid-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the circulating fluid used in the system. Echoes the field Circulating Fluid Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-capacity-w_1">Field: Capacity, W<a class="headerlink" href="#field-capacity-w_1" title="Permanent link">&para;</a></h3>
<p>The rated capacity of the evaporator, echoes the field Evaporator Design Capacity In Watts in object Refrigeration:SecondarySystem.</p>
<h3 id="field-evap-temperature-in-secondary-evaporator-c_1">Field: Evap Temperature in Secondary Evaporator, C<a class="headerlink" href="#field-evap-temperature-in-secondary-evaporator-c_1" title="Permanent link">&para;</a></h3>
<p>The rated evaporating temperature of the heat exchanger, echoes the field Design Evaporating Temperature in object Refrigeration:SecondarySystem.</p>
<h3 id="field-approach-temperature-difference-deltac_2">Field: Approach Temperature Difference, DeltaC<a class="headerlink" href="#field-approach-temperature-difference-deltac_2" title="Permanent link">&para;</a></h3>
<p>The approach temperature difference of the heat exchanger, echoes the field Design Approach Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-circulating-rate">Field: Circulating Rate<a class="headerlink" href="#field-circulating-rate" title="Permanent link">&para;</a></h3>
<p>The ratio of the mass flow rate of refrigerant at the pump to the mass flow rate of refrigerant vapor leaving the refrigeration load(s), echoes the field PhaseChange Circulating Rate in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="field-totalpumppower-w_1">Field: TotalPumpPower, W<a class="headerlink" href="#field-totalpumppower-w_1" title="Permanent link">&para;</a></h3>
<p>The rated total pump power of the secondary loop, echoes the field Design Total Pump Power in object Refrigeration:SecondarySystem.</p>
<h3 id="header-record-orphaned-refrigerated-cases">Header Record: #Orphaned Refrigerated Cases<a class="headerlink" href="#header-record-orphaned-refrigerated-cases" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-orphaned-refrigerated-cases">Field: Number of Orphaned Refrigerated Cases<a class="headerlink" href="#field-number-of-orphaned-refrigerated-cases" title="Permanent link">&para;</a></h3>
<p>The total number of orphaned refrigerated cases found in the IDF.</p>
<h3 id="field-message">Field: Message<a class="headerlink" href="#field-message" title="Permanent link">&para;</a></h3>
<p>A message stating "NOTE: These cases were not simulated...".</p>
<h3 id="header-record-orphaned-refrigerated-case">Header Record: Orphaned Refrigerated Case<a class="headerlink" href="#header-record-orphaned-refrigerated-case" title="Permanent link">&para;</a></h3>
<h3 id="field-refrigerated-case-number">Field: Refrigerated Case Number<a class="headerlink" href="#field-refrigerated-case-number" title="Permanent link">&para;</a></h3>
<p>The number of the orphaned refrigerated case found in the IDF. The refrigerated case numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-refrigerated-case-name">Field: Refrigerated Case Name<a class="headerlink" href="#field-refrigerated-case-name" title="Permanent link">&para;</a></h3>
<p>The name of the orphaned refrigerated case which is <strong>not</strong> connected to a compressor rack or detailed refrigeration system. Echoes the field Name in object Refrigeration:Case from the IDF.</p>
<h3 id="field-zone-name_14">Field: Zone Name<a class="headerlink" href="#field-zone-name_14" title="Permanent link">&para;</a></h3>
<p>The name of the zone where the refrigerated case is located. Echoes the field Zone Name in object Refrigeration:Case from the IDF.</p>
<h3 id="field-zone-node_1">Field: Zone Node #<a class="headerlink" href="#field-zone-node_1" title="Permanent link">&para;</a></h3>
<p>The number of the zone node (connection to the air loop) where the refrigerated case is located. This is the number of the zone node as found in the <strong>eplusout.bnd</strong> file.</p>
<h3 id="field-zone-node-name_1">Field: Zone Node Name<a class="headerlink" href="#field-zone-node-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the zone node where the orphaned refrigerated case is located. This orphaned refrigerated case will <strong>not</strong> impact the air heat balance in this zone.</p>
<h3 id="header-record-orphaned-walk-ins">Header Record: #Orphaned Walk Ins<a class="headerlink" href="#header-record-orphaned-walk-ins" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-orphanedwalk-ins">Field: Number of OrphanedWalk Ins<a class="headerlink" href="#field-number-of-orphanedwalk-ins" title="Permanent link">&para;</a></h3>
<p>The total number of orphaned Walk Ins found in the IDF.</p>
<h3 id="field-message_1">Field: Message<a class="headerlink" href="#field-message_1" title="Permanent link">&para;</a></h3>
<p>A message stating "NOTE: These Walk Ins were not simulated...".</p>
<h3 id="header-record-orphaned-walk-in">Header Record: Orphaned Walk In<a class="headerlink" href="#header-record-orphaned-walk-in" title="Permanent link">&para;</a></h3>
<h3 id="fieldwalk-in-number">Field:Walk In Number<a class="headerlink" href="#fieldwalk-in-number" title="Permanent link">&para;</a></h3>
<p>The number of the orphaned Walk In found in the IDF. The Walk In numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-walk-in-name_1">Field: Walk In Name<a class="headerlink" href="#field-walk-in-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the orphaned Walk In which is <strong>not</strong> connected to a compressor rack or refrigeration system. Echoes the field Name in object Refrigeration:WalkIn from the IDF.</p>
<h3 id="header-record-orphaned-refrigeration-compressors">Header Record: #Orphaned Refrigeration Compressors<a class="headerlink" href="#header-record-orphaned-refrigeration-compressors" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-orphaned-refrigeration-compressors">Field: Number of Orphaned Refrigeration Compressors<a class="headerlink" href="#field-number-of-orphaned-refrigeration-compressors" title="Permanent link">&para;</a></h3>
<p>The total number of orphaned Refrigeration Compressors found in the IDF.</p>
<h3 id="field-message_2">Field: Message<a class="headerlink" href="#field-message_2" title="Permanent link">&para;</a></h3>
<p>A message stating "NOTE: These Compressors were not simulated...".</p>
<h3 id="header-record-orphaned-refrigeration-compressor">Header Record: Orphaned Refrigeration Compressor<a class="headerlink" href="#header-record-orphaned-refrigeration-compressor" title="Permanent link">&para;</a></h3>
<h3 id="fieldcompressor-number">Field:Compressor  Number<a class="headerlink" href="#fieldcompressor-number" title="Permanent link">&para;</a></h3>
<p>The number of the orphaned Compressor found in the IDF. The Compressor numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-compressor-name_1">Field: Compressor Name<a class="headerlink" href="#field-compressor-name_1" title="Permanent link">&para;</a></h3>
<p>The name of the orphaned Compressor which is <strong>not</strong> connected to a detailed refrigeration system. Echoes the field Name in object Refrigeration:Compressor from the IDF.</p>
<h3 id="header-record-orphaned-refrigeration-secondary-loops">Header Record: #Orphaned Refrigeration Secondary Loops<a class="headerlink" href="#header-record-orphaned-refrigeration-secondary-loops" title="Permanent link">&para;</a></h3>
<h3 id="field-number-of-orphaned-secondary-loops">Field: Number of Orphaned Secondary Loops<a class="headerlink" href="#field-number-of-orphaned-secondary-loops" title="Permanent link">&para;</a></h3>
<p>The total number of orphaned Secondary Loops found in the IDF.</p>
<h3 id="field-message_3">Field: Message<a class="headerlink" href="#field-message_3" title="Permanent link">&para;</a></h3>
<p>A message stating "NOTE: These Secondary Loops were not simulated...".</p>
<h3 id="header-record-orphaned-refrigeration-secondary-loop">Header Record: Orphaned Refrigeration Secondary Loop<a class="headerlink" href="#header-record-orphaned-refrigeration-secondary-loop" title="Permanent link">&para;</a></h3>
<h3 id="fieldsecondary-number">Field:Secondary  Number<a class="headerlink" href="#fieldsecondary-number" title="Permanent link">&para;</a></h3>
<p>The number of the orphaned Secondary System found in the IDF. The Secondary System numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h3 id="field-secondary-name_2">Field: Secondary Name<a class="headerlink" href="#field-secondary-name_2" title="Permanent link">&para;</a></h3>
<p>The name of the orphaned Secondary which is not connected to a detailed refrigeration system. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h2 id="view-factor-info">View Factor Info<a class="headerlink" href="#view-factor-info" title="Permanent link">&para;</a></h2>
<p>A semi-debugging, informational report on View Factors for each zone/surface is available when you add <strong>Output:Diagnostics,DisplayAdvancedVariables;</strong> to your input file.</p>
<p>After EnergyPlus receives the geometry information for the building, it calculates the view factors and grey interchange information for each zone and surface. These are used to calculate the interior radiant exchange between surfaces. The first set is called the approximate view factors; then, a deeper evaluation of the zone's geometry and surfaces is performed to see if corrections need to be applied. Three sets of values are provided for the user's information.</p>
<p>! \&lt;Surface View Factor Check Values&gt;,ZoneName,Original Check Value,Calculated Fixed Check Value,Final Check Value</p>
<p>Surface View Factor Check Values,ZONE ONE,8.881784E-016,8.637788E-004,8.881784E-016</p>
<h3 id="field-zone-name_15">Field: Zone Name<a class="headerlink" href="#field-zone-name_15" title="Permanent link">&para;</a></h3>
<p>This is the zone name for the values.</p>
<h3 id="field-original-check-value">Field: Original Check Value<a class="headerlink" href="#field-original-check-value" title="Permanent link">&para;</a></h3>
<p>Original check value as submitted to the "Test and Check" routine. This value represents the Sum of the N (number of surfaces) by N matrix -- the Number of Surfaces. Ideally, it should be very close to zero. The original check value could come from either the User inputting the view factors for the zone or the approximate view factor calculation in EnergyPlus.</p>
<h3 id="field-calculated-fixed-check-value">Field: Calculated Fixed Check Value<a class="headerlink" href="#field-calculated-fixed-check-value" title="Permanent link">&para;</a></h3>
<p>This is the value of the view factor matrix (i.e. SUM(NXNmatrix -- N) after the fix routine has applied them.</p>
<h3 id="field-final-check-value">Field: Final Check Value<a class="headerlink" href="#field-final-check-value" title="Permanent link">&para;</a></h3>
<p>This value should match one of the previous values and indicate whether the original matrix or the modfied/fixed matrix will be used in the calculations.</p>
<h2 id="view-factor-details">View Factor Details<a class="headerlink" href="#view-factor-details" title="Permanent link">&para;</a></h2>
<p>View factors for zones (surfaces) can be entered into the input file (object: ZoneProperty:UserViewFactors) if desired. Or they can be reported from the input file. The following describes the reporting of these view factors. You can report the surface view factor information by using:</p>
<p>Output:Surfaces:List,ViewFactorInfo;</p>
<p>This triggers EnergyPlus to produce a special output section in the file eplusout.eio. This file, which is csv format, can be opened in Excel, and will show detailed information about the surfaces in all the zones.</p>
<p>In order to get user view factors ready for inclusion in an input file, several steps much be taken. <em>First, because EnergyPlus has a data structure for zones that only is defined at initialization, it is necessary to use EnergyPlus to determine the surface numbers (i,j) before a UserViewFactors object can be constructed.</em> (This is a known defect -- a new object is being defined that will make this unnecessary). THIS STILL NEEDS TO BE REVISED BASE ON IF WE GO FOR NEW INPUT OR NOT.</p>
<p>! \&lt;Surface View Factor and Grey Interchange Information&gt;</p>
<p>! \&lt;View Factor - Zone Information&gt;,Zone Name,Number of Surfaces</p>
<p>! \&lt;View Factor - Surface Information&gt;,Surface Name,Surface Class,Area {m2},Azimuth,Tilt,Thermal Emissivity,#Sides,Vertices</p>
<p>! \&lt;View Factor / Grey Interchange Type&gt;,Surface Name(s)</p>
<p>! \&lt;View Factor&gt;,Surface Name,Surface Class,Row Sum,View Factors for each Surface</p>
<p>Surface View Factor - Zone Information,ZONE ONE,6</p>
<p>Surface View Factor - Surface Information, ZN001:WALL001,Wall,69.6773,180.0000,90.0000,0.9000,4, 0.0000,0.0000,4.5720,0.0000,0.0000,0.0000,15.2400,0.0000,0.0000,15.2400,0.0000,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL002,Wall,69.6773,90.0000,90.0000,0.9000,4, 15.2400,0.0000,4.5720,15.2400,0.0000,0.0000,15.2400,15.2400,0.0000,15.2400,15.2400,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL003,Wall,69.6773,0.0000,90.0000,0.9000,4, 15.2400,15.2400,4.5720,15.2400,15.2400,0.0000,0.0000,15.2400,0.0000,0.0000,15.2400,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL004,Wall,69.6773,270.0000,90.0000,0.9000,4, 0.0000,15.2400,4.5720,0.0000,15.2400,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:FLR001,Floor,232.2576,90.0000,180.0000,0.9000,4, 15.2400,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,15.2400,0.0000,15.2400,15.2400,0.0000,</p>
<p>Surface View Factor - Surface Information,ZN001:ROOF001,Roof,232.2576,180.0000,0.0000,0.9000,4, 0.0000,15.2400,4.5720,0.0000,0.0000,4.5720,15.2400,0.0000,4.5720,15.2400,15.2400,4.5720,</p>
<p>Approximate or User Input ViewFactors,To Surface,Surface Class,RowSum,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>View Factor,ZN001:WALL001,Wall,1.0000,0.0000,0.1034,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL002,Wall,1.0000,0.1034,0.0000,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL003,Wall,1.0000,0.1034,0.1034,0.0000,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL004,Wall,1.0000,0.1034,0.1034,0.1034,0.0000,0.3448,0.3448,</p>
<p>View Factor,ZN001:FLR001,Floor,1.0000,0.1364,0.1364,0.1364,0.1364,0.0000,0.4545,</p>
<p>View Factor,ZN001:ROOF001,Roof,1.0000,0.1364,0.1364,0.1364,0.1364,0.4545,0.0000,</p>
<p>Final ViewFactors,To Surface,Surface Class,RowSum,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>View Factor,ZN001:WALL001,Wall,1.0000,0.0000,0.1034,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL002,Wall,1.0000,0.1034,0.0000,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL003,Wall,1.0000,0.1034,0.1034,0.0000,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL004,Wall,1.0000,0.1034,0.1034,0.1034,0.0000,0.3448,0.3448,</p>
<p>View Factor,ZN001:FLR001,Floor,1.0000,0.1364,0.1364,0.1364,0.1364,0.0000,0.4545,</p>
<p>View Factor,ZN001:ROOF001,Roof,1.0000,0.1364,0.1364,0.1364,0.1364,0.4545,0.0000,</p>
<p>Script F Factors,X Surface,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>Script F Factor,ZN001:WALL001,1.1191E-002,9.4126E-002,9.4126E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL002,9.4126E-002,1.1191E-002,9.4126E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL003,9.4126E-002,9.4126E-002,1.1191E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL004,9.4126E-002,9.4126E-002,9.4126E-002,1.1191E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:FLR001,0.1199,0.1199,0.1199,0.1199,3.4097E-002,0.3863,</p>
<p>Script F Factor,ZN001:ROOF001,0.1199,0.1199,0.1199,0.1199,0.3863,3.4097E-002,</p>
<h3 id="surface-view-factor-zone-information">Surface View Factor – Zone Information<a class="headerlink" href="#surface-view-factor-zone-information" title="Permanent link">&para;</a></h3>
<p>This line provides the zone name and the number of surfaces (heat transfer) in the zone. This information may be redundant with other reports in the eio file. It is included here to assist users who wish to use the auxiliary view factor program to generate view factors.</p>
<h3 id="surface-view-factor-surface-information">Surface View Factor – Surface Information<a class="headerlink" href="#surface-view-factor-surface-information" title="Permanent link">&para;</a></h3>
<p>These lines provide the surface information for each surface in the zone. This includes the name, class, area, azimuth (outward facing normal angle), the tilt angle, the thermal emissivity, the number of sides to the surface and the vertices.  Again, this information may be redundant with other reports in the eio file. It is included here to assist users who wish to use the auxiliary view factor program to generate view factors.</p>
<h3 id="approximate-or-user-input-view-factors">Approximate or User Input View Factors<a class="headerlink" href="#approximate-or-user-input-view-factors" title="Permanent link">&para;</a></h3>
<p>This section/lines provide the original view factors after either user input or approximate calculation. Surface name and class information are given again as well as each row sum (these should sum to 1, ideally) and then the view factors to other surfaces shown in columnar order.</p>
<h3 id="final-view-factors">Final View Factors<a class="headerlink" href="#final-view-factors" title="Permanent link">&para;</a></h3>
<p>This section/lines shows view factors after they have been corrected for reciprocity and completeness. Correction may be necessary to make sure any two surfaces exchange radiation reciprocally, that is, the radiation leaving one surface directed at another surface is the same as the amount of radiation arriving at the other surface, and that the sum of all the radiant energy exchanges in the zone is zero. If the user input view factors are perfect in these characteristics, the correction will not change them. The displayed lines show what view factors will be used during the simulation.</p>
<h3 id="script-f-factors">Script F Factors<a class="headerlink" href="#script-f-factors" title="Permanent link">&para;</a></h3>
<p>Finally, grey interchange coefficients are presented. These are the coefficients that are used to calculate the radiant energy exchange between the surfaces in the zone. They are calculated to include reflection from intervening surfaces in the zone.</p>
<h2 id="dx-coil-outputs">DX Coil Outputs<a class="headerlink" href="#dx-coil-outputs" title="Permanent link">&para;</a></h2>
<h2 id="dx-cooling-coil-outputs">DX Cooling Coil Outputs<a class="headerlink" href="#dx-cooling-coil-outputs" title="Permanent link">&para;</a></h2>
<p>Outputs are provided for air-cooled, single-speed direct expansion (DX) cooling coils as follows:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a><span class="c1">! &lt;DX Cooling Coil Standard Rating Information&gt;, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}</span>
</span></code></pre></div>
<p>DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_COOLC DXCOIL, 29299.3, 3.04, 10.38, 10.47, 10.67</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-2-1"><a id="__codelineno-2-1" name="__codelineno-2-1" href="#__codelineno-2-1"></a><span class="nc">DX Cooling Coil Standard Rating Information</span><span class="p">,</span> <span class="s">Coil:Cooling:DX:SingleSpeed</span><span class="p">,</span> <span class="s">PSZ-AC\_2:2\_COOLC</span> <span class="s">DXCOIL</span><span class="p">,</span> <span class="mf">17427.1</span><span class="p">,</span> <span class="mf">3.21</span><span class="p">,</span> <span class="mf">10.95</span><span class="p">,</span> <span class="mf">11.04</span><span class="p">,</span> <span class="mf">11.20</span>
</span></code></pre></div>
<h3 id="field-component-type_3">Field: Component Type<a class="headerlink" href="#field-component-type_3" title="Permanent link">&para;</a></h3>
<p>This is the component type, currently Coil:Cooling:DX:SingleSpeed is the only valid type.</p>
<h3 id="field-component-name_3">Field: Component Name<a class="headerlink" href="#field-component-name_3" title="Permanent link">&para;</a></h3>
<p>The name of the DX cooling coil from the input data file (IDF).</p>
<h3 W="W" id="field-standard-rating-net-cooling-capacity">Field: Standard Rating (Net) Cooling Capacity<a class="headerlink" href="#field-standard-rating-net-cooling-capacity" title="Permanent link">&para;</a></h3>
<p>The standard rating (net) cooling capacity for this DX cooling coil. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 W_W="W/W" id="field-standard-rated-net-cop">Field: Standard Rated Net COP<a class="headerlink" href="#field-standard-rated-net-cop" title="Permanent link">&para;</a></h3>
<p>The standard rated net COP or energy efficiency ratio (<em>EER</em>) at standard rating conditions for the DX cooling coil in SI units of W/W. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 Btu_W-h="Btu/W-h" id="field-eer">Field: EER<a class="headerlink" href="#field-eer" title="Permanent link">&para;</a></h3>
<p>The energy efficiency ratio (<em>EER</em>) at standard rating conditions for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 Btu_W-h="Btu/W-h" id="field-seer">Field: SEER<a class="headerlink" href="#field-seer" title="Permanent link">&para;</a></h3>
<p>The seasonal energy efficiency ratio (SEER) for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 Btu_W-h="Btu/W-h" id="field-ieer">Field: IEER<a class="headerlink" href="#field-ieer" title="Permanent link">&para;</a></h3>
<p>The integrated energy efficiency ratio (<em>IEER</em>) for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h2 id="dx-cooling-coil-outputs-for-ashrae-127-standard-ratings">DX Cooling Coil Outputs for ASHRAE 127 Standard Ratings<a class="headerlink" href="#dx-cooling-coil-outputs-for-ashrae-127-standard-ratings" title="Permanent link">&para;</a></h2>
<h3 id="field-component-type_4">Field: Component Type<a class="headerlink" href="#field-component-type_4" title="Permanent link">&para;</a></h3>
<p>This is the component type, currently Coil:Cooling:DX:SingleSpeed is the only valid type.</p>
<h3 id="field-component-name_4">Field: Component Name<a class="headerlink" href="#field-component-name_4" title="Permanent link">&para;</a></h3>
<p>The name of the DX cooling coil from the input data file (IDF).</p>
<h3 id="field-class">Field: Class<a class="headerlink" href="#field-class" title="Permanent link">&para;</a></h3>
<p>The application classification classes of the DX cooling coil. There are four application classification classes per ASHRAE standard 127: Class I, Class II, Class III, and Class IV. The standard ratings are reported for each the four classification classes and test conditions.</p>
<h3 W="W" id="field-rated-net-cooling-capacity-at-test-a">Field: Rated Net Cooling Capacity at Test A<a class="headerlink" href="#field-rated-net-cooling-capacity-at-test-a" title="Permanent link">&para;</a></h3>
<p>Rated net cooling capacity for this DX cooling coil at Test condition A per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h3 W="W" id="field-rated-total-electric-power-test-a">Field: Rated Total Electric Power Test A<a class="headerlink" href="#field-rated-total-electric-power-test-a" title="Permanent link">&para;</a></h3>
<p>Rated total electric power input of the unit at Test condition A per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h3 W="W" id="field-rated-net-cooling-capacity-at-test-b">Field: Rated Net Cooling Capacity at Test B<a class="headerlink" href="#field-rated-net-cooling-capacity-at-test-b" title="Permanent link">&para;</a></h3>
<p>Rated net cooling capacity of this unit at Test condition B per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h3 W="W" id="field-rated-total-electric-power-test-b">Field: Rated Total Electric Power Test B<a class="headerlink" href="#field-rated-total-electric-power-test-b" title="Permanent link">&para;</a></h3>
<p>Rated total electric power input of the unit at Test condition B per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h3 W="W" id="field-rated-net-cooling-capacity-at-test-c">Field: Rated Net Cooling Capacity at Test C<a class="headerlink" href="#field-rated-net-cooling-capacity-at-test-c" title="Permanent link">&para;</a></h3>
<p>Rated net cooling capacity of this unit at Test condition C per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h3 W="W" id="field-rated-total-electric-power-test-c">Field: Rated Total Electric Power Test C<a class="headerlink" href="#field-rated-total-electric-power-test-c" title="Permanent link">&para;</a></h3>
<p>Rated total electric power input of the unit at Test condition C per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h3 W="W" id="field-rated-net-cooling-capacity-at-test-d">Field: Rated Net Cooling Capacity at Test D<a class="headerlink" href="#field-rated-net-cooling-capacity-at-test-d" title="Permanent link">&para;</a></h3>
<p>Rated net cooling capacity of unit at Test condition D per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h3 W="W" id="field-rated-total-electric-power-test-d">Field: Rated Total Electric Power Test D<a class="headerlink" href="#field-rated-total-electric-power-test-d" title="Permanent link">&para;</a></h3>
<p>Rated total electric power input of the unit at Test condition D per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-3-1"><a id="__codelineno-3-1" name="__codelineno-3-1" href="#__codelineno-3-1"></a><span class="c1">! &lt;DX Cooling Coil ASHRAE 127 Standard Ratings Information&gt;, Component Type, Component Name, Standard 127 Classification, Rated Net Cooling Capacity Test A {W}, Rated Total Electric Power Test A {W}, Rated Net Cooling Capacity Test B {W}, Rated Total Electric Power Test B {W}, Rated Net Cooling Capacity Test C {W}, Rated Total Electric Power Test C {W}, Rated Net Cooling Capacity Test D {W}, Rated Total Electric Power Test D {W}</span>
</span><span id="__span-3-2"><a id="__codelineno-3-2" name="__codelineno-3-2" href="#__codelineno-3-2"></a> <span class="s">DX</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">ASHRAE</span> <span class="mi">127</span> <span class="s">Standard</span> <span class="s">Ratings</span> <span class="s">Information</span><span class="p">,</span> <span class="s">Coil:Cooling:DX:SingleSpeed</span><span class="p">,</span> <span class="s">MAIN</span> <span class="s">COOLING</span> <span class="s">COIL</span> <span class="mi">1</span><span class="p">,</span> <span class="s">Class</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">126953.8</span><span class="p">,</span> <span class="mf">35918.5</span><span class="p">,</span> <span class="mf">135678.7</span><span class="p">,</span> <span class="mf">30852.7</span><span class="p">,</span> <span class="mf">141523.1</span><span class="p">,</span> <span class="mf">24400.1</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">13951.0</span>
</span><span id="__span-3-3"><a id="__codelineno-3-3" name="__codelineno-3-3" href="#__codelineno-3-3"></a> <span class="s">DX</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">ASHRAE</span> <span class="mi">127</span> <span class="s">Standard</span> <span class="s">Ratings</span> <span class="s">Information</span><span class="p">,</span> <span class="s">Coil:Cooling:DX:SingleSpeed</span><span class="p">,</span> <span class="s">MAIN</span> <span class="s">COOLING</span> <span class="s">COIL</span> <span class="mi">1</span><span class="p">,</span> <span class="s">Class</span> <span class="mi">2</span><span class="p">,</span> <span class="mf">133377.6</span><span class="p">,</span> <span class="mf">37330.3</span><span class="p">,</span> <span class="mf">140336.0</span><span class="p">,</span> <span class="mf">31647.7</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">24424.7</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">13951.0</span>
</span><span id="__span-3-4"><a id="__codelineno-3-4" name="__codelineno-3-4" href="#__codelineno-3-4"></a> <span class="s">DX</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">ASHRAE</span> <span class="mi">127</span> <span class="s">Standard</span> <span class="s">Ratings</span> <span class="s">Information</span><span class="p">,</span> <span class="s">Coil:Cooling:DX:SingleSpeed</span><span class="p">,</span> <span class="s">MAIN</span> <span class="s">COOLING</span> <span class="s">COIL</span> <span class="mi">1</span><span class="p">,</span> <span class="s">Class</span> <span class="mi">3</span><span class="p">,</span> <span class="mf">139488.4</span><span class="p">,</span> <span class="mf">38673.3</span><span class="p">,</span> <span class="mf">141354.0</span><span class="p">,</span> <span class="mf">31821.4</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">24424.7</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">13951.0</span>
</span><span id="__span-3-5"><a id="__codelineno-3-5" name="__codelineno-3-5" href="#__codelineno-3-5"></a> <span class="s">DX</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">ASHRAE</span> <span class="mi">127</span> <span class="s">Standard</span> <span class="s">Ratings</span> <span class="s">Information</span><span class="p">,</span> <span class="s">Coil:Cooling:DX:SingleSpeed</span><span class="p">,</span> <span class="s">MAIN</span> <span class="s">COOLING</span> <span class="s">COIL</span> <span class="mi">1</span><span class="p">,</span> <span class="s">Class</span> <span class="mi">4</span><span class="p">,</span> <span class="mf">145024.0</span><span class="p">,</span> <span class="mf">39889.8</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">31885.1</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">24424.7</span><span class="p">,</span> <span class="mf">141727.0</span><span class="p">,</span> <span class="mf">13951.0</span>
</span></code></pre></div>
<h2 id="dx-heating-coil-outputs">DX Heating Coil Outputs<a class="headerlink" href="#dx-heating-coil-outputs" title="Permanent link">&para;</a></h2>
<p>Outputs are provided for single-speed direct expansion (DX) heating coils as follows:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-4-1"><a id="__codelineno-4-1" name="__codelineno-4-1" href="#__codelineno-4-1"></a><span class="c1">! &lt;DX Heating Coil Standard Rating Information&gt;, Component Type, Component Name, High Temperature Heating Standard (Net) Rating Capacity {W}, Low Temperature Heating Standard (Net) Rating Capacity {W}, HSPF Btu/W-h, Region Number</span>
</span><span id="__span-4-2"><a id="__codelineno-4-2" name="__codelineno-4-2" href="#__codelineno-4-2"></a><span class="nc">DX Heating Coil Standard Rating Information</span><span class="p">,</span> <span class="s">Coil:Heating:DX:SingleSpeed</span><span class="p">,</span> <span class="s">PSZ-AC\_1:1\_HEATC</span> <span class="s">DXCOIL</span><span class="p">,</span> <span class="mf">10476.1</span><span class="p">,</span> <span class="mf">5833.2</span><span class="p">,</span> <span class="mf">6.10</span><span class="p">,</span> <span class="mi">4</span>
</span></code></pre></div>
<h3 id="field-component-type_5">Field: Component Type<a class="headerlink" href="#field-component-type_5" title="Permanent link">&para;</a></h3>
<p>This is the component type, currently Coil:Heating:DX:SingleSpeed is the only valid type.</p>
<h3 id="field-component-name_5">Field: Component Name<a class="headerlink" href="#field-component-name_5" title="Permanent link">&para;</a></h3>
<p>The name of the DX heating coil from the input data file (IDF).</p>
<h3 W="W" id="field-high-temperature-heating-standard-net-rating-capacity">Field: High Temperature Heating Standard (Net) Rating Capacity<a class="headerlink" href="#field-high-temperature-heating-standard-net-rating-capacity" title="Permanent link">&para;</a></h3>
<p>The standard rating (net) heating capacity for this DX heating coil at high temperature. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 W="W" id="field-low-temperature-heating-standard-net-rating-capacity">Field: Low Temperature Heating Standard (Net) Rating Capacity<a class="headerlink" href="#field-low-temperature-heating-standard-net-rating-capacity" title="Permanent link">&para;</a></h3>
<p>The standard rating (net) heating capacity for this DX heating coil at low temperature. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 Btu_W-h="Btu/W-h" id="field-hspf">Field: HSPF<a class="headerlink" href="#field-hspf" title="Permanent link">&para;</a></h3>
<p>The heating seasonal performance factor (<em>HSPF</em>) for the DX heating coil in IP units of Btu/W-h. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 id="field-region-number">Field: Region Number<a class="headerlink" href="#field-region-number" title="Permanent link">&para;</a></h3>
<p>The standard region number for which above ratings are calculated (from the input data file).</p>
<h2 id="chiller-outputs">Chiller Outputs<a class="headerlink" href="#chiller-outputs" title="Permanent link">&para;</a></h2>
<p>Outputs are provided for Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects as follows:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-5-1"><a id="__codelineno-5-1" name="__codelineno-5-1" href="#__codelineno-5-1"></a><span class="c1">! &lt;Chiller Standard Rating Information&gt;, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}</span>
</span><span id="__span-5-2"><a id="__codelineno-5-2" name="__codelineno-5-2" href="#__codelineno-5-2"></a><span class="nc">Chiller Standard Rating Information</span><span class="p">,</span> <span class="s">Chiller:Electric:EIR</span><span class="p">,</span> <span class="s">Big</span> <span class="s">Chiller</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">4.5</span><span class="p">,</span> <span class="mf">15.4</span>
</span><span id="__span-5-3"><a id="__codelineno-5-3" name="__codelineno-5-3" href="#__codelineno-5-3"></a><span class="nc">Chiller Standard Rating Information</span><span class="p">,</span> <span class="s">Chiller:Electric:ReformulatedEIR</span><span class="p">,</span> <span class="s">Big</span> <span class="s">Chiller</span> <span class="mi">2</span><span class="p">,</span> <span class="mf">4.8</span><span class="p">,</span> <span class="mf">16.4</span>
</span></code></pre></div>
<h3 id="field-component-type_6">Field: Component Type<a class="headerlink" href="#field-component-type_6" title="Permanent link">&para;</a></h3>
<p>This is the component type, Chiller:Electric:EIR and/or Chiller:Electric:ReformulatedEIR.</p>
<h3 id="field-component-name_6">Field: Component Name<a class="headerlink" href="#field-component-name_6" title="Permanent link">&para;</a></h3>
<p>The name of the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects from the input data file (IDF).</p>
<h3 W_W="W/W" id="field-iplv-in-si-units">Field: IPLV in SI Units<a class="headerlink" href="#field-iplv-in-si-units" title="Permanent link">&para;</a></h3>
<p>The integrated part load value (<em>IPLV</em>) for the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR in SI units of W/W. See the EnergyPlus Engineering Reference (Electric Chiller Model Based on Condenser Entering Temperature, Standard Ratings) for details on how this value is calculated.</p>
<h3 Btu_W-h="Btu/W-h" id="field-iplv-in-ip-units">Field: IPLV in IP Units<a class="headerlink" href="#field-iplv-in-ip-units" title="Permanent link">&para;</a></h3>
<p>The integrated part load value (<em>IPLV</em>) for the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Electric Chiller Model Based on Condenser Entering Temperature, Standard Ratings) for details on how this value is calculated.</p>
<h2 id="lookup-table-outputs">Lookup Table Outputs<a class="headerlink" href="#lookup-table-outputs" title="Permanent link">&para;</a></h2>
<p><strong>The following fields are shown only when the diagnostics flag is set to DisplayExtraWarnings (ref. Output:Diagnotstics, DisplayAdvancedReportVariables).</strong></p>
<p>Outputs are provided for lookup tables in two forms. The first being the outputs related to the creation of a performance curve. When the Interpolation Method for table objects is set to EvaluateCurveToLimits, a performance curve object is created. The coefficients of the performance curve are calculated and a curve object is written for review. The regression statistics are also included. This performance curve may be used in subsequent simulations or saved in a library file for future use.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-6-1"><a id="__codelineno-6-1" name="__codelineno-6-1" href="#__codelineno-6-1"></a><span class="c1">! &lt;CREATING NEW CURVE OBJECT&gt;</span>
</span><span id="__span-6-2"><a id="__codelineno-6-2" name="__codelineno-6-2" href="#__codelineno-6-2"></a><span class="s">CREATING</span> <span class="s">NEW</span> <span class="s">CURVE</span> <span class="s">OBJECT</span>
</span><span id="__span-6-3"><a id="__codelineno-6-3" name="__codelineno-6-3" href="#__codelineno-6-3"></a><span class="c1">! Input as Table:OneIndependentVariable &quot;HPACCOOLCAPFFF&quot;</span>
</span><span id="__span-6-4"><a id="__codelineno-6-4" name="__codelineno-6-4" href="#__codelineno-6-4"></a><span class="c1">! RSquared       = 1.0000000000</span>
</span><span id="__span-6-5"><a id="__codelineno-6-5" name="__codelineno-6-5" href="#__codelineno-6-5"></a><span class="c1">! Standard Error = 0.0000000000</span>
</span><span id="__span-6-6"><a id="__codelineno-6-6" name="__codelineno-6-6" href="#__codelineno-6-6"></a><span class="c1">! Sample Size    = 3</span>
</span><span id="__span-6-7"><a id="__codelineno-6-7" name="__codelineno-6-7" href="#__codelineno-6-7"></a><span class="nc">Curve:Quadratic</span><span class="p">,</span>
</span><span id="__span-6-8"><a id="__codelineno-6-8" name="__codelineno-6-8" href="#__codelineno-6-8"></a><span class="nc">FromTable_HPACCOOLCAPFFF</span><span class="p">,</span>  <span class="c1">!- Name</span>
</span><span id="__span-6-9"><a id="__codelineno-6-9" name="__codelineno-6-9" href="#__codelineno-6-9"></a>  <span class="mf">0.8000000000</span><span class="p">,</span>  <span class="c1">!- Coefficient1 Constant</span>
</span><span id="__span-6-10"><a id="__codelineno-6-10" name="__codelineno-6-10" href="#__codelineno-6-10"></a>  <span class="mf">0.2000000000</span><span class="p">,</span>  <span class="c1">!- Coefficient2 x</span>
</span><span id="__span-6-11"><a id="__codelineno-6-11" name="__codelineno-6-11" href="#__codelineno-6-11"></a>  <span class="mf">-3.1086244690E-015</span><span class="p">,</span>  <span class="c1">!- Coefficient3 x**2</span>
</span><span id="__span-6-12"><a id="__codelineno-6-12" name="__codelineno-6-12" href="#__codelineno-6-12"></a>  <span class="mf">0.0000000000</span><span class="p">,</span>  <span class="c1">!- Minimum Value of x</span>
</span><span id="__span-6-13"><a id="__codelineno-6-13" name="__codelineno-6-13" href="#__codelineno-6-13"></a>  <span class="mf">1.5000000000</span><span class="p">,</span>  <span class="c1">!- Maximum Value of x</span>
</span><span id="__span-6-14"><a id="__codelineno-6-14" name="__codelineno-6-14" href="#__codelineno-6-14"></a>  <span class="mf">0.8000000000</span><span class="p">,</span>  <span class="c1">!- Minimum Curve Output</span>
</span><span id="__span-6-15"><a id="__codelineno-6-15" name="__codelineno-6-15" href="#__codelineno-6-15"></a>  <span class="mf">1.5000000000</span><span class="p">;</span>  <span class="c1">!- Maximum Curve Output</span>
</span><span id="__span-6-16"><a id="__codelineno-6-16" name="__codelineno-6-16" href="#__codelineno-6-16"></a><span class="s">END</span> <span class="s">CREATING</span> <span class="s">NEW</span> <span class="s">CURVE</span> <span class="s">OBJECT</span>
</span><span id="__span-6-17"><a id="__codelineno-6-17" name="__codelineno-6-17" href="#__codelineno-6-17"></a><span class="s">``</span>
</span></code></pre></div>
<p>A second output form is provided to echo the reading of tabular data. The tabular data is echoed for each multi-variable lookup table object (ref. Table:MultiVariableLookup). The data is echoed using an increasing order sort format regardless of the format specified by the user. In addition, the tabular data is echoed when the data is included in the table object, or when read from an external file. This output form is provided as a verification step when reading tabular data. The normalization point is not included in the raw data varification.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-7-1"><a id="__codelineno-7-1" name="__codelineno-7-1" href="#__codelineno-7-1"></a><span class="c1">! READING LOOKUP TABLE DATA</span>
</span><span id="__span-7-2"><a id="__codelineno-7-2" name="__codelineno-7-2" href="#__codelineno-7-2"></a><span class="c1">! Reading tabular data for Table:MultiVariableLookup ``HPACCOOLCAPFFF2&#39;&#39;</span>
</span><span id="__span-7-3"><a id="__codelineno-7-3" name="__codelineno-7-3" href="#__codelineno-7-3"></a><span class="mi">1</span> <span class="mi">3</span>
</span><span id="__span-7-4"><a id="__codelineno-7-4" name="__codelineno-7-4" href="#__codelineno-7-4"></a><span class="mf">0.000000000000000E+000</span> <span class="mf">1.00000000000000</span> <span class="mf">1.50000000000000</span>
</span><span id="__span-7-5"><a id="__codelineno-7-5" name="__codelineno-7-5" href="#__codelineno-7-5"></a><span class="mf">0.800000000000000</span>      <span class="mf">1.00000000000000</span> <span class="mf">1.10000000000000</span>
</span><span id="__span-7-6"><a id="__codelineno-7-6" name="__codelineno-7-6" href="#__codelineno-7-6"></a><span class="s">END</span> <span class="s">READING</span> <span class="s">LOOKUP</span> <span class="s">TABLE</span> <span class="s">DATA</span>
</span></code></pre></div>
<h2 id="warmup-days-line">Warmup Days Line<a class="headerlink" href="#warmup-days-line" title="Permanent link">&para;</a></h2>
<p>As described elsewhere, EnergyPlus simulates the first day of each simulation period until it reaches "convergence". This data line will show how many warm up days were required to reach that state.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-8-1"><a id="__codelineno-8-1" name="__codelineno-8-1" href="#__codelineno-8-1"></a><span class="c1">! &lt;Environment:WarmupDays&gt;, NumberofWarmupDays</span>
</span><span id="__span-8-2"><a id="__codelineno-8-2" name="__codelineno-8-2" href="#__codelineno-8-2"></a><span class="nc">Environment:WarmupDays</span><span class="p">,</span>  <span class="mi">6</span>
</span></code></pre></div>
<h3 id="field-environmentwarmupdays">Field: \&lt;Environment:WarmupDays&gt;<a class="headerlink" href="#field-environmentwarmupdays" title="Permanent link">&para;</a></h3>
<p>This is a constant that will display "Environment:WarmupDays".</p>
<h3 id="field-numberofwarmupdays">Field: NumberofWarmupDays<a class="headerlink" href="#field-numberofwarmupdays" title="Permanent link">&para;</a></h3>
<p>This field will show the number of days required to reach the convergence state for the simulation.</p>
<h2 id="warmup-convergence-outputs">Warmup Convergence Outputs<a class="headerlink" href="#warmup-convergence-outputs" title="Permanent link">&para;</a></h2>
<p>Warmup is performed for each environment being simulated. When a file passes convergence, no warnings are shown. However, when it doesn't a warning appears in the eplusout.err file, for example:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-9-1"><a id="__codelineno-9-1" name="__codelineno-9-1" href="#__codelineno-9-1"></a><span class="nc">CheckWarmupConvergence: Loads Initialization</span><span class="p">,</span> <span class="s">Zone</span> <span class="s">=</span> <span class="s">&quot;BACKROOM&quot;</span> <span class="s">did</span> <span class="s">not</span> <span class="s">converge</span> <span class="s">after</span> <span class="mi">25</span> <span class="s">warmup</span> <span class="s">days.</span>
</span></code></pre></div>
<p>See Warmup Convergence Information in .eio file for details</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-10-1"><a id="__codelineno-10-1" name="__codelineno-10-1" href="#__codelineno-10-1"></a><span class="s">...Environment(RunPeriod)</span> <span class="s">=</span> <span class="s">&quot;Phoenix</span> <span class="s">Sky</span> <span class="s">Harbor</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">AZ</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">722780</span><span class="s">&quot;</span>
</span><span id="__span-10-2"><a id="__codelineno-10-2" name="__codelineno-10-2" href="#__codelineno-10-2"></a>
</span><span id="__span-10-3"><a id="__codelineno-10-3" name="__codelineno-10-3" href="#__codelineno-10-3"></a><span class="s">..Max</span> <span class="s">Temp</span> <span class="s">Comparison</span> <span class="s">=</span> <span class="mf">8.46E-005</span> <span class="s">vs</span> <span class="s">Temperature</span> <span class="s">Convergence</span> <span class="s">Tolerance</span> <span class="s">=</span> <span class="mf">0.40</span> <span class="s">-</span> <span class="s">Pass</span> <span class="s">Convergence</span>
</span><span id="__span-10-4"><a id="__codelineno-10-4" name="__codelineno-10-4" href="#__codelineno-10-4"></a>
</span><span id="__span-10-5"><a id="__codelineno-10-5" name="__codelineno-10-5" href="#__codelineno-10-5"></a><span class="s">..Min</span> <span class="s">Temp</span> <span class="s">Comparison</span> <span class="s">=</span> <span class="mf">7.05E-002</span> <span class="s">vs</span> <span class="s">Temperature</span> <span class="s">Convergence</span> <span class="s">Tolerance</span> <span class="s">=</span> <span class="mf">0.40</span> <span class="s">-</span> <span class="s">Pass</span> <span class="s">Convergence</span>
</span><span id="__span-10-6"><a id="__codelineno-10-6" name="__codelineno-10-6" href="#__codelineno-10-6"></a>
</span><span id="__span-10-7"><a id="__codelineno-10-7" name="__codelineno-10-7" href="#__codelineno-10-7"></a><span class="s">..Max</span> <span class="s">Heat</span> <span class="s">Load</span> <span class="s">Comparison</span> <span class="s">=</span> <span class="mf">9.8513E-002</span> <span class="s">vs</span> <span class="s">Loads</span> <span class="s">Convergence</span> <span class="s">Tolerance</span> <span class="s">=</span> <span class="mf">4.00E-002</span> <span class="s">-</span> <span class="s">Fail</span> <span class="s">Convergence</span>
</span><span id="__span-10-8"><a id="__codelineno-10-8" name="__codelineno-10-8" href="#__codelineno-10-8"></a>
</span><span id="__span-10-9"><a id="__codelineno-10-9" name="__codelineno-10-9" href="#__codelineno-10-9"></a><span class="s">..Max</span> <span class="s">Cool</span> <span class="s">Load</span> <span class="s">Comparison</span> <span class="s">=</span> <span class="mf">8.2481E-003</span> <span class="s">vs</span> <span class="s">Loads</span> <span class="s">Convergence</span> <span class="s">Tolerance</span> <span class="s">=</span> <span class="mf">4.00E-002</span> <span class="s">-</span> <span class="s">Pass</span> <span class="s">Convergence</span>
</span></code></pre></div>
<h2 id="warmup-convergence-information">Warmup Convergence Information<a class="headerlink" href="#warmup-convergence-information" title="Permanent link">&para;</a></h2>
<p>Warmup convergence information reflects the warmup days calculations and whether or not the zone has reached "convergence". Warmup calculations are done for each environment (e.g. each sizing period simulated, each run period simulated). Reference the building parameters on Minimum and Maximum Number of Warmup Days as well as Loads and Temperature convergence Tolerance. The file contains two possible flavors of warmup information: summary and detailed.</p>
<h2 id="summary-warmup-convergence-information">Summary Warmup Convergence Information<a class="headerlink" href="#summary-warmup-convergence-information" title="Permanent link">&para;</a></h2>
<p>Summary (warmup convergance information is not reported during sizing and only at the end of the calculations). The below information is included after each warmup period.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-11-1"><a id="__codelineno-11-1" name="__codelineno-11-1" href="#__codelineno-11-1"></a><span class="c1">! &lt;Warmup Convergence Information&gt;,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence</span>
</span><span id="__span-11-2"><a id="__codelineno-11-2" name="__codelineno-11-2" href="#__codelineno-11-2"></a>
</span><span id="__span-11-3"><a id="__codelineno-11-3" name="__codelineno-11-3" href="#__codelineno-11-3"></a><span class="nc">Warmup Convergence Information</span><span class="p">,</span><span class="s">PLENUM-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1459548118</span><span class="p">,</span><span class="mf">7.6866834879E-002</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">6.4148162842E-002</span><span class="p">,</span><span class="mf">0.1344412193</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span><span id="__span-11-4"><a id="__codelineno-11-4" name="__codelineno-11-4" href="#__codelineno-11-4"></a>
</span><span id="__span-11-5"><a id="__codelineno-11-5" name="__codelineno-11-5" href="#__codelineno-11-5"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span><span class="s">SPACE1-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1205887641</span><span class="p">,</span><span class="mf">0.2962564087</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">0.6840608138</span><span class="p">,</span><span class="mf">3.7598304674</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span><span id="__span-11-6"><a id="__codelineno-11-6" name="__codelineno-11-6" href="#__codelineno-11-6"></a>
</span><span id="__span-11-7"><a id="__codelineno-11-7" name="__codelineno-11-7" href="#__codelineno-11-7"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span><span class="s">SPACE2-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1494584750</span><span class="p">,</span><span class="mf">0.4540146507</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">0.7552649309</span><span class="p">,</span><span class="mf">3.0925096445</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span><span id="__span-11-8"><a id="__codelineno-11-8" name="__codelineno-11-8" href="#__codelineno-11-8"></a>
</span><span id="__span-11-9"><a id="__codelineno-11-9" name="__codelineno-11-9" href="#__codelineno-11-9"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span><span class="s">SPACE3-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1150550710</span><span class="p">,</span><span class="mf">0.2873890950</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">7.0443709912</span><span class="p">,</span><span class="mf">61.6558566585</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span><span id="__span-11-10"><a id="__codelineno-11-10" name="__codelineno-11-10" href="#__codelineno-11-10"></a>
</span><span id="__span-11-11"><a id="__codelineno-11-11" name="__codelineno-11-11" href="#__codelineno-11-11"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span><span class="s">SPACE4-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1153798692</span><span class="p">,</span><span class="mf">0.4838241280</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">2.4744275587</span><span class="p">,</span><span class="mf">18.1154149427</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span><span id="__span-11-12"><a id="__codelineno-11-12" name="__codelineno-11-12" href="#__codelineno-11-12"></a>
</span><span id="__span-11-13"><a id="__codelineno-11-13" name="__codelineno-11-13" href="#__codelineno-11-13"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span><span class="s">SPACE5-1</span><span class="p">,</span><span class="s">RunPeriod:</span> <span class="s">Chicago</span> <span class="s">Ohare</span> <span class="s">Intl</span> <span class="s">Ap</span> <span class="s">IL</span> <span class="s">USA</span> <span class="s">TMY3</span> <span class="s">WMO#</span> <span class="s">=</span> <span class="mi">725300</span><span class="p">,</span><span class="mf">0.1208173250</span><span class="p">,</span><span class="mf">0.2114200039</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="mf">0.4984428726</span><span class="p">,</span><span class="mf">2.8997025264</span><span class="p">,</span><span class="s">Pass</span><span class="p">,</span><span class="s">Pass</span>
</span></code></pre></div>
<h3 id="field-zone-name_16">Field: Zone Name<a class="headerlink" href="#field-zone-name_16" title="Permanent link">&para;</a></h3>
<p>This field will show the name of individual zone.</p>
<h3 id="field-environment-typename">Field: Environment Type/Name<a class="headerlink" href="#field-environment-typename" title="Permanent link">&para;</a></h3>
<p>Type of environment being run (SizingPeriod, RunPeriod) as well as it's \"name\".</p>
<h3 deltaC="deltaC" id="field-average-warmup-temperature-difference">Field: Average Warmup Temperature Difference<a class="headerlink" href="#field-average-warmup-temperature-difference" title="Permanent link">&para;</a></h3>
<p>This field displays the average mean air temperature difference of the zone over the warmup days.</p>
<h3 deltaC="deltaC" id="field-std-dev-warmup-temperature-difference">Field: Std Dev Warmup Temperature Difference<a class="headerlink" href="#field-std-dev-warmup-temperature-difference" title="Permanent link">&para;</a></h3>
<p>This field displays the standard deviation of mean air temperature difference of the zone over the warmup days.</p>
<h3 id="field-max-temperature-passfail-convergence">Field: Max Temperature Pass/Fail Convergence<a class="headerlink" href="#field-max-temperature-passfail-convergence" title="Permanent link">&para;</a></h3>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the maximum temperature difference criteria.</p>
<h3 id="field-min-temperature-passfail-convergence">Field: Min Temperature Pass/Fail Convergence<a class="headerlink" href="#field-min-temperature-passfail-convergence" title="Permanent link">&para;</a></h3>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the minimum temperature difference criteria.</p>
<h3 W="W" id="field-average-warmup-load-difference">Field: Average Warmup Load Difference<a class="headerlink" href="#field-average-warmup-load-difference" title="Permanent link">&para;</a></h3>
<p>This field displays the average load difference of the zone over the warmup days.</p>
<h3 W="W" id="field-std-dev-warmup-load-difference">Field: Std Dev Warmup Load Difference<a class="headerlink" href="#field-std-dev-warmup-load-difference" title="Permanent link">&para;</a></h3>
<p>This field displays the standard deviation load difference of the zone over the warmup days.</p>
<h3 id="field-heating-load-passfail-convergence">Field: Heating Load Pass/Fail Convergence<a class="headerlink" href="#field-heating-load-passfail-convergence" title="Permanent link">&para;</a></h3>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the heating load criteria.</p>
<h3 id="field-cooling-load-passfail-convergence">Field: Cooling Load Pass/Fail Convergence<a class="headerlink" href="#field-cooling-load-passfail-convergence" title="Permanent link">&para;</a></h3>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the cooling load criteria.</p>
<h2 id="detailed-warmup-convergence-information">Detailed Warmup Convergence Information<a class="headerlink" href="#detailed-warmup-convergence-information" title="Permanent link">&para;</a></h2>
<p>Detailed warmup convergence information is reported if you add an Output:Diagnostics, ReportDetailedWarmupConvergence; object statement to the input file. It does not include the current environment name or type as it is displayed immediately after the environment details.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-12-1"><a id="__codelineno-12-1" name="__codelineno-12-1" href="#__codelineno-12-1"></a><span class="c1">! &lt;Warmup Convergence Information&gt;, Zone Name,Time Step,Hour of Day, Warmup Temperature Difference {deltaC}, Warmup Load Difference {W}</span>
</span><span id="__span-12-2"><a id="__codelineno-12-2" name="__codelineno-12-2" href="#__codelineno-12-2"></a>
</span><span id="__span-12-3"><a id="__codelineno-12-3" name="__codelineno-12-3" href="#__codelineno-12-3"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">PLENUM-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">7.2649997289E-005</span><span class="p">,</span><span class="mf">0.3830511891</span>
</span><span id="__span-12-4"><a id="__codelineno-12-4" name="__codelineno-12-4" href="#__codelineno-12-4"></a>
</span><span id="__span-12-5"><a id="__codelineno-12-5" name="__codelineno-12-5" href="#__codelineno-12-5"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">SPACE1-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">1.9871863274E-004</span><span class="p">,</span><span class="mf">1.6099213169E-002</span>
</span><span id="__span-12-6"><a id="__codelineno-12-6" name="__codelineno-12-6" href="#__codelineno-12-6"></a>
</span><span id="__span-12-7"><a id="__codelineno-12-7" name="__codelineno-12-7" href="#__codelineno-12-7"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">SPACE2-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">4.2767539998E-003</span><span class="p">,</span><span class="mf">3.1481614518</span>
</span><span id="__span-12-8"><a id="__codelineno-12-8" name="__codelineno-12-8" href="#__codelineno-12-8"></a>
</span><span id="__span-12-9"><a id="__codelineno-12-9" name="__codelineno-12-9" href="#__codelineno-12-9"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">SPACE3-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">1.2388614949E-003</span><span class="p">,</span><span class="mf">5.9934952313</span>
</span><span id="__span-12-10"><a id="__codelineno-12-10" name="__codelineno-12-10" href="#__codelineno-12-10"></a>
</span><span id="__span-12-11"><a id="__codelineno-12-11" name="__codelineno-12-11" href="#__codelineno-12-11"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">SPACE4-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">2.7512443391E-003</span><span class="p">,</span><span class="mf">3.9192729035</span>
</span><span id="__span-12-12"><a id="__codelineno-12-12" name="__codelineno-12-12" href="#__codelineno-12-12"></a>
</span><span id="__span-12-13"><a id="__codelineno-12-13" name="__codelineno-12-13" href="#__codelineno-12-13"></a> <span class="s">Warmup</span> <span class="s">Convergence</span> <span class="s">Information</span><span class="p">,</span> <span class="s">SPACE5-1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mf">1.7415692658E-003</span><span class="p">,</span><span class="mf">5.3879887714</span>
</span></code></pre></div>
<h3 id="field-zone-name_17">Field: Zone Name<a class="headerlink" href="#field-zone-name_17" title="Permanent link">&para;</a></h3>
<p>This field will show the name of individual zone.</p>
<h3 id="field-time-step_1">Field: Time Step<a class="headerlink" href="#field-time-step_1" title="Permanent link">&para;</a></h3>
<p>This field will show the value of time step.</p>
<h3 id="field-hour-of-day">Field: Hour of Day<a class="headerlink" href="#field-hour-of-day" title="Permanent link">&para;</a></h3>
<p>This field will show the value of hour of the day.</p>
<h3 id="field-warmup-temperature-difference">Field: Warmup Temperature Difference<a class="headerlink" href="#field-warmup-temperature-difference" title="Permanent link">&para;</a></h3>
<p>This field will provide a mean air temperature comparison between the second to last and the last warmup day for the simulation. In other words, it will provide a DT between, for example, 9:10AM on the second to last warmup day and 9:10AM on the last warmup day. The value will be on a zone-by-zone basis for each time step in the simulation.</p>
<h3 id="field-warmup-load-difference">Field: Warmup Load Difference<a class="headerlink" href="#field-warmup-load-difference" title="Permanent link">&para;</a></h3>
<p>This field is similar to the previous field except that it displays the heating or cooling load of the zone in question.</p>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--output-details">Output Details</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../eplusout-edd/" class="md-footer__link md-footer__link--prev" aria-label="Previous: eplusout.edd">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                eplusout.edd
              </div>
            </div>
          </a>
        
        
          
          <a href="../eplusout-end/" class="md-footer__link md-footer__link--next" aria-label="Next: eplusout.end">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                eplusout.end
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>