
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="This group of EnergyPlus input objects provides methods for users to include their own custom models for HVAC and plant components as well as plant...">
      
      
        <meta name="author" content="Samuel Letellier-Duchesne">
      
      
        <link rel="canonical" href="/io-reference/overview/group-user-defined-hvac-and-plant-component/">
      
      
        <link rel="prev" href="../group-externalinterface/">
      
      
        <link rel="next" href="../group-system-availability-managers/">
      
      
        
      
      
      <link rel="icon" href="../../../identity/material/favicon.svg">
      <meta name="generator" content="zensical-0.0.23">
    
    
  
  
    <title>Group User Defined HVAC and Plant Component Models - EnergyPlus 9.2.0</title>
  

    
      
        
      
      <link rel="stylesheet" href="../../../assets/stylesheets/modern/main.1e989742.min.css">
      
        
          
        
        <link rel="stylesheet" href="../../../assets/stylesheets/modern/palette.dfe2e883.min.css">
      
      


    
    
      
    
    
      
    
    
      <link rel="stylesheet" href="../../../identity/material/material.css">
    
      <link rel="stylesheet" href="../../../identity/material/fonts.css">
    
      <link rel="stylesheet" href="../../../identity/hosts/docs.idfkit.com/lockup.css">
    
      <link rel="stylesheet" href="../../../assets/eq-tooltips.css">
    
      <link rel="stylesheet" href="../../../assets/figures.css">
    
      <link rel="stylesheet" href="../../../assets/idf-fields.css">
    
      <link rel="stylesheet" href="../../../assets/idf-editor.css">
    
      <link rel="stylesheet" href="../../../assets/theme-overrides.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,t)=>(e<<5)-e+t.charCodeAt(0)),0),__md_get=(e,t=localStorage,a=__md_scope)=>JSON.parse(t.getItem(a.pathname+"."+e)),__md_set=(e,t,a=localStorage,_=__md_scope)=>{try{a.setItem(_.pathname+"."+e,JSON.stringify(t))}catch(e){}},document.documentElement.setAttribute("data-platform",navigator.platform)</script>
    
      

    
    
  
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="/favicon.ico" sizes="16x16 32x32 48x48">
  <link rel="apple-touch-icon" href="/apple-touch-icon.png">
  <link rel="manifest" href="/manifest.webmanifest">
  <meta name="theme-color" media="(prefers-color-scheme: light)" content="#ffffff">
  <meta name="theme-color" media="(prefers-color-scheme: dark)" content="#060a14">
  <meta property="og:image" content="https://docs.idfkit.com/og.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:image" content="https://docs.idfkit.com/og.png">
  
  <meta name="idfkit:energyplus-version" content="9.2.0">

  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#group-user-defined-hvac-and-plant-component-models" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="9.2.0" class="md-header__button md-logo" aria-label="9.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-menu" viewBox="0 0 24 24"><path d="M4 5h16M4 12h16M4 19h16"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            9.2.0
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Group User Defined HVAC and Plant Component Models
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-search" viewBox="0 0 24 24"><path d="m21 21-4.34-4.34"/><circle cx="11" cy="11" r="8"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog" aria-label="Search">
  <button type="button" class="md-search__button">
    Search
  </button>
</div>
      
    
    <div class="md-header__source">
      
        <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      
    </div>
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../acknowledgments/" class="md-tabs__link">
          
  
  Acknowledgments

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../auxiliary-programs/" class="md-tabs__link">
          
  
  Auxiliary Programs

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../ems-guide/" class="md-tabs__link">
          
  
  EMS Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../engineering-reference/" class="md-tabs__link">
          
  
  Engineering Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../external-interfaces/" class="md-tabs__link">
          
  
  External Interfaces

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../getting-started/" class="md-tabs__link">
          
  
  Getting Started

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../" class="md-tabs__link">
          
  
  Input Output Reference

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../interface-developer/" class="md-tabs__link">
          
  
  Interface Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../module-developer/" class="md-tabs__link">
          
  
  Module Developer

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../output-details/" class="md-tabs__link">
          
  
  Output Details

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../plant-guide/" class="md-tabs__link">
          
  
  Plant Application Guide

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../tips-and-tricks/" class="md-tabs__link">
          
  
  Tips and Tricks

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../compliance/" class="md-tabs__link">
          
  
  Compliance

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
                
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="9.2.0" class="md-nav__button md-logo" aria-label="9.2.0" data-md-component="logo">
      
  <img src="../../../identity/hosts/docs.idfkit.com/lockup.svg" alt="logo">

    </a>
    9.2.0
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/idfkit/idfkit-docs" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1" id="__nav_1_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_1_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../acknowledgments/notices-and-acknowledgments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Notices and Acknowledgments
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_1_2" id="__nav_1_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_1_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_1_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Notices and Acknowledgments
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/copyright-notice/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Copyright Notice
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-software-included-or-referenced/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Software included or referenced directly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../acknowledgments/notices-and-acknowledgments/other-acknowledgments/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Acknowledgments
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2" id="__nav_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Auxiliary Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/auxiliary-energyplus-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Auxiliary Programs Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/weather-converter-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Converter Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Converter Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-format-for-simulation-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Format for Simulation Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/weather-data-availability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Availability
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/using-the-weather-converter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/definitions-file-custom-file-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Definitions File & Custom File Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/reports-files-produced-by-the-weather/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reports/Files Produced by the Weather Converter
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/k-ppen-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Köppen Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/ashrae-climate-classification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ASHRAE Climate Classification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/energyplus-weather-file-epw-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Weather File (EPW) Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/epw-csv-format-in-out/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW CSV Format (In/Out)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/source-weather-data-formats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Source Weather Data Formats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/data-sources-uncertainty/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sources/Uncertainty
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/advanced-use-accessing-weather-conversion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced use - accessing weather conversion capabilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/weather-converter-program/web-resources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Web Resources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Ground Heat Transfer in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/use-of-the-ground-temperatures-with-slabs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Caution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-configuration-drawing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab configuration Drawing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-slab-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Slab Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Slabs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/slab-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-e-slabght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the E+SlabGHT.IDD
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-ground-temperatures-with-basements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Ground Temperatures with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/running-the-basement-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Basement Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/technical-details-on-files-for-ground-heat-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Technical Details on Files for Ground Heat Transfer with Basements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/basement-program-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basement Program Output Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/the-basement-idd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The Basement idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Description of the Objects in the BasementGHT.idd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/using-the-interface-surface-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using the Interface Surface Temperature Results in EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/ground-heat-transfer-in-energyplus/references-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/view-factor-calculation-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    View Factor Calculation Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    View Factor Calculation Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/using-the-view-factor-interface-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Associated Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/view-factor-calculation-program/additional-information/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Additional Information
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/using-older-version-input-files-transition/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Using Older Version Input Files - Transition
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_6" id="__nav_2_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Using Older Version Input Files - Transition
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-updater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Updater
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/transition-console-program-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transition Console Program Details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/idf-version-converter-transition-file-lists/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Version Converter / Transition File Lists
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/using-older-version-input-files-transition/converting-imf-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting imf files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/epdrawgui/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EPDrawGUI
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_7" id="__nav_2_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EPDrawGUI
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/main-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Main Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/epdrawgui/option-tab/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Option Tab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/input-macros/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Macros
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_8" id="__nav_2_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Macros
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/introduction-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/running-the-ep-macro-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the EP-Macro program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/incorporating-external-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Incorporating External Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/selectively-accepting-or-skipping-lines-of/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Selectively Accepting or Skipping Lines of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/defining-blocks-of-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Defining Blocks of Input
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/macro-debugging-and-listing-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Debugging and Listing Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/input-macros/listing-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Listing Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_9" id="__nav_2_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-diagram/introduction-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/coeffconv-coeffcheck/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv/CoeffCheck
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    CoeffConv/CoeffCheck
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffconv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffConv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/coeffcheck/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CoeffCheck
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/coeffconv-coeffcheck/running-the-coeffconv-or-coeffcheck-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the CoeffConv or CoeffCheck programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/expandobjects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    ExpandObjects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_11" id="__nav_2_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    ExpandObjects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/introduction-003/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/hvac-template-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/ground-heat-transfer-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/expandobjects/building-surface-objects-processed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Objects Processed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVproc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/calcsoilsurftemp-program/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    CalcSoilSurfTemp Program
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_14" id="__nav_2_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    CalcSoilSurfTemp Program
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/running-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/calcsoilsurftemp-program/program-outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Program Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Performance Curve Fit Tool
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_15" id="__nav_2_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Performance Curve Fit Tool
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/introduction-004/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/inputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/rated-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rated Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/performance-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/outputs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/error-message/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Message
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/notes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Notes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/hvac-performance-curve-fit-tool/references-002/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/parametric-spreadsheets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Parametric Spreadsheets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_16" id="__nav_2_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Parametric Spreadsheets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-water-heat-pump-parameter/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/water-to-air-heat-pump-parameter-coefficient-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametric-spreadsheets/g-function-spreadsheet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    G-Function Spreadsheet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/parametricpreprocessor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ParametricPreprocessor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/appgpostprocess-appendix-g-postprocessing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AppGPostProcess - Appendix G PostProcessing program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/blasttranslator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BLASTTranslator
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/doe2translator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DOE2Translator
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/running-console-applications/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running Console Applications
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_21" id="__nav_2_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running Console Applications
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/running-console-applications/modifying-the-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modifying the batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Technical Details of Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_22" id="__nav_2_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Technical Details of Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/ep-launch-lite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Lite
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus batch file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/running-energyplus-by-hand/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus by Hand
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/runeplus-details/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunEPlus details
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/rundirmulti-batch-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RunDirMulti Batch File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/technical-details-of-running-energyplus/energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/creating-input-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Creating Input Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_23" id="__nav_2_23_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Creating Input Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/creating-input-files/idfeditor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDFEditor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../auxiliary-programs/manipulating-output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Manipulating Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_2_24" id="__nav_2_24_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Manipulating Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../auxiliary-programs/manipulating-output-files/ep-compare/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Compare
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/application-guide-for-ems/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/application-guide-for-ems/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/energyplus-runtime-language/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Runtime Language
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Runtime Language
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/statement-keywords/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Statement Keywords
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/expressions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Expressions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/energyplus-runtime-language/built-in-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Built-In Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/internal-variables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Internal Variables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Internal Variables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/zone-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/hvac-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/on-site-electricity-production/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/internal-variables/sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-sensors/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Sensors
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Sensors
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/variable-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-sensors/schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-actuators/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuators
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Actuators
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/hvac-systems-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/thermal-envelope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Thermal Envelope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/air-movement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Movement
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/internal-gains-and-exterior-lights/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Gains and Exterior Lights
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/on-site-electricity-production-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    On-Site Electricity Production
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/general/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-actuators/sizing-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-calling-points/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Calling Points
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Calling Points
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-new-environment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin New Environment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-new-environment-warmup-is-complete/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After New Environment Warmup Is Complete
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/begin-timestep-before-predictor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Begin Zone Timestep Before Init Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-before-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor Before HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-predictor-after-hvac-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Predictor After HVAC Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/inside-hvac-system-iteration-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside HVAC System Iteration Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-before-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep Before Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-timestep-after-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Timestep After Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-before-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep Before HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-timestep-after-hvac-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Timestep After HVAC Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-zone-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of Zone Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/end-of-system-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    End of System Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/after-component-model-input-has-been-read-in/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    After Component Model Input has Been Read In
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-calling-points/user-defined-component-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    User Defined Component Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/user-defined-component-models/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    User-Defined Component Models
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    User-Defined Component Models
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/common-characteristics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Common Characteristics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/zone-forced-air-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Forced Air Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-terminal-unit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Terminal Unit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/air-coil/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Coil
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/user-defined-component-models/plant-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/ems-examples/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EMS Examples
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EMS Examples
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-1-whole-building-average-zone-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 1. Whole-Building Average Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-2-traditional-setpoint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 2. Traditional Setpoint and Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-3-hygro-thermal-window-opening/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 3. Hygro-thermal Window Opening Control for Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-4-halt-program-based-on-constraint/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 4. Halt Program Based on Constraint
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-5-computed-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 5. Computed Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-6-window-shade-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 6. Window Shade Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-7-constant-volume-purchased-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 7. Constant Volume Purchased Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-8-system-sizing-with-discrete-package/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 8. System Sizing with Discrete Package Sizes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-9-demand-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 9. Demand Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-10-plant-loop-override-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 10. Plant Loop Override Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-11-performance-curve-result-override/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 11. Performance Curve Result Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-12-variable-refrigerant-flow-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 12. Variable Refrigerant Flow System Override
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/ems-examples/example-13-surface-construction-actuator-for/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example 13. Surface Construction Actuator for Thermochromic Window
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../ems-guide/debugging-ems-programs/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Debugging EMS Programs
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Debugging EMS Programs
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/err-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ERR File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/edd-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EDD File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/line-trace/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Line Trace
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../ems-guide/debugging-ems-programs/debugging-strategies/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Debugging Strategies
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Engineering Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Engineering Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/document-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Document Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/general-modeling-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Modeling Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/overview/warmup-convergence/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Warmup Convergence
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/integrated-solution-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Integrated Solution Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Integrated Solution Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/basis-for-the-zone-and-air-system-integration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Basis for the Zone and Air System Integration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-predictor-corrector-procedure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Predictor-Corrector Procedure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/air-system-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/moisture-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Moisture Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/carbon-dioxide-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Carbon Dioxide Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/generic-contaminant-predictor-corrector/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generic Contaminant Predictor-Corrector
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/zone-air-mass-flow-conservation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Air Mass Flow Conservation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/integrated-solution-manager/summary-of-time-marching-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summary of Time Marching Solution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/surface-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Surface Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-through-the-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Through The Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/conduction-finite-difference-solution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conduction Finite Difference Solution Algorithm
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/combined-heat-and-moisture-transfer-hamt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Combined Heat and Moisture Transfer (HAMT) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/effective-moisture-penetration-depth-empd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective Moisture Penetration Depth (EMPD) Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/outside-surface-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outside Surface Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/inside-heat-balance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inside Heat Balance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/adiabatic-boundary-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adiabatic Boundary Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/infrared-radiation-transfer-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infrared Radiation Transfer Material
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/transparent-insulation-material/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Transparent Insulation Material (TIM)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/surface-heat-balance-with-moveable-insulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Surface Heat Balances With Moveable Insulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-kiva/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Foundation:Kiva
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-c/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using C and F Factor Constructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Site:GroundDomain:Slab
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/ground-heat-transfer-calculations-using-site-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ground Heat Transfer Calculations using Site:GroundDomain:Basement
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-finite/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Finite Difference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-kusuda/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Kusuda-Achenbach
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/surface-heat-balance-manager-processes/undisturbed-ground-temperature-model-xing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Undisturbed Ground Temperature Model: Xing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/advanced-surface-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Advanced Surface Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Surface Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/exterior-naturally-vented-cavity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exterior Naturally Vented~ Cavity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/green-roof-model-ecoroof/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Green Roof Model (EcoRoof)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/advanced-surface-concepts/surfaceproperty-underwater/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Underwater Surface Boundary Condition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Climate, Sky and Solar/Shading Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_6" id="__nav_4_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Climate, Sky and Solar/Shading Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/climate-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Climate Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/design-week-specification/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Week Specification
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/sky-radiance-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sky Radiance Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/climate-sky-and-solar-shading-calculations/shading-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Shading Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Solar Radiation Reflected from Exterior Surfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_7" id="__nav_4_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Solar Radiation Reflected from Exterior Surfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/solar-radiation-reflected-from-exterior/diffuse-reflection-of-beam-solar-and-sky/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Diffuse Reflection of Beam Solar and Sky Solar Radiation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/daylighting-and-window-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Daylighting and Window Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_8" id="__nav_4_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Daylighting and Window Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylight-factor-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Factor Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/time-step-daylighting-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Time-Step Daylighting Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/delight-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DElight Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/complex-fenestration-daylighting-calculations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Fenestration Daylighting Calculations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/daylighting-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylighting Devices
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-calculation-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Calculation Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/daylighting-and-window-calculations/window-heat-balance-calculation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Window Heat Balance Calculation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/air-heat-balance-manager-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Air Heat Balance Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_9" id="__nav_4_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Air Heat Balance Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/convection-from-internal-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convection from Internal Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/infiltration-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Infiltration/Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/air-exchange/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Exchange
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/air-heat-balance-manager-processes/calculation-of-zone-air-temperature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Calculation of Zone Air Temperature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/building-system-simulation-system-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building System Simulation System Manager / Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_10" id="__nav_4_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building System Simulation System Manager / Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-loop-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/primary-air-system-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Air System Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/outdoor-air-mixer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Outdoor Air Mixer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/zone-equipment-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/air-path-components/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Path Components
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant/Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/building-system-simulation-system-manager/steam-systems-and-component-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Steam Systems and Component Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Loop, Equipment Sizing and other Design Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_11" id="__nav_4_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Loop, Equipment Sizing and other Design Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/sizing-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Sizing Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/hvac-sizing-simulation-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Simulation Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/system-design-loads-and-air-flow-rates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Design Loads and Air Flow Rates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/plant-loop-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant and Condenser Loop Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/coincident-plant-sizing-using-hvac-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coincident Plant Sizing using HVAC Sizing Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/component-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Sizing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/loop-equipment-sizing-and-other-design-data/zone-outdoor-air-design-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Outdoor Air Design Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/demand-limiting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Limiting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_14" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/alternative-modeling-processes/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Alternative Modeling Processes
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_14" id="__nav_4_14_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    Alternative Modeling Processes
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/airflownetwork-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    RoomAir Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/alternative-modeling-processes/hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_15" id="__nav_4_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/air-system-distribution-terminals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Distribution Terminals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/boilers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boilers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference/chillers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models - Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_16" id="__nav_4_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models - Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/ice-thermal-storage/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ice Thermal Storage
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/hvac-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/baseboard-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Baseboard Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-001/electric-baseboard-heater-with-radiation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Baseboard Heater with Radiation and Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_17" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_17" id="__nav_4_17_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/cooling-towers-and-evaporative-fluid-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cooling Towers and Evaporative Fluid Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/demand-controlled-ventilation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Demand Controlled Ventilation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-compound-component-groups/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Compound Component Groups
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/variable-refrigerant-flow-heat-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Heat Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/heat-exchangers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Exchangers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-002/air-system-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_18" id="__nav_4_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/zone-internal-gains/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Internal Gains
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/indoor-swimming-pool/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Indoor Swimming Pool
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pipes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pipes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/ideal-loads-air-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Ideal Loads Air System
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/district-heating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    District Heating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/centralheatpumpsystem/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CentralHeatPumpSystem
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/chillerheaterperformance-electric-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ChillerHeaterPerformance:Electric:EIR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-003/plant-temperature-source-component/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Temperature Source Component
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_19" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_19" id="__nav_4_19_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_19_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_19">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/radiant-system-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Radiant System Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/refrigeration-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Refrigeration Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-004/system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_20" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Simulation Models -- Encyclopedic Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_20" id="__nav_4_20_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_20_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_20">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simulation Models -- Encyclopedic Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/occupant-thermal-comfort/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Occupant Thermal Comfort
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/trombe-walls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Trombe Walls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-thermal-tanks-includes-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Thermal Tanks (includes Water Heaters)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/simulation-models-encyclopedic-reference-005/zone-equipment-and-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment and Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_21" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/on-site-generation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    On-Site Generation, Power Conversion, and Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_21" id="__nav_4_21_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_21_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_21">
            <span class="md-nav__icon md-icon"></span>
            
  
    On-Site Generation, Power Conversion, and Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/whole-facility-electric-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Whole-Facility Electric Service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/electric-load-center-distribution-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Electric Load Center Distribution Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/photovoltaic-arrays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Photovoltaic Arrays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/on-site-generation/generators/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Generators
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_22" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/performance-curves-and-lookup-tables/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves and Lookup Tables
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_22" id="__nav_4_22_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_22_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_22">
            <span class="md-nav__icon md-icon"></span>
            
  
    Performance Curves and Lookup Tables
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/performance-curves-and-lookup-tables/performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Lookup Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_23" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/economics-calculations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Economics Calculations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_23" id="__nav_4_23_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_23_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_23">
            <span class="md-nav__icon md-icon"></span>
            
  
    Economics Calculations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/component-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/tariff-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tariff Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/economics-calculations/life-cycle-cost-computations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Cost Computations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_24" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../engineering-reference/special-modules-reporting/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Special Modules/Reporting
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4_24" id="__nav_4_24_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_24_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_24">
            <span class="md-nav__icon md-icon"></span>
            
  
    Special Modules/Reporting
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/environmental-impacts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environmental Impacts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/zone-component-loads-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Component Loads Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../engineering-reference/special-modules-reporting/heat-emissions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heat Emissions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interfaces
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interfaces-application-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    External Interfaces Application Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../external-interfaces/external-interface-s/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    External Interface(s)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5_3" id="__nav_5_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    External Interface(s)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-the-building/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with the Building Controls Virtual Test Bed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/bcvtb-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    BCVTB Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/coupling-energyplus-with-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coupling EnergyPlus with Functional Mock-up Units for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/fmu-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FMU Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/external-interface-s/exporting-energyplus-as-a-functional-mock-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Exporting~ EnergyPlus as a Functional Mock-up Unit for co-simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../external-interfaces/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Getting Started
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energyplus-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/what-is-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is EnergyPlus?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/why-does-energyplus-exist-and-what-were-its/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why does EnergyPlus exist and what were its original goals?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energyplus-overview/energyplus-documentation-library/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Documentation Library
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/getting-started-with-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started with EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_4" id="__nav_6_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/ep-launch-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EP-Launch Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/running-energyplus/energyplus-file-extensions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus File Extensions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-example-for-running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Example for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_5" id="__nav_6_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Example for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/running-energyplus-building-envelope-internal/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus, Building Envelope, Internal Loads, Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-example-for-running-energyplus/instructions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/overall-scheme-methodology-for-running/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Overall scheme/methodology for running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_6" id="__nav_6_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Overall scheme/methodology for running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/building-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/overall-scheme-methodology-for-running/a-methodology-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    A Methodology for Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/tutorial-exercise-2/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tutorial Exercise 2
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_7" id="__nav_6_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tutorial Exercise 2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/unitary-system-and-vav-using-hvactemplate/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Unitary System and VAV using HVACTemplate Inputs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/tutorial-exercise-2/instructions-001/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Instructions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/idf-editor-brief-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDF Editor -- Brief Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/other-useful-programs-information/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Other Useful programs/information
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_9" id="__nav_6_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Other Useful programs/information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvactemplate-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/slab-and-basement-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Slab and Basement Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/coefficient-curve-generation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Coefficient Curve Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/useful-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Useful Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/weatherdata/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    WeatherData
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/results-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Results Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/hvac-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC-Diagram
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/csvproc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CSVProc
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/convertesomtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    convertESOMTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/datafiles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataFiles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/other-useful-programs-information/library-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Library Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../getting-started/energy-meters/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Meters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_10" id="__nav_6_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Meters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/standard-energy-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Energy Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/energy-meters/custom-meters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Custom Meters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../getting-started/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_2" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input-Output Reference
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_2" id="__nav_7_2_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_2_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input-Output Reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../what-s-different-about-energyplus-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What's different about EnergyPlus Input and Output?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../input-output-descriptions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input -- Output Descriptions (Document)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-simulation-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Simulation Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-location-climate-weather-file-access/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Location -- Climate -- Weather File Access
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-surface-construction-elements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Surface Construction Elements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-thermal-zone-description-geometry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Thermal Zone Description/Geometry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-advanced-surface-concepts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Advanced Surface Concepts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-detailed-ground-heat-transfer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Detailed Ground Heat Transfer
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-room-air-models/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Room Air Models
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-internal-gains-people-lights-other/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    People
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-daylighting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Daylighting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-exterior-energy-use-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Exterior Energy Use Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-design-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Design Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../hvac-primary-and-secondary-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC: Primary and Secondary Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-node-branch-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Node-Branch Management
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-plant-condenser-loops/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Loops
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-plant-condenser-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-plant-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-water-heaters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Water Heaters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-condenser-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Condenser Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-plant-condenser-flow-control/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Plant-Condenser Flow Control
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-air-distribution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-airflow-network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Airflow Network
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-air-distribution-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Distribution Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-zone-forced-air-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Zone Forced Air Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-unitary-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Unitary Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-variable-refrigerant-flow-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Variable Refrigerant Flow Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-radiative-convective-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Radiative textbf/
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-refrigeration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Refrigeration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-zone-controls-thermostats/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Zone Controls - Thermostats and Humidistats
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-air-path/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Air Path
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-non-zone-equipment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Non-Zone Equipment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-solar-collectors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Solar Collectors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Pumps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-heating-and-cooling-coils/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heating and Cooling Coils
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-fans/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-humidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Humidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-desiccant-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Desiccant Dehumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-energy-management-system-ems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Energy Management System (EMS)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-externalinterface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group ExternalInterface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="././" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Group User Defined HVAC and Plant Component Models
  

    
  </span>
  
  

      </a>
      
        


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#zonehvacforcedairuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        ZoneHVAC:ForcedAir:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ZoneHVAC:ForcedAir:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-3-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 3 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-3-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 3 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airterminalsingleductuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirTerminal:SingleDuct:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirTerminal:SingleDuct:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#coiluserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        Coil:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Coil:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-air-connections" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Air Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-1-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-1-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-2-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-2-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-is-used" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection is Used
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plantcomponentuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        PlantComponent:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="PlantComponent:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-model-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Model Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-inlet-node-name-outlet-node-name-loading-mode-flow-request-mode-initialization-program-calling-manager-simulation-program-calling-manager" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: (inlet node name, outlet node name, loading mode, flow request mode, initialization program calling manager, simulation program calling manager)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-loading-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Loading Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-loop-flow-request-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Loop Flow Request Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-initialization-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Initialization Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-simulation-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plantequipmentoperationuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        PlantEquipmentOperation:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="PlantEquipmentOperation:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-model-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Model Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-initialization-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Initialization Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-equipment-object-type-equipment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: (Equipment Object Type, Equipment Name)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-object-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment \&lt;#> Object Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment \&lt;#> Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-system-availability-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group System Availability Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-setpoint-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Setpoint Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-controllers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Controllers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-evaporative-coolers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Evaporative Coolers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-heat-recovery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Heat Recovery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-demand-limiting-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Demand Limiting Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-electric-load-center-generator/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Electric Load Center-Generator Specifications
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-water-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Water Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-operational-faults/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Operational Faults
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-performance-curves/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group - Performance Curves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-performance-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Performance Tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-fluid-properties/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group Fluid Properties
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../group-hybrid-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Hybrid Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../hvac-template-objects/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Template Objects
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_3" id="__nav_7_3_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Template Objects
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../hvac-template-objects/hvactemplate-processing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVACTemplate Processing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../hvac-template-objects/group-hvac-templates/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- HVAC Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../energyplus-economics/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Economics
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_4" id="__nav_7_4_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Economics
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/group-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Group -- Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/introduction-to-economics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction to Economics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/conceptual-framework-variables-and-hierarchy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Conceptual Framework -- Variables and Hierarchy
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-tariff/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-qualify/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Qualify
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-charge-simple/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Simple
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-charge-block/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Charge:Block
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-ratchet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Ratchet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-variable/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Variable
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-computation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Computation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-tariff-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/utilitycost-tariff-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    UtilityCost:Tariff Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/economic-results-summary-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Economic Results Summary Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/complex-tariff-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Complex Tariff Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/cost-estimating/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cost Estimating
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/life-cycle-costing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Life-Cycle Costing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/lifecyclecost-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/lifecyclecost-recurringcosts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:RecurringCosts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/lifecyclecost-nonrecurringcost/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:NonrecurringCost
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/lifecyclecost-usepriceescalation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UsePriceEscalation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/lifecyclecost-useadjustment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    LifeCycleCost:UseAdjustment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../energyplus-economics/currencytype/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    CurrencyType
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../parametric-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Parametric Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../input-for-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input for Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_7" id="__nav_7_7_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../output/using-readvarseso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using ReadVarsESO
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../standard-output-reports/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Standard Output Reports
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_8" id="__nav_7_8_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Standard Output Reports
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../standard-output-reports/output-table-timebins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:TimeBins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../standard-output-reports/output-table-monthly/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Monthly
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../standard-output-reports/output-table-annual/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:Annual
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../standard-output-reports/output-table-summaryreports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output:Table:SummaryReports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../standard-output-reports/outputcontrol-table-style/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    OutputControl:Table:Style
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_9" id="__nav_7_9_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../weather-data/missing-weather-file-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Missing Weather File Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../weather-data/weather-data-hourly-interpolation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data Hourly Interpolation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../weather-data/weather-file-data-reporting-errors-during/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Data Reporting (errors) during Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../running-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_10" id="__nav_7_10_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../running-energyplus/energy-ini/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Energy+.ini
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../running-energyplus/errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../running-energyplus/energyplus-execution-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Execution Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
          
          
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../appendix-a-units-and-abbreviations/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A. Units and Abbreviations
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7_11" id="__nav_7_11_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_7_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A. Units and Abbreviations
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendix-a-units-and-abbreviations/standard-energyplus-conditions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Conditions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../appendix-a-units-and-abbreviations/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Interface Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8" id="__nav_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Interface Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/guide-for-interface-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Interface Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_3" id="__nav_8_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/introduction/interface-expectations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interface Expectations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/energyplus-install-contents/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Install Contents
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-overview/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Overview
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_5" id="__nav_8_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/general-input-rules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    General Input Rules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-overview/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../interface-developer/input-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_8_6" id="__nav_8_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_8_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/idd-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    IDD Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/standard-energyplus-units/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard EnergyPlus Units
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/input-details/energyplus-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/weather-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/running-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/licensing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Licensing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../interface-developer/appendix-a-simple-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ Simple IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Developer
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Developer
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/guide-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Guide For Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/modules-in-energyplus/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Modules in EnergyPlus
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_4" id="__nav_9_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Modules in EnergyPlus
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-anyway/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module anyway?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/what-is-a-module-developer/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What is a module developer?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/modules-in-energyplus/adding-new-features/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Adding new features
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/input-concepts/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input Concepts
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_5" id="__nav_9_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input Concepts
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-dictionary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data Dictionary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/data-dictionary-naming-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Dictionary Naming Conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-data-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Data File
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/advanced-input-considerations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Input Considerations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/input-concepts/datasets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/module-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Module Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_6" id="__nav_9_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Module Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-outline/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Outline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/module-example/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Module Example
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/changing-existing-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Changing existing code
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/considerations-for-legacy-codes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Considerations for Legacy Codes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/code-readability-vs-speed-of-execution/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Code Readability vs.~Speed of Execution
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/module-structure/how-it-fits-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How it fits together
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-calling-structure/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Calling Structure
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_7" id="__nav_9_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Calling Structure
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/top-level-calling-tree/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Top Level Calling Tree
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/high-level-hvac-calling-tree-schematic-not/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    High Level HVAC Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/air-system-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air System Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/plant-calling-tree-schematic-not-all-routines/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/zone-equipment-calling-tree-schematic-not-all/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Zone Equipment Calling Tree (schematic -- not all routines are shown)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-calling-structure/inserting-the-new-module-into-the-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inserting the New Module into the Program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/hvac-network/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC Network
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_8" id="__nav_9_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC Network
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/branches-connectors-and-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branches, Connectors, and Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/nodes-in-the-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Nodes in the simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/getting-nodes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Nodes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/data-flow-in-an-hvac-component-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Flow in an HVAC Component Module
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/interfacing-with-plant/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interfacing with Plant
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/hvac-network/node-mass-flow-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Node Mass Flow Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energyplus-services/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Services
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_9" id="__nav_9_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    EnergyPlus Services
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/utility-routines-functions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utility Routines/Functions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/input-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Input Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/object-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Object Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/branch-node-checking-and-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Branch & Node Checking and Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/schedule-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedule Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/data-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/other-useful-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Other Useful Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/error-messages/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Messages
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/display-strings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Display Strings
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/performance-curve-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance Curve Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/fluid-property-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fluid Property Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/weather-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/global-data-flags-and-parameters/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Global Data: Flags and Parameters
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/psychrometric-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/tabular-output-utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Output Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energyplus-services/internal-zone-gains-services/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Internal Zone Gains Services
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_10" id="__nav_9_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/how-do-i-output-my-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How Do I Output My Variables?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/output/output-variable-dos-and-don-ts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Dos and Don'ts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/energy-management-system/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Energy Management System
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_11" id="__nav_9_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Energy Management System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/energy-management-system/ems-actuator-interface/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EMS Actuator Interface
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/running-testing-energyplus-for-developers/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Running/Testing EnergyPlus -- for Developers
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_12" id="__nav_9_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Running/Testing EnergyPlus -- for Developers
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/environment-variables-to-assist-running/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Environment Variables to Assist Running
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/running-testing-energyplus-for-developers/air-loop-simulation-environment-variables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air Loop Simulation Environment Variables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/quick-procedure-outline-for-making-code/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Quick Procedure Outline For Making Code Changes to EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/important-rules-for-module-developers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Important Rules for Module Developers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_15" id="__nav_9_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Appendix A.~ DataGlobals and DataEnvironments Modules
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataglobals/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataGlobals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-a-dataglobals-and-dataenvironments/dataenvironment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    DataEnvironment
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-b-submissions-and-check-ins/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix B.~ Submissions and Check-ins
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-c-documentation-specifics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix C.~ Documentation Specifics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-d-module-subroutine-function/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix D.~ Module, Subroutine, Function Templates
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-e-test-file-documentation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix E.~ Test File Documentation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-f-new-or-changed-proposal-feature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix F. New or Changed Proposal Feature Template
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../module-developer/appendix-g/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Appendix G.
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Details
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10" id="__nav_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Details
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-details-and-examples/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Details And Examples
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/output-files/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output Files
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_4" id="__nav_10_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output Files
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/output-file-list/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output File List
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-audit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.audit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-bnd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.bnd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dbg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dbg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dxf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dxf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-edd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.edd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eio/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eio
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-end/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmidf/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmidf
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-epmdet/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.epmdet
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-err/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.err
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-eso/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.eso
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mtr/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mtr
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-rdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.rdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-mdd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.mdd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-shd/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.shd
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sln/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sln
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sql/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sql
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusssz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusssz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/epluszsz-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    epluszsz.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmtr-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmtr.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusmap-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusmap.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-dfs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.dfs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusscreen-csv/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusscreen.csv
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplustbl-lt-ext-gt/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplustbl.textless
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/readvars-rvaudit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    readvars.rvaudit
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-svg/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.svg
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-sci/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.sci
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/eplusout-wrl/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    eplusout.wrl
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/output-files/delight-output-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delight output files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/example-input-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Input Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../output-details/data-sets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Data Sets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_10_6" id="__nav_10_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_10_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Data Sets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/simple-list-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Simple List Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../output-details/data-sets/macro-data-sets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Macro Data Sets
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Plant Application Guide
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11" id="__nav_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Plant Application Guide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_2" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_2" id="__nav_11_2_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/introduction/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/scope/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scope
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/energyplus-nomenclature/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Nomenclature
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/generating-an-energyplus-line-diagram/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Generating an EnergyPlus Line Diagram
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_5" id="__nav_11_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Generating an EnergyPlus Line Diagram
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/generating-an-energyplus-line-diagram/example-for-energyplus-line-diagram/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example for EnergyPlus Line Diagram Generation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/inputting-the-system-into-the-idf-file/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inputting the system into the IDF file
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 1: Chiller and Condenser Loops
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_7" id="__nav_11_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 1: Chiller and Condenser Loops
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/chilled-water-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Chilled water (CW) loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-01-chiller-and-condenser-loops/condenser-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-02-thermal-energy-storage/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 2: Thermal Energy Storage
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_8" id="__nav_11_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 2: Thermal Energy Storage
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/primary-cooling-loop-coolsysprimary-chiller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Cooling Loop (emphCoolSysPrimary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/condenser-loop-condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop (emphCondenser Loop
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-02-thermal-energy-storage/heating-loop-heatsys1-boiler/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Heating Loop (emphHeatSys1
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Example System 3: Primary/Secondary Pumping
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_11_9" id="__nav_11_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_11_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Example System 3: Primary/Secondary Pumping
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-chilled-water-loop-chiller-s/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary Chilled Water Loop -- Chiller(s) and purchased cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/secondary-chilled-water-loop-plate-heat/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Secondary Chilled Water Loop -- Plate Heat Exchanger
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/primary-secondary-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Primary/Secondary Pumping
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/example-system-3-primary-secondary-pumping/condenser-loop-cooling-tower/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Condenser Loop - Cooling Tower
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../plant-guide/references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Tips and Tricks
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12" id="__nav_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tips and Tricks
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/tips-tricks-for-using-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tips Tricks For Using Energyplus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/introduction-support/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction & Support
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_3" id="__nav_12_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction & Support
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/organization/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Organization
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/introduction-support/energyplus-support/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EnergyPlus Support
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/general/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    General
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_4" id="__nav_12_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    General
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-is/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Is
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/what-energyplus-isn-t/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    What EnergyPlus Isn't
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/getting-started/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting Started
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/general/comparing-energyplus-to-other-programs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Comparing EnergyPlus to Other Programs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_5" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/datasets/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    DataSets
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_5" id="__nav_12_5_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    DataSets
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/datasets-aka-libraries/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Datasets aka Libraries
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/datasets/locations-designdays/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Locations-DesignDays
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/design-day-weather-data/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Design Day / Weather Data
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_6" id="__nav_12_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Design Day / Weather Data
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/design-day-creation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design Day Creation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/epw-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    EPW Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/meteonorm-weather-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Meteonorm Weather Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-data-for-simulations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather Data for Simulations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/weather-file-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather File Sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/design-day-weather-data/measuring-solar-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Measuring Solar Data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/input/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Input
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_7" id="__nav_12_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Input
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/creating-files-for-energyplus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Creating Files for EnergyPlus
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/converting-older-version-energyplus-files/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Converting Older Version EnergyPlus Files
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/using-macros-and-editing-inputs-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Macros and Editing Inputs in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/input/getting-data-from-window-program/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting data from WINDOW program
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_8" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Building Geometry, Shading & Zone Model
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_8" id="__nav_12_8_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Building Geometry, Shading & Zone Model
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/building-surface-dimensions-inside-outside/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Building Surface Dimensions -- Inside, Outside or Centerline
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/describing-roof-overhangs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Describing Roof Overhangs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/solar-reflection-from-shading-surfaces/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Solar Reflection from Shading Surfaces
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/air-wall-open-air-connection-between-zones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Air wall, Open air connection between zones
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/daylight-modeling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Daylight Modeling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/rain-flag/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Rain Flag
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/interzone-exterior-convection/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Interzone Exterior Convection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/modeling-reflective-radiant-barriers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Reflective Radiant Barriers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/cavity-algorithm-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cavity Algorithm Model
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-multipliers-zone-and-or-window/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Multipliers (Zone and/or Window)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/building-geometry-shading-zone-model/using-osc-other-side-coefficients-to-create/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using OSC (Other Side Coefficients) to create controlled panels
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_9" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Natural and Mechanical Ventilation
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_9" id="__nav_12_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Natural and Mechanical Ventilation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/natural-and-mechanical-ventilation/airflownetwork-and-earthtube/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AirflowNetwork and EarthTube
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_10" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    HVAC, Sizing, Equipment Simulation and Controls
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_10" id="__nav_12_10_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    HVAC, Sizing, Equipment Simulation and Controls
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-sizing-tips/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Sizing Tips
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/variable-refrigerant-flow-air-conditioner/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Variable Refrigerant Flow Air Conditioner
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/modeling-desiccant-dehumidifiers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Modeling Desiccant DeHumidifiers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/boiler-control-schedule/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Boiler Control Schedule
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/difference-between-eir-and-reformulated-eir/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Difference between EIR and Reformulated EIR Chillers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/using-well-water/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Well Water
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/plant-load-profile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Plant Load Profile
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-turn-off/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Turn Off
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/fan-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Fan Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/use-of-set-point-managers/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Set Point Managers
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-availability-schedules/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC Availability Schedules
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/hvac-system-types/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    HVAC System Types
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/separating-ventilation-loads-v-zone-loads/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Separating Ventilation Loads v. Zone Loads
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/system-not-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    System not Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/hvac-sizing-equipment-simulation-and-controls/low-temperature-radiant-undersizing-issues/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Low Temperature Radiant Undersizing Issues
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_11" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/schedule-and-availability-manager/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_11" id="__nav_12_11_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Schedules And Availability Manager
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/schedule-and-availability-manager/schedule-and-availability-manager/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules And Availability Manager
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_12" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/output/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Output
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_12" id="__nav_12_12_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Output
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-does-not-match-epw-values/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output does not match EPW values
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/schedules-off-by-1-hour/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Schedules off by 1 hour
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/reporting-options/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reporting Options
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variables-in-idf-editor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variables in IDF Editor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/output-variable-definition/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Output Variable Definition
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/advanced-output-variable-reporting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Advanced Output Variable Reporting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/output/use-of-comma-and-point-in-numeric-output/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Use of Comma and Point in Numeric Output
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/utilities/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Utilities
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/documentation-and-guides/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation and Guides
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_15" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/errors-and-warnings/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Errors and Warnings
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_15" id="__nav_12_15_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Errors and Warnings
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/errors-and-warnings/max-iterations-exceeded/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Max iterations exceeded
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_16" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/error-messages-details/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Error Messages (Details)
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_16" id="__nav_12_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Error Messages (Details)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/standard-error-message-format/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Standard Error Message Format
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-preprocessors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for Preprocessors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-for-the-input/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages for the Input Processor
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-from-module-getinput/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages from Module GetInput routines
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/example-error-messages-during-sizing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Example Error Messages during Sizing and Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/recurring-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Recurring Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/summaries-at-end-of-simulation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Summaries at End of Simulation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/psychrometric-errors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Psychrometric Errors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/error-messages-details/error-summary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Error Summary
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/validation-and-testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Validation and Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_12_18" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../tips-and-tricks/platforms-and-run-time/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Platforms and Run-Time
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_12_18" id="__nav_12_18_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_12_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_12_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    Platforms and Run-Time
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/reduce-energyplus-run-time/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Reduce EnergyPlus Run Time
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/run-energyplus-in-parallel/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Run EnergyPlus in Parallel
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../tips-and-tricks/platforms-and-run-time/running-energyplus-on-windows-vista-and/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running EnergyPlus on Windows Vista and/or Windows 7
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Compliance
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13" id="__nav_13_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Compliance
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/using-energyplus-for-compliance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Using Energyplus For Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_13_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../../compliance/introduction/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Introduction
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_13_3" id="__nav_13_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_13_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_13_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Introduction
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/compliance-objects/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compliance Objects
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/tabular-summary-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Tabular Summary Reports
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-appendix-g-and-leed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to Appendix G and LEED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../compliance/introduction/features-related-to-california-title-24/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Related to California Title 24 Compliance
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
                
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#zonehvacforcedairuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        ZoneHVAC:ForcedAir:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="ZoneHVAC:ForcedAir:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-3-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 3 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-3-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 3 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#airterminalsingleductuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        AirTerminal:SingleDuct:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="AirTerminal:SingleDuct:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-air-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-air-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Air Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-1-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-2-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#coiluserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        Coil:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Coil:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-overall-model-simulation-program-calling-manager-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Overall Model Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-model-setup-and-sizing-program-calling-manager-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Model Setup and Sizing Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-air-connections" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Air Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-1-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 1 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-1-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 1 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-2-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 2 Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-2-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection 2 Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-is-used" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection is Used
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plantcomponentuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        PlantComponent:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="PlantComponent:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-model-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Model Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-plant-loop-connections_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Plant Loop Connections
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-inlet-node-name-outlet-node-name-loading-mode-flow-request-mode-initialization-program-calling-manager-simulation-program-calling-manager" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: (inlet node name, outlet node name, loading mode, flow request mode, initialization program calling manager, simulation program calling manager)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-inlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-outlet-node-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-loading-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Loading Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-loop-flow-request-mode" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Loop Flow Request Mode
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-initialization-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Initialization Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-plant-connection-simulation-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Plant Connection \&lt;#> Simulation Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-inlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection Inlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-connection-outlet-node-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Connection Outlet Node Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-inlet-water-storage-tank-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Inlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-collection-outlet-water-storage-tank-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Collection Outlet Water Storage Tank Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-ambient-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Ambient Zone Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#plantequipmentoperationuserdefined" class="md-nav__link">
    <span class="md-ellipsis">
      
        PlantEquipmentOperation:UserDefined
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="PlantEquipmentOperation:UserDefined">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-model-program-calling-manager-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Model Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-initialization-program-calling-manager-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Initialization Program Calling Manager Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-set-equipment-object-type-equipment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field Set: (Equipment Object Type, Equipment Name)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-object-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment \&lt;#> Object Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment \&lt;#> Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 9.2.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Input Output Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Input-Output Reference
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="group-user-defined-hvac-and-plant-component-models">Group User Defined HVAC and Plant Component Models<a class="headerlink" href="#group-user-defined-hvac-and-plant-component-models" title="Permanent link">&para;</a></h1>
<p>This group of EnergyPlus input objects provides methods for users to include their own custom models for HVAC and plant components as well as plant equipment operation. This is helpful because not every conceivable type of HVAC equipment or system configuration has already had models implemented in EnergyPlus. HVAC or plant components, or even entire system configurations, might be so new, unusual, or proprietary that no model has yet been implemented in the software. An analyst faced with project that needs to model such a device or system could do so using one or more of the user defined components described in this section.</p>
<p>Some building energy performance rating systems allow analysts to option of using exceptional calculation methods when a simulation program cannot perform the function required to be modeled. These user defined component models are intended to provide a means for including such exceptional calculations within the context of a full EnergyPlus model. This allows using EnergyPlus for everything it can model and extending it yourself to include a new type of HVAC or Plant component.</p>
<p>These objects are advanced. Making good use of them requires the user to have a detailed understanding of EnergyPlus HVAC and Plant models as well as the Energy Management System (EMS). The EnergyPlus Runtime Language (Erl) is used to program the component model. The Application Guide for EMS provides more discussion of how to use the objects in this group see the chapter called User-Defined Component Models.</p>
<h2 id="zonehvacforcedairuserdefined">ZoneHVAC:ForcedAir:UserDefined<a class="headerlink" href="#zonehvacforcedairuserdefined" title="Permanent link">&para;</a></h2>
<p>This object is used to define a generic zone air unit for custom component models. This object has a primary air connection that connects to a zone through exhaust and inlet nodes. There is an optional secondary air connection that can be used as an air-based source or heat rejection connection. As many has three different plant connections can be made to the zone unit. Water storage tanks can be connected for supply or collection. An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h3 id="inputs">Inputs<a class="headerlink" href="#inputs" title="Permanent link">&para;</a></h3>
<h4 id="field-name">Field: Name<a class="headerlink" href="#field-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines a unique user-assigned name for an instance of a custom, forced-air zone conditioning unit. Any reference to this zone unit by another object will use this name.</p>
<h4 id="field-overall-model-simulation-program-calling-manager-name">Field: Overall Model Simulation Program Calling Manager Name<a class="headerlink" href="#field-overall-model-simulation-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the Erl programs that are used to model the custom zone unit. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-model-setup-and-sizing-program-calling-manager-name">Field: Model Setup and Sizing Program Calling Manager Name<a class="headerlink" href="#field-model-setup-and-sizing-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the Erl programs that are used to initialize and size the custom zone unit. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run. These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc. The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-primary-air-inlet-node-name">Field: Primary Air Inlet Node Name<a class="headerlink" href="#field-primary-air-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This field defines the name of the HVAC system node from which the zone unit draws its inlet air from the zone. This node must be the name of a zone air exhaust node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h4 id="field-primary-air-outlet-node-name">Field: Primary Air Outlet Node Name<a class="headerlink" href="#field-primary-air-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This field defines the name of the HVAC system node to which the zone unit sends its outlet air to the zone. This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h4 id="field-secondary-air-inlet-node-name">Field: Secondary Air Inlet Node Name<a class="headerlink" href="#field-secondary-air-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a HVAC system node from which the zone unit can draw additional air. This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection. This field is optional.</p>
<h4 id="field-secondary-air-outlet-node-name">Field: Secondary Air Outlet Node Name<a class="headerlink" href="#field-secondary-air-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a HVAC system node to which the zone unit can send additional air. This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection. This field is optional.</p>
<h4 id="field-number-of-plant-loop-connections">Field: Number of Plant Loop Connections<a class="headerlink" href="#field-number-of-plant-loop-connections" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 3.0</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This fields defines the number of different plant loop connections that the zone unit will use. Up to three separate loops can be connected if desired. This field is required. Enter a 0 if the unit does not use plant at all.</p>
<h4 id="field-plant-connection-1-inlet-node-name">Field: Plant Connection 1 Inlet Node Name<a class="headerlink" href="#field-plant-connection-1-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node from which the zone unit can draw fluid. This is the inlet to the component model from the first plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-1-outlet-node-name">Field: Plant Connection 1 Outlet Node Name<a class="headerlink" href="#field-plant-connection-1-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node to which the zone unit can send fluid. This is the outlet from the component model to the first plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-2-inlet-node-name">Field: Plant Connection 2 Inlet Node Name<a class="headerlink" href="#field-plant-connection-2-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node from which the zone unit can draw fluid. This is the inlet to the component model from the second plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-2-outlet-node-name">Field: Plant Connection 2 Outlet Node Name<a class="headerlink" href="#field-plant-connection-2-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node to which the zone unit can send fluid. This is the outlet from the component model to the second plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-3-inlet-node-name">Field: Plant Connection 3 Inlet Node Name<a class="headerlink" href="#field-plant-connection-3-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node from which the zone unit can draw fluid. This is the inlet to the component model from the third plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-3-outlet-node-name">Field: Plant Connection 3 Outlet Node Name<a class="headerlink" href="#field-plant-connection-3-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of a plant system node to which the zone unit can send fluid. This is the outlet from the component model to the third plant loop that is connected to the zone unit.</p>
<h4 id="field-supply-inlet-water-storage-tank-name">Field: Supply Inlet Water Storage Tank Name<a class="headerlink" href="#field-supply-inlet-water-storage-tank-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to describe where the zone unit obtains water if it is to be connected to a water storage tank. This water could be used for evaporative cooling. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can obtain its water from that tank. This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name">Field: Collection Outlet Water Storage Tank Name<a class="headerlink" href="#field-collection-outlet-water-storage-tank-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to describe where the zone unit sends water it has collected if is to be stored in a tank. This water could be collected from coil condensate. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can send water to that tank. This field is optional.</p>
<h4 id="field-ambient-zone-name">Field: Ambient Zone Name<a class="headerlink" href="#field-ambient-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to connect ancillary losses from the zone unit to a thermal zone. The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit. These skin losses can be assigned to a thermal zone and appear as internal gains for the zone named here. This does not need to be the same thermal zone as the zone that unit is intended to condition.</p>
<p>An example of this input object follows.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="nc">ZoneHVAC:ForcedAir:UserDefined</span><span class="p">,</span>
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>  <span class="s">Zone1WindAC</span><span class="p">,</span>   <span class="c1">!- Name</span>
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a>  <span class="s">Zone</span> <span class="mi">1</span> <span class="s">Window</span> <span class="s">AC</span> <span class="s">Model</span> <span class="s">Program</span> <span class="s">Manager</span> <span class="p">,</span> <span class="c1">!- Overall Model Simulation Program Calling Manager Name</span>
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>  <span class="s">Zone</span> <span class="mi">1</span> <span class="s">Window</span> <span class="s">AC</span> <span class="s">Init</span> <span class="s">Program</span> <span class="s">Manager</span> <span class="p">,</span> <span class="c1">!- Model Setup and Sizing Program Calling Manager Name</span>
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>  <span class="s">Zone1WindACAirInletNode</span> <span class="p">,</span> <span class="c1">!- Primary Air Inlet Node Name</span>
</span><span id="__span-0-6"><a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a>  <span class="s">Zone1WindACAirOutletNode</span><span class="p">,</span> <span class="c1">!- Primary Air Outlet Node Name</span>
</span><span id="__span-0-7"><a id="__codelineno-0-7" name="__codelineno-0-7" href="#__codelineno-0-7"></a>  <span class="s">Zone1WindACOAInNode</span><span class="p">,</span>   <span class="c1">!- Secondary Air Inlet Node Name</span>
</span><span id="__span-0-8"><a id="__codelineno-0-8" name="__codelineno-0-8" href="#__codelineno-0-8"></a>  <span class="s">Zone1WindACExhNode</span><span class="p">,</span>   <span class="c1">!- Secondary Air Outlet Node Name</span>
</span><span id="__span-0-9"><a id="__codelineno-0-9" name="__codelineno-0-9" href="#__codelineno-0-9"></a>  <span class="mi">0</span> <span class="p">;</span> <span class="c1">!- Number of Plant Loop Connections</span>
</span></code></pre></div>
<h2 id="airterminalsingleductuserdefined">AirTerminal:SingleDuct:UserDefined<a class="headerlink" href="#airterminalsingleductuserdefined" title="Permanent link">&para;</a></h2>
<p>This object is used to define a generic single duct air terminal unit for custom component models. This object has a primary air connection that connects a multi-zone air handler to a zone. There is an optional secondary air connection that can be used and an air-based source or heat rejection connection. As many as two different plant connections can be made to the air terminal unit. Water storage tanks can be connected for supply or collection. An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h3 id="field-name_1">Field: Name<a class="headerlink" href="#field-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines a unique user-assigned name for an instance of a custom, air terminal unit. Any reference to this air terminal by another object will use this name.</p>
<h3 id="field-overall-model-simulation-program-calling-manager-name_1">Field: Overall Model Simulation Program Calling Manager Name<a class="headerlink" href="#field-overall-model-simulation-program-calling-manager-name_1" title="Permanent link">&para;</a></h3>
<p>This field specifies the Erl programs that are used to model the custom air terminal unit. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h3 id="field-model-setup-and-sizing-program-calling-manager-name_1">Field: Model Setup and Sizing Program Calling Manager Name<a class="headerlink" href="#field-model-setup-and-sizing-program-calling-manager-name_1" title="Permanent link">&para;</a></h3>
<p>This field specifies the Erl programs that are used to initialize and size the custom air terminal unit. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run. These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc. The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h3 id="field-primary-air-inlet-node-name_1">Field: Primary Air Inlet Node Name<a class="headerlink" href="#field-primary-air-inlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node from which the air terminal unit draws its inlet air. This node must be the name of a HVAC system node that is listed in a zone splitter (ref. <a href="#airloophvaczonesplitter">AirLoopHVAC:ZoneSplitter</a>). This field is required.</p>
<h3 id="field-primary-air-outlet-node-name_1">Field: Primary Air Outlet Node Name<a class="headerlink" href="#field-primary-air-outlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node to which the air terminal unit sends its outlet air to the zone. This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h3 id="field-secondary-air-inlet-node-name_1">Field: Secondary Air Inlet Node Name<a class="headerlink" href="#field-secondary-air-inlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a HVAC system node from which the air terminal unit can draw additional air. This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection. This field is optional.</p>
<h3 id="field-secondary-air-outlet-node-name_1">Field: Secondary Air Outlet Node Name<a class="headerlink" href="#field-secondary-air-outlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a HVAC system node to which the air terminal unit can send additional air. This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection. This field is optional.</p>
<h3 id="field-number-of-plant-loop-connections_1">Field: Number of Plant Loop Connections<a class="headerlink" href="#field-number-of-plant-loop-connections_1" title="Permanent link">&para;</a></h3>
<p>This fields defines the number of different plant loop connections that the air terminal unit will use. Up to two separate loop can be connected if desired. This field is required. Enter a 0 if the unit does not use plant at all.</p>
<h3 id="field-plant-connection-1-inlet-node-name_1">Field: Plant Connection 1 Inlet Node Name<a class="headerlink" href="#field-plant-connection-1-inlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node from which the air terminal unit can draw fluid. This is the inlet to the component model from the first plant loop that is connected to the air terminal unit.</p>
<h3 id="field-plant-connection-1-outlet-node-name_1">Field: Plant Connection 1 Outlet Node Name<a class="headerlink" href="#field-plant-connection-1-outlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node to which the air terminal unit can send fluid. This is the outlet from the component model to the first plant loop that is connected to the air terminal unit.</p>
<h3 id="field-plant-connection-2-inlet-node-name_1">Field: Plant Connection 2 Inlet Node Name<a class="headerlink" href="#field-plant-connection-2-inlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node from which the air terminal unit can draw fluid. This is the inlet to the component model from the second plant loop that is connected to the air terminal unit.</p>
<h3 id="field-plant-connection-2-outlet-node-name_1">Field: Plant Connection 2 Outlet Node Name<a class="headerlink" href="#field-plant-connection-2-outlet-node-name_1" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node to which the air terminal unit can send fluid. This is the outlet from the component model to the second plant loop that is connected to the air terminal unit.</p>
<h3 id="field-supply-inlet-water-storage-tank-name_1">Field: Supply Inlet Water Storage Tank Name<a class="headerlink" href="#field-supply-inlet-water-storage-tank-name_1" title="Permanent link">&para;</a></h3>
<p>This field is used to describe where the air terminal unit obtains water if it is to be connected to a water storage tank. This water could be used for evaporative cooling. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can obtain its water from that tank. This field is optional.</p>
<h3 id="field-collection-outlet-water-storage-tank-name_1">Field: Collection Outlet Water Storage Tank Name<a class="headerlink" href="#field-collection-outlet-water-storage-tank-name_1" title="Permanent link">&para;</a></h3>
<p>This field is used to describe where the air terminal unit sends water it has collected if is to be stored in a tank. This water could be collected from coil condensate. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can send water to that tank. This field is optional.</p>
<h3 id="field-ambient-zone-name_1">Field: Ambient Zone Name<a class="headerlink" href="#field-ambient-zone-name_1" title="Permanent link">&para;</a></h3>
<p>This field is used to connect ancillary losses from the air terminal unit to a thermal zone. The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit. These skin losses can be assigned to a thermal zone and appear as internal gains for the zone named here. This does not need to be the same thermal zone as the zone that terminal unit is intended to condition.</p>
<p>An example of this input object follows.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a><span class="nc">AirTerminal:SingleDuct:UserDefined</span><span class="p">,</span>
</span><span id="__span-1-2"><a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>  <span class="s">SPACE1-1</span> <span class="s">VAV</span> <span class="s">Reheat</span><span class="p">,</span>   <span class="c1">!- Name</span>
</span><span id="__span-1-3"><a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>  <span class="s">Space1</span> <span class="s">ATU</span> <span class="s">Sim</span> <span class="s">Programs</span> <span class="p">,</span> <span class="c1">!- Overall Model Simulation Program Calling Manager Name</span>
</span><span id="__span-1-4"><a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>  <span class="s">Space1</span> <span class="s">ATU</span> <span class="s">Init</span> <span class="s">Programs</span> <span class="p">,</span> <span class="c1">!- Model Setup and Sizing Program Calling Manager Name</span>
</span><span id="__span-1-5"><a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>  <span class="s">SPACE1-1</span> <span class="s">ATU</span> <span class="s">In</span> <span class="s">Node</span> <span class="p">,</span> <span class="c1">!- Primary Air Inlet Node Name</span>
</span><span id="__span-1-6"><a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>  <span class="s">SPACE1-1</span> <span class="s">In</span> <span class="s">Node</span> <span class="p">,</span> <span class="c1">!- Primary Air Outlet Node Name</span>
</span><span id="__span-1-7"><a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>  <span class="p">,</span>   <span class="c1">!- Secondary Air Inlet Node Name</span>
</span><span id="__span-1-8"><a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>  <span class="p">,</span>   <span class="c1">!- Secondary Air Outlet Node Name</span>
</span><span id="__span-1-9"><a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a>  <span class="mi">1</span><span class="p">,</span>   <span class="c1">!- Number of Plant Loop Connections</span>
</span><span id="__span-1-10"><a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>  <span class="s">SPACE1-1</span> <span class="s">Zone</span> <span class="s">Coil</span> <span class="s">Water</span> <span class="s">In</span> <span class="s">Node</span> <span class="p">,</span> <span class="c1">!- Plant Connection 1 Inlet Node Name</span>
</span><span id="__span-1-11"><a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a>  <span class="s">SPACE1-1</span> <span class="s">Zone</span> <span class="s">Coil</span> <span class="s">Water</span> <span class="s">Out</span> <span class="s">Node</span><span class="p">;</span> <span class="c1">!- Plant Connection 1 Outlet Node Name</span>
</span></code></pre></div>
<h2 id="coiluserdefined">Coil:UserDefined<a class="headerlink" href="#coiluserdefined" title="Permanent link">&para;</a></h2>
<p>This object is used to define a generic coil for custom component modeling of a device that processes air as part of an air handeler. The Coil:UserDefined object appears directly on a <a href="#branch">Branch</a> object used to define the supply side of an air handler, or in the <a href="#airloophvacoutdoorairsystemequipmentlist">AirLoopHVAC:OutdoorAirSystem:EquipmentList</a> object used to define outdoor air systems. This object has one or two air connections and an optional plant connection. Water storage tanks can be connected for supply or collection. An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h3 id="field-name_2">Field: Name<a class="headerlink" href="#field-name_2" title="Permanent link">&para;</a></h3>
<p>This field defines a unique user-assigned name for an instance of a custom air coil. Any reference to this coil by another object will use this name.</p>
<h3 id="field-overall-model-simulation-program-calling-manager-name_2">Field: Overall Model Simulation Program Calling Manager Name<a class="headerlink" href="#field-overall-model-simulation-program-calling-manager-name_2" title="Permanent link">&para;</a></h3>
<p>This field specifies the Erl programs that are used to model the custom coil. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h3 id="field-model-setup-and-sizing-program-calling-manager-name_2">Field: Model Setup and Sizing Program Calling Manager Name<a class="headerlink" href="#field-model-setup-and-sizing-program-calling-manager-name_2" title="Permanent link">&para;</a></h3>
<p>This field specifies the Erl programs that are used to initialize and size the custom coil. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run. These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc. The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h3 id="field-number-of-air-connections">Field: Number of Air Connections<a class="headerlink" href="#field-number-of-air-connections" title="Permanent link">&para;</a></h3>
<p>This field defines the number of air loop connections that the coil will use. The coil must have at least one connection but a second can be used by entering a 2.</p>
<h3 id="field-air-connection-1-inlet-node-name">Field: Air Connection 1 Inlet Node Name<a class="headerlink" href="#field-air-connection-1-inlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node from which the coil draws its inlet air for its first air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one. This field is required.</p>
<h3 id="field-air-connection-1-outlet-node-name">Field: Air Connection 1 Outlet Node Name<a class="headerlink" href="#field-air-connection-1-outlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node to which the coil sends its outlet air for its first air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one. This field is required.</p>
<h3 id="field-air-connection-2-inlet-node-name">Field: Air Connection 2 Inlet Node Name<a class="headerlink" href="#field-air-connection-2-inlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node from which the coil draws its inlet air for its second air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one. This field is optional.</p>
<h3 id="field-air-connection-2-outlet-node-name">Field: Air Connection 2 Outlet Node Name<a class="headerlink" href="#field-air-connection-2-outlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of the HVAC system node to which the coil sends its outlet air for its second air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one. This field is optional.</p>
<h3 id="field-plant-connection-is-used">Field: Plant Connection is Used<a class="headerlink" href="#field-plant-connection-is-used" title="Permanent link">&para;</a></h3>
<p>This field defines whether or not the plant loop connection is going to be used. Enter a Yes if the coil will use plant, enter No if not. This field is required.</p>
<h3 id="field-plant-connection-inlet-node-name">Field: Plant Connection Inlet Node Name<a class="headerlink" href="#field-plant-connection-inlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node from which the coil can draw fluid. This is the inlet to the component model from the plant loop that is connected to the coil.</p>
<h3 id="field-plant-connection-outlet-node-name">Field: Plant Connection Outlet Node Name<a class="headerlink" href="#field-plant-connection-outlet-node-name" title="Permanent link">&para;</a></h3>
<p>This field defines the name of a plant system node to which the coil can send fluid. This is the outlet from the component model to the plant loop that is connected to the coil.</p>
<h3 id="field-supply-inlet-water-storage-tank-name_2">Field: Supply Inlet Water Storage Tank Name<a class="headerlink" href="#field-supply-inlet-water-storage-tank-name_2" title="Permanent link">&para;</a></h3>
<p>This field is used to describe where the coil obtains water if it is to be connected to a water storage tank. This water could be used for evaporative cooling. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can obtain its water from that tank. This field is optional.</p>
<h3 id="field-collection-outlet-water-storage-tank-name_2">Field: Collection Outlet Water Storage Tank Name<a class="headerlink" href="#field-collection-outlet-water-storage-tank-name_2" title="Permanent link">&para;</a></h3>
<p>This field is used to describe where the coil sends water it has collected if is to be stored in a tank. This water could be collected from coil condensate. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can send water to that tank. This field is optional.</p>
<h3 id="field-ambient-zone-name_2">Field: Ambient Zone Name<a class="headerlink" href="#field-ambient-zone-name_2" title="Permanent link">&para;</a></h3>
<p>This field is used to connect ancillary losses from the coil to a thermal zone. The coil may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit. These skin losses can be assigned to a thermal zone and appear as internal gains for the zone named here. For example, this would be the mechanical room where the coil is located, not necessarily one of the zone served by the air handler.</p>
<p>An example of this input object follows.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-2-1"><a id="__codelineno-2-1" name="__codelineno-2-1" href="#__codelineno-2-1"></a><span class="nc">Coil:UserDefined</span><span class="p">,</span>
</span><span id="__span-2-2"><a id="__codelineno-2-2" name="__codelineno-2-2" href="#__codelineno-2-2"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="mi">1</span><span class="p">,</span> <span class="c1">!- Name</span>
</span><span id="__span-2-3"><a id="__codelineno-2-3" name="__codelineno-2-3" href="#__codelineno-2-3"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">Model</span> <span class="s">Program</span> <span class="s">Manager</span> <span class="p">,</span> <span class="c1">!- Overall Model Simulation Program Calling Manager Name</span>
</span><span id="__span-2-4"><a id="__codelineno-2-4" name="__codelineno-2-4" href="#__codelineno-2-4"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="s">Init</span> <span class="s">Program</span> <span class="s">Manager</span> <span class="p">,</span> <span class="c1">!- Model Setup and Sizing Program Calling Manager Name</span>
</span><span id="__span-2-5"><a id="__codelineno-2-5" name="__codelineno-2-5" href="#__codelineno-2-5"></a>  <span class="mi">1</span> <span class="p">,</span> <span class="c1">!- Number of Air Connections</span>
</span><span id="__span-2-6"><a id="__codelineno-2-6" name="__codelineno-2-6" href="#__codelineno-2-6"></a>  <span class="s">Mixed</span> <span class="s">Air</span> <span class="s">Node</span> <span class="mi">1</span> <span class="p">,</span> <span class="c1">!- Air Connection 1 Inlet Node Name</span>
</span><span id="__span-2-7"><a id="__codelineno-2-7" name="__codelineno-2-7" href="#__codelineno-2-7"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="mi">1</span> <span class="s">Outlet</span> <span class="s">Node</span> <span class="p">,</span> <span class="c1">!- Air Connection 1 Outlet Node Name</span>
</span><span id="__span-2-8"><a id="__codelineno-2-8" name="__codelineno-2-8" href="#__codelineno-2-8"></a>  <span class="p">,</span> <span class="c1">!- Air Connection 2 Inlet Node Name</span>
</span><span id="__span-2-9"><a id="__codelineno-2-9" name="__codelineno-2-9" href="#__codelineno-2-9"></a>  <span class="p">,</span> <span class="c1">!- Air Connection 2 Outlet Node Name</span>
</span><span id="__span-2-10"><a id="__codelineno-2-10" name="__codelineno-2-10" href="#__codelineno-2-10"></a>  <span class="s">Yes</span> <span class="p">,</span> <span class="c1">!- Plant Connection is Used</span>
</span><span id="__span-2-11"><a id="__codelineno-2-11" name="__codelineno-2-11" href="#__codelineno-2-11"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="mi">1</span> <span class="s">Water</span> <span class="s">Inlet</span> <span class="s">Node</span><span class="p">,</span> <span class="c1">!- Plant Connection Inlet Node Name</span>
</span><span id="__span-2-12"><a id="__codelineno-2-12" name="__codelineno-2-12" href="#__codelineno-2-12"></a>  <span class="s">Main</span> <span class="s">Cooling</span> <span class="s">Coil</span> <span class="mi">1</span> <span class="s">Water</span> <span class="s">Outlet</span> <span class="s">Node</span><span class="p">;</span> <span class="c1">!- Plant Connection Outlet Node Name</span>
</span></code></pre></div>
<p>Note that the Coil:UserDefined needs to be specifically configured in <a href="#energymanagementsystemmeteredoutputvariable">EnergyManagementSystem:MeteredOutputVariable</a>, in order to be included in the meters such as HeatingCoils:EnergyTransfer.</p>
<p>An example of this input object follows.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-3-1"><a id="__codelineno-3-1" name="__codelineno-3-1" href="#__codelineno-3-1"></a><span class="nc">EnergyManagementSystem:Program</span><span class="p">,</span>
</span><span id="__span-3-2"><a id="__codelineno-3-2" name="__codelineno-3-2" href="#__codelineno-3-2"></a>  <span class="s">MainHWCoil1_ModelOuput</span><span class="p">,</span>  <span class="c1">!- Name</span>
</span><span id="__span-3-3"><a id="__codelineno-3-3" name="__codelineno-3-3" href="#__codelineno-3-3"></a>  <span class="s">Set</span> <span class="s">HWcoil1_Water_MdotRequest</span> <span class="s">=</span> <span class="s">Water_MdotRequest</span><span class="p">,</span>  <span class="c1">!- Program Line 1</span>
</span><span id="__span-3-4"><a id="__codelineno-3-4" name="__codelineno-3-4" href="#__codelineno-3-4"></a>  <span class="s">Set</span> <span class="s">HWcoil1_Air_Tout</span>          <span class="s">=</span> <span class="s">Air_Tout</span><span class="p">,</span>  <span class="c1">!- Program Line 2</span>
</span><span id="__span-3-5"><a id="__codelineno-3-5" name="__codelineno-3-5" href="#__codelineno-3-5"></a>  <span class="s">Set</span> <span class="s">HWcoil1_Air_Wout</span>          <span class="s">=</span> <span class="s">Air_Wout</span><span class="p">,</span>  <span class="c1">!- &lt;none&gt;</span>
</span><span id="__span-3-6"><a id="__codelineno-3-6" name="__codelineno-3-6" href="#__codelineno-3-6"></a>  <span class="s">Set</span> <span class="s">HWcoil1_tot_heat_Power</span>    <span class="s">=</span> <span class="s">Tot_heat_Power</span><span class="p">,</span>  <span class="c1">!- &lt;none&gt;</span>
</span><span id="__span-3-7"><a id="__codelineno-3-7" name="__codelineno-3-7" href="#__codelineno-3-7"></a>  <span class="s">Set</span> <span class="s">HWcoil1_tot_heat_Energy</span>   <span class="s">=</span> <span class="s">Tot_heat_Power</span> <span class="s">*</span> <span class="s">SystemTimestep</span> <span class="s">*</span> <span class="mi">3600</span><span class="p">,</span>  <span class="c1">!- &lt;none&gt;</span>
</span><span id="__span-3-8"><a id="__codelineno-3-8" name="__codelineno-3-8" href="#__codelineno-3-8"></a>  <span class="s">Set</span> <span class="s">HWcoil1_Air_MdotOut</span>       <span class="s">=</span> <span class="s">Air_Mdot</span><span class="p">,</span>  <span class="c1">!- &lt;none&gt;</span>
</span><span id="__span-3-9"><a id="__codelineno-3-9" name="__codelineno-3-9" href="#__codelineno-3-9"></a>  <span class="s">Set</span> <span class="s">HWcoil1_Water_Tout</span>        <span class="s">=</span> <span class="s">Water_Tout</span><span class="p">;</span><span class="c1">!- &lt;none&gt;</span>
</span><span id="__span-3-10"><a id="__codelineno-3-10" name="__codelineno-3-10" href="#__codelineno-3-10"></a>
</span><span id="__span-3-11"><a id="__codelineno-3-11" name="__codelineno-3-11" href="#__codelineno-3-11"></a>  <span class="s">EnergyManagementSystem:MeteredOutputVariable</span><span class="p">,</span>
</span><span id="__span-3-12"><a id="__codelineno-3-12" name="__codelineno-3-12" href="#__codelineno-3-12"></a>  <span class="s">HWcoil1</span> <span class="s">tot</span> <span class="s">heat</span> <span class="s">Energy</span><span class="p">,</span> <span class="c1">!- Name</span>
</span><span id="__span-3-13"><a id="__codelineno-3-13" name="__codelineno-3-13" href="#__codelineno-3-13"></a>  <span class="s">HWcoil1_tot_heat_Energy</span><span class="p">,</span> <span class="c1">!- EMS Variable Name</span>
</span><span id="__span-3-14"><a id="__codelineno-3-14" name="__codelineno-3-14" href="#__codelineno-3-14"></a>  <span class="s">SystemTimestep</span><span class="p">,</span>          <span class="c1">!- Update Frequency</span>
</span><span id="__span-3-15"><a id="__codelineno-3-15" name="__codelineno-3-15" href="#__codelineno-3-15"></a>  <span class="s">MainHWCoil1_ModelOuput</span><span class="p">,</span>  <span class="c1">!- EMS Program or Subroutine Name</span>
</span><span id="__span-3-16"><a id="__codelineno-3-16" name="__codelineno-3-16" href="#__codelineno-3-16"></a>  <span class="s">ENERGYTRANSFER</span><span class="p">,</span>          <span class="c1">!- Resource Type</span>
</span><span id="__span-3-17"><a id="__codelineno-3-17" name="__codelineno-3-17" href="#__codelineno-3-17"></a>  <span class="s">System</span><span class="p">,</span>                  <span class="c1">!- Group Type</span>
</span><span id="__span-3-18"><a id="__codelineno-3-18" name="__codelineno-3-18" href="#__codelineno-3-18"></a>  <span class="s">HEATINGCOILS</span><span class="p">,</span>            <span class="c1">!- End-Use Category</span>
</span><span id="__span-3-19"><a id="__codelineno-3-19" name="__codelineno-3-19" href="#__codelineno-3-19"></a>  <span class="p">,</span>                        <span class="c1">!- End-Use Subcategory</span>
</span><span id="__span-3-20"><a id="__codelineno-3-20" name="__codelineno-3-20" href="#__codelineno-3-20"></a>  <span class="s">J</span><span class="p">;</span>                       <span class="c1">!- Units</span>
</span></code></pre></div>
<h2 id="plantcomponentuserdefined">PlantComponent:UserDefined<a class="headerlink" href="#plantcomponentuserdefined" title="Permanent link">&para;</a></h2>
<p>This object is used to define a generic plant component for custom component models. This object can connect to up to four different plant loops. There is an optional air connection that can be used as an air-based source or heat rejection connection. Water storage tanks can be connected for supply or collection. An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<p>The PlantComponent:UserDefined object appears directly on the <a href="#branch">Branch</a> object used to describe the plant.</p>
<h3 id="inputs_1">Inputs<a class="headerlink" href="#inputs_1" title="Permanent link">&para;</a></h3>
<h4 id="field-name_3">Field: Name<a class="headerlink" href="#field-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines a unique user-assigned name for an instance of a custom plant component. Any reference to this component by another object will use this name.</p>
<h4 id="field-main-model-program-calling-manager-name">Field: Main Model Program Calling Manager Name<a class="headerlink" href="#field-main-model-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the Erl programs that are used to model the plant component any time that the device is called to simulate. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-number-of-plant-loop-connections_2">Field: Number of Plant Loop Connections<a class="headerlink" href="#field-number-of-plant-loop-connections_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 1.0, ≤ 4.0</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This fields defines the number of different plant loop connections that the component will use. Up to four separate loops can be connected if desired. This field is required.</p>
<h4 id="field-set-inlet-node-name-outlet-node-name-loading-mode-flow-request-mode-initialization-program-calling-manager-simulation-program-calling-manager">Field Set: (inlet node name, outlet node name, loading mode, flow request mode, initialization program calling manager, simulation program calling manager)<a class="headerlink" href="#field-set-inlet-node-name-outlet-node-name-loading-mode-flow-request-mode-initialization-program-calling-manager-simulation-program-calling-manager" title="Permanent link">&para;</a></h4>
<p>Each of the plant loop connections used is defined by a set of 6 input fields that contain and inlet node, and outlet node, a loading mode, a flow request mode, a program calling manager for setup and sizing, and a program calling manager for model calculations that should run when this loop is being simulated.</p>
<h4 id="field-plant-connection-inlet-node-name_1">Field: Plant Connection \&lt;#&gt; Inlet Node Name<a class="headerlink" href="#field-plant-connection-inlet-node-name_1" title="Permanent link">&para;</a></h4>
<p>This field defines the name of a plant system node from which the component can draw fluid. This is the inlet to the component model from the x plant loop that is connected to the component.</p>
<h4 id="field-plant-connection-outlet-node-name_1">Field: Plant Connection \&lt;#&gt; Outlet Node Name<a class="headerlink" href="#field-plant-connection-outlet-node-name_1" title="Permanent link">&para;</a></h4>
<p>This field defines the name of a plant system node to which the component can send fluid. This is the outlet from the component model to the first plant loop that is connected to the component.</p>
<h4 id="field-plant-connection-loading-mode">Field: Plant Connection \&lt;#&gt; Loading Mode<a class="headerlink" href="#field-plant-connection-loading-mode" title="Permanent link">&para;</a></h4>
<p>This field defines the nature of the plant component with respect to how it affects the loads experienced by the \&lt;#&gt; plant loop connection. One of the following choices must be selected depending on the purpose of the component model and this particular plant loop connection.</p>
<ul>
<li>
<p><strong>DemandsLoad</strong>. This type of loading is used for plant connections that place a load on the loop.</p>
</li>
<li>
<p><strong>MeetsLoadWithPassiveCapacity</strong>. This type of loading is used for plant connections where the component has some capacity to meet loads but it is not really of the type that could be actively controlled.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacity</strong>. This type of loading is used for plant connections where the component has controllable capacity to meet loads and no outlet temperature restrictions.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacityLowOutLimit</strong>. This type of loading is used for plant connections where the component has controllable capacity to meet loads but with a lower limit on the fluid temperature at the outlet node.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacityHiOutLimit</strong>. This type of loading is used for plant connections where the component has controllable capacity to meet loads but with an upper limit on the fluid temperature at the outlet node.</p>
</li>
</ul>
<h4 id="field-plant-connection-loop-flow-request-mode">Field: Plant Connection \&lt;#&gt; Loop Flow Request Mode<a class="headerlink" href="#field-plant-connection-loop-flow-request-mode" title="Permanent link">&para;</a></h4>
<p>This field defines the nature of the plant component with respect to how it affects the overall flow rate for the loop. One of the following three choices must be made depending on the nature of the plant component and this particular loop connection.</p>
<ul>
<li>
<p><strong>NeedsFlowIfLoopOn</strong>. Devices with this flow request mode will contribute to the overall loop flow rate but will not initiate flow themselves.</p>
</li>
<li>
<p><strong>NeedsFlowAndTurnsLoopOn</strong>. Devices with this flow request mode will contribute to the overall loop flow rate and initiate flow.</p>
</li>
<li>
<p><strong>ReceivesWhateverFlowAvailable</strong>. Devices with this flow request mode will not contribute to the overall loop flow rate and do not initiate flow themselves.</p>
</li>
</ul>
<h4 id="field-plant-connection-initialization-program-calling-manager-name">Field: Plant Connection \&lt;#&gt; Initialization Program Calling Manager Name<a class="headerlink" href="#field-plant-connection-initialization-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<p>This field specifies the Erl programs that are used to initialize and size the plant component with regard to this particular plant connection. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run. These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc. The user defined component will trigger this calling manager during the intitial setup routines for plant systems.</p>
<h4 id="field-plant-connection-simulation-program-calling-manager-name">Field: Plant Connection \&lt;#&gt; Simulation Program Calling Manager Name<a class="headerlink" href="#field-plant-connection-simulation-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<p>This field specifies the Erl programs that are used to model the plant component and should execute when the component is called to simulate by this particular loop connection. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run for this plant loop connection and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-air-connection-inlet-node-name">Field: Air Connection Inlet Node Name<a class="headerlink" href="#field-air-connection-inlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of the HVAC system node from which the plant component draws its inlet air for its air loop connection. This field is optional.</p>
<h4 id="field-air-connection-outlet-node-name">Field: Air Connection Outlet Node Name<a class="headerlink" href="#field-air-connection-outlet-node-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field defines the name of the HVAC system node to which the plant component sends its outlet air for its air loop connection. This field is optional.</p>
<h4 id="field-supply-inlet-water-storage-tank-name_3">Field: Supply Inlet Water Storage Tank Name<a class="headerlink" href="#field-supply-inlet-water-storage-tank-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to describe where the plant component obtains water if it is to be connected to a water storage tank. This water could be used for evaporative cooling. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the component can obtain its water from that tank. This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name_3">Field: Collection Outlet Water Storage Tank Name<a class="headerlink" href="#field-collection-outlet-water-storage-tank-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to describe where the plant component sends water it has collected if is to be stored in a tank. This water could be collected from coil condensate. If a name of a <a href="#waterusestorage">WaterUse:Storage</a> object is used here, then the unit can send water to that tank. This field is optional.</p>
<h4 id="field-ambient-zone-name_3">Field: Ambient Zone Name<a class="headerlink" href="#field-ambient-zone-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field is used to connect ancillary losses from the plant component to a thermal zone. The component may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the device. These skin losses can be assigned to a thermal zone and appear as internal gains for the zone named here. For example, this would be the mechanical room where the plant component is located.</p>
<p>An example of this input object follows:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-4-1"><a id="__codelineno-4-1" name="__codelineno-4-1" href="#__codelineno-4-1"></a><span class="nc">PlantComponent:UserDefined</span><span class="p">,</span>
</span><span id="__span-4-2"><a id="__codelineno-4-2" name="__codelineno-4-2" href="#__codelineno-4-2"></a>  <span class="s">Central</span> <span class="s">Chiller</span><span class="p">,</span>   <span class="c1">!- Name</span>
</span><span id="__span-4-3"><a id="__codelineno-4-3" name="__codelineno-4-3" href="#__codelineno-4-3"></a>  <span class="p">,</span> <span class="c1">!- Main Model Program Calling Manager Name</span>
</span><span id="__span-4-4"><a id="__codelineno-4-4" name="__codelineno-4-4" href="#__codelineno-4-4"></a>  <span class="mi">1</span> <span class="p">,</span>   <span class="c1">!- Number of Plant Loop Connections</span>
</span><span id="__span-4-5"><a id="__codelineno-4-5" name="__codelineno-4-5" href="#__codelineno-4-5"></a>  <span class="s">Central</span> <span class="s">Chiller</span> <span class="s">Inlet</span> <span class="s">Node</span><span class="p">,</span>     <span class="c1">!- Plant Connection 1 Inlet Node Name</span>
</span><span id="__span-4-6"><a id="__codelineno-4-6" name="__codelineno-4-6" href="#__codelineno-4-6"></a>  <span class="s">Central</span> <span class="s">Chiller</span> <span class="s">Outlet</span> <span class="s">Node</span> <span class="p">,</span> <span class="c1">!- Plant Connection 1 Outlet Node Name</span>
</span><span id="__span-4-7"><a id="__codelineno-4-7" name="__codelineno-4-7" href="#__codelineno-4-7"></a>  <span class="s">MeetsLoadWithNominalCapacityLowOutLimit</span><span class="p">,</span> <span class="c1">!- Plant Connection 1 Loading Mode</span>
</span><span id="__span-4-8"><a id="__codelineno-4-8" name="__codelineno-4-8" href="#__codelineno-4-8"></a>  <span class="s">NeedsFlowIfLoopOn</span> <span class="p">,</span> <span class="c1">!- Plant Connection 1 Loop Flow Request Mode</span>
</span><span id="__span-4-9"><a id="__codelineno-4-9" name="__codelineno-4-9" href="#__codelineno-4-9"></a>  <span class="s">Chiller</span> <span class="s">model</span> <span class="s">init</span> <span class="s">programs</span><span class="p">,</span> <span class="c1">!- Plant Connection 1 Initialization Program Calling Manager Name</span>
</span><span id="__span-4-10"><a id="__codelineno-4-10" name="__codelineno-4-10" href="#__codelineno-4-10"></a>  <span class="s">Chiller</span> <span class="s">model</span> <span class="s">simulation</span> <span class="s">programs</span> <span class="p">,</span><span class="c1">!- Plant Connection 1 Simulation Program Calling Manager Name</span>
</span><span id="__span-4-11"><a id="__codelineno-4-11" name="__codelineno-4-11" href="#__codelineno-4-11"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Inlet Node Name</span>
</span><span id="__span-4-12"><a id="__codelineno-4-12" name="__codelineno-4-12" href="#__codelineno-4-12"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Outlet Node Name</span>
</span><span id="__span-4-13"><a id="__codelineno-4-13" name="__codelineno-4-13" href="#__codelineno-4-13"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Loading Mode</span>
</span><span id="__span-4-14"><a id="__codelineno-4-14" name="__codelineno-4-14" href="#__codelineno-4-14"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Loop Flow Request Mode</span>
</span><span id="__span-4-15"><a id="__codelineno-4-15" name="__codelineno-4-15" href="#__codelineno-4-15"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Initialization Program Calling Manager Names</span>
</span><span id="__span-4-16"><a id="__codelineno-4-16" name="__codelineno-4-16" href="#__codelineno-4-16"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 2 Simulation Program Calling Manager Name</span>
</span><span id="__span-4-17"><a id="__codelineno-4-17" name="__codelineno-4-17" href="#__codelineno-4-17"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Inlet Node Name</span>
</span><span id="__span-4-18"><a id="__codelineno-4-18" name="__codelineno-4-18" href="#__codelineno-4-18"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Outlet Node Name</span>
</span><span id="__span-4-19"><a id="__codelineno-4-19" name="__codelineno-4-19" href="#__codelineno-4-19"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Loading Mode</span>
</span><span id="__span-4-20"><a id="__codelineno-4-20" name="__codelineno-4-20" href="#__codelineno-4-20"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Loop Flow Request Mode</span>
</span><span id="__span-4-21"><a id="__codelineno-4-21" name="__codelineno-4-21" href="#__codelineno-4-21"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Initialization Program Calling Manager Name</span>
</span><span id="__span-4-22"><a id="__codelineno-4-22" name="__codelineno-4-22" href="#__codelineno-4-22"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 3 Simulation Program Calling Manager Name</span>
</span><span id="__span-4-23"><a id="__codelineno-4-23" name="__codelineno-4-23" href="#__codelineno-4-23"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Inlet Node Name</span>
</span><span id="__span-4-24"><a id="__codelineno-4-24" name="__codelineno-4-24" href="#__codelineno-4-24"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Outlet Node Name</span>
</span><span id="__span-4-25"><a id="__codelineno-4-25" name="__codelineno-4-25" href="#__codelineno-4-25"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Loading Mode</span>
</span><span id="__span-4-26"><a id="__codelineno-4-26" name="__codelineno-4-26" href="#__codelineno-4-26"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Loop Flow Request Mode</span>
</span><span id="__span-4-27"><a id="__codelineno-4-27" name="__codelineno-4-27" href="#__codelineno-4-27"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Initialization Program Calling Manager Name</span>
</span><span id="__span-4-28"><a id="__codelineno-4-28" name="__codelineno-4-28" href="#__codelineno-4-28"></a>  <span class="p">,</span> <span class="c1">!- Plant Connection 4 Simulation Program Calling Manager Name</span>
</span><span id="__span-4-29"><a id="__codelineno-4-29" name="__codelineno-4-29" href="#__codelineno-4-29"></a>  <span class="s">Central</span> <span class="s">Chiller</span> <span class="s">Condenser</span> <span class="s">Inlet</span> <span class="s">Node</span><span class="p">,</span> <span class="c1">!- Air Connection Inlet Node Name</span>
</span><span id="__span-4-30"><a id="__codelineno-4-30" name="__codelineno-4-30" href="#__codelineno-4-30"></a>  <span class="s">Central</span> <span class="s">Chiller</span> <span class="s">Condenser</span> <span class="s">Outlet</span> <span class="s">Node</span><span class="p">,</span> <span class="c1">!- Air Connection Outlet Node Name</span>
</span><span id="__span-4-31"><a id="__codelineno-4-31" name="__codelineno-4-31" href="#__codelineno-4-31"></a>  <span class="p">,</span> <span class="c1">!- Supply Inlet Water Storage Tank Name</span>
</span><span id="__span-4-32"><a id="__codelineno-4-32" name="__codelineno-4-32" href="#__codelineno-4-32"></a>  <span class="p">,</span> <span class="c1">!- Collection Outlet Water Storage Tank Name</span>
</span><span id="__span-4-33"><a id="__codelineno-4-33" name="__codelineno-4-33" href="#__codelineno-4-33"></a>  <span class="p">;</span> <span class="c1">!- Ambient Zone Name</span>
</span></code></pre></div>
<h2 id="plantequipmentoperationuserdefined">PlantEquipmentOperation:UserDefined<a class="headerlink" href="#plantequipmentoperationuserdefined" title="Permanent link">&para;</a></h2>
<p>This object is used to define a generic plant equipment operation scheme. The PlantEquipmentOperation:UserDefined object appears directly in either a <a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a> or a <a href="#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a> object. The user can configure exactly how supply side equipment is dispatched to meet loads by writing EnergyPlus Runtime Language programs and using the EMS features. There are no output variables specifically associated with this object but the outcome of load distribution actuators can be examined using the output variable called Plant Component Distributed Demand Rate.</p>
<h3 id="inputs_2">Inputs<a class="headerlink" href="#inputs_2" title="Permanent link">&para;</a></h3>
<h4 id="field-name_4">Field: Name<a class="headerlink" href="#field-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>This field specifies the unique user-assigned name of the custom operation scheme.</p>
<h4 id="field-main-model-program-calling-manager-name_1">Field: Main Model Program Calling Manager Name<a class="headerlink" href="#field-main-model-program-calling-manager-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>This field specifies the Erl programs that are used to model the custom plant operation scheme. The field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere. The program manager referenced here should include all the Erl programs that are to be run each time the operation scheme is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-initialization-program-calling-manager-name">Field: Initialization Program Calling Manager Name<a class="headerlink" href="#field-initialization-program-calling-manager-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the Erl programs that are used to initialize and do an one-time setup needed for the custom operation scheme. This field should contain the name of an <a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a> that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main programs are run. These include calculating and setting values for things that do not vary over time such as component capacities, control range parameters, various constants etc. The user defined operation scheme will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-set-equipment-object-type-equipment-name">Field Set: (Equipment Object Type, Equipment Name)<a class="headerlink" href="#field-set-equipment-object-type-equipment-name" title="Permanent link">&para;</a></h4>
<p>Up to ten pairs of fields can be used to define the equipment governed by this custom operation scheme.</p>
<h4 id="field-equipment-object-type">Field: Equipment \&lt;#&gt; Object Type<a class="headerlink" href="#field-equipment-object-type" title="Permanent link">&para;</a></h4>
<p>This field specifies the type of equipment, or object name, for each machine to be controlled by the scheme.</p>
<h4 id="field-equipment-name">Field: Equipment \&lt;#&gt; Name<a class="headerlink" href="#field-equipment-name" title="Permanent link">&para;</a></h4>
<p>This field specifies the user selected name of the equipment to be controlled by the scheme.</p>
<p>The following example shows control of a chilled water plant with two chillers that have different sizes and load dispatch is scaled so that each chiller runs at the same part load ratio.</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-5-1"><a id="__codelineno-5-1" name="__codelineno-5-1" href="#__codelineno-5-1"></a><span class="nc">PlantEquipmentOperation:UserDefined</span><span class="p">,</span>
</span><span id="__span-5-2"><a id="__codelineno-5-2" name="__codelineno-5-2" href="#__codelineno-5-2"></a>  <span class="s">CoolSys1</span> <span class="s">Operation</span> <span class="s">Scheme</span><span class="p">,</span>  <span class="c1">!- Name</span>
</span><span id="__span-5-3"><a id="__codelineno-5-3" name="__codelineno-5-3" href="#__codelineno-5-3"></a>  <span class="s">Cooling_dispatch</span> <span class="p">,</span> <span class="c1">!- Main Model Program Calling Manager Name</span>
</span><span id="__span-5-4"><a id="__codelineno-5-4" name="__codelineno-5-4" href="#__codelineno-5-4"></a>  <span class="s">Init_Chiller_Capacity</span><span class="p">,</span> <span class="c1">!- Initialization Program Calling Manager Name</span>
</span><span id="__span-5-5"><a id="__codelineno-5-5" name="__codelineno-5-5" href="#__codelineno-5-5"></a>  <span class="s">Chiller:Electric:ReformulatedEIR</span><span class="p">,</span> <span class="c1">!- Equipment 1 Object Type</span>
</span><span id="__span-5-6"><a id="__codelineno-5-6" name="__codelineno-5-6" href="#__codelineno-5-6"></a>  <span class="s">CoolSys1</span> <span class="s">Chiller</span> <span class="mi">1</span><span class="p">,</span>    <span class="c1">!- Equipment 1 Name</span>
</span><span id="__span-5-7"><a id="__codelineno-5-7" name="__codelineno-5-7" href="#__codelineno-5-7"></a>  <span class="s">Chiller:Electric:ReformulatedEIR</span><span class="p">,</span><span class="s">*</span> <span class="c1">!- Equipment 2 Object Type</span>
</span><span id="__span-5-8"><a id="__codelineno-5-8" name="__codelineno-5-8" href="#__codelineno-5-8"></a>  <span class="s">CoolSys1</span> <span class="s">Chiller</span> <span class="mi">2</span><span class="p">;</span>    <span class="c1">!- Equipment 2 Name</span>
</span><span id="__span-5-9"><a id="__codelineno-5-9" name="__codelineno-5-9" href="#__codelineno-5-9"></a>
</span><span id="__span-5-10"><a id="__codelineno-5-10" name="__codelineno-5-10" href="#__codelineno-5-10"></a>  <span class="s">EnergyManagementSystem:ProgramCallingManager</span><span class="p">,</span>
</span><span id="__span-5-11"><a id="__codelineno-5-11" name="__codelineno-5-11" href="#__codelineno-5-11"></a>  <span class="s">Init_Chiller_Capacity</span><span class="p">,</span>
</span><span id="__span-5-12"><a id="__codelineno-5-12" name="__codelineno-5-12" href="#__codelineno-5-12"></a>  <span class="s">UserDefinedComponentModel</span><span class="p">,</span>
</span><span id="__span-5-13"><a id="__codelineno-5-13" name="__codelineno-5-13" href="#__codelineno-5-13"></a>  <span class="s">Init_Chiller_Capacity_Values</span><span class="p">;</span>
</span><span id="__span-5-14"><a id="__codelineno-5-14" name="__codelineno-5-14" href="#__codelineno-5-14"></a>
</span><span id="__span-5-15"><a id="__codelineno-5-15" name="__codelineno-5-15" href="#__codelineno-5-15"></a>  <span class="s">EnergyManagementSystem:Program</span><span class="p">,</span>
</span><span id="__span-5-16"><a id="__codelineno-5-16" name="__codelineno-5-16" href="#__codelineno-5-16"></a>  <span class="s">Init_Chiller_Capacity_Values</span><span class="p">,</span>
</span><span id="__span-5-17"><a id="__codelineno-5-17" name="__codelineno-5-17" href="#__codelineno-5-17"></a>  <span class="s">Set</span> <span class="s">totChilCap</span> <span class="s">=</span> <span class="s">Chil1_Cap</span> <span class="s">+</span> <span class="s">Chil2_Cap</span><span class="p">;</span>
</span><span id="__span-5-18"><a id="__codelineno-5-18" name="__codelineno-5-18" href="#__codelineno-5-18"></a>
</span><span id="__span-5-19"><a id="__codelineno-5-19" name="__codelineno-5-19" href="#__codelineno-5-19"></a>  <span class="s">EnergyManagementSystem:GlobalVariable</span><span class="p">,</span>
</span><span id="__span-5-20"><a id="__codelineno-5-20" name="__codelineno-5-20" href="#__codelineno-5-20"></a>  <span class="s">totChilCap</span><span class="p">;</span>
</span><span id="__span-5-21"><a id="__codelineno-5-21" name="__codelineno-5-21" href="#__codelineno-5-21"></a>
</span><span id="__span-5-22"><a id="__codelineno-5-22" name="__codelineno-5-22" href="#__codelineno-5-22"></a>  <span class="s">EnergyManagementSystem:ProgramCallingManager</span><span class="p">,</span>
</span><span id="__span-5-23"><a id="__codelineno-5-23" name="__codelineno-5-23" href="#__codelineno-5-23"></a>  <span class="s">Cooling_dispatch</span><span class="p">,</span>
</span><span id="__span-5-24"><a id="__codelineno-5-24" name="__codelineno-5-24" href="#__codelineno-5-24"></a>  <span class="s">UserDefinedComponentModel</span><span class="p">,</span>
</span><span id="__span-5-25"><a id="__codelineno-5-25" name="__codelineno-5-25" href="#__codelineno-5-25"></a>  <span class="s">Cooling_dispatch_Values</span><span class="p">;</span>
</span><span id="__span-5-26"><a id="__codelineno-5-26" name="__codelineno-5-26" href="#__codelineno-5-26"></a>
</span><span id="__span-5-27"><a id="__codelineno-5-27" name="__codelineno-5-27" href="#__codelineno-5-27"></a>  <span class="s">EnergyManagementSystem:Program</span><span class="p">,</span>
</span><span id="__span-5-28"><a id="__codelineno-5-28" name="__codelineno-5-28" href="#__codelineno-5-28"></a>  <span class="s">Cooling_dispatch_Values</span><span class="p">,</span>
</span><span id="__span-5-29"><a id="__codelineno-5-29" name="__codelineno-5-29" href="#__codelineno-5-29"></a>  <span class="s">IF</span> <span class="s">CoolSys1_LoopDmnd</span> <span class="s">&lt;</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span id="__span-5-30"><a id="__codelineno-5-30" name="__codelineno-5-30" href="#__codelineno-5-30"></a>  <span class="s">Set</span> <span class="s">UniformPLR*</span> <span class="s">=</span> <span class="s">CoolSys1_LoopDmnd</span> <span class="s">/</span> <span class="s">totChilCap</span><span class="p">,</span>
</span><span id="__span-5-31"><a id="__codelineno-5-31" name="__codelineno-5-31" href="#__codelineno-5-31"></a>  <span class="s">Set</span> <span class="s">UniformPLR*</span> <span class="s">=</span> <span class="s">*</span> <span class="s">@min</span> <span class="s">UniformPLR</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span id="__span-5-32"><a id="__codelineno-5-32" name="__codelineno-5-32" href="#__codelineno-5-32"></a>  <span class="s">SET</span> <span class="s">Chil1_Disptch</span> <span class="s">=</span> <span class="s">UniformPLR\*Chil1_Cap</span><span class="p">,</span>
</span><span id="__span-5-33"><a id="__codelineno-5-33" name="__codelineno-5-33" href="#__codelineno-5-33"></a>  <span class="s">SET</span> <span class="s">Chil2_Disptch</span> <span class="s">=</span> <span class="s">UniformPLR\*Chil2_Cap</span><span class="p">,</span>
</span><span id="__span-5-34"><a id="__codelineno-5-34" name="__codelineno-5-34" href="#__codelineno-5-34"></a>  <span class="s">ELSE</span><span class="p">,</span>
</span><span id="__span-5-35"><a id="__codelineno-5-35" name="__codelineno-5-35" href="#__codelineno-5-35"></a>  <span class="s">SET</span> <span class="s">Chil1_Disptch</span> <span class="s">=</span> <span class="mf">0.0</span> <span class="p">,</span>
</span><span id="__span-5-36"><a id="__codelineno-5-36" name="__codelineno-5-36" href="#__codelineno-5-36"></a>  <span class="s">SET</span> <span class="s">Chil2_Disptch</span> <span class="s">=</span> <span class="mf">0.0</span> <span class="p">,</span>
</span><span id="__span-5-37"><a id="__codelineno-5-37" name="__codelineno-5-37" href="#__codelineno-5-37"></a>  <span class="s">ENDIF</span><span class="p">;</span>
</span><span id="__span-5-38"><a id="__codelineno-5-38" name="__codelineno-5-38" href="#__codelineno-5-38"></a>
</span><span id="__span-5-39"><a id="__codelineno-5-39" name="__codelineno-5-39" href="#__codelineno-5-39"></a>  <span class="s">EnergyManagementSystem:InternalVariable</span><span class="p">,</span> <span class="s">CoolSys1_LoopDmnd</span><span class="p">,</span><span class="s">CoolSys1</span> <span class="s">Operation</span> <span class="s">Scheme</span><span class="p">,</span><span class="s">Supply</span> <span class="s">Side</span> <span class="s">Current</span> <span class="s">Demand</span> <span class="s">Rate</span><span class="p">;</span> <span class="c1">!,[W]</span>
</span><span id="__span-5-40"><a id="__codelineno-5-40" name="__codelineno-5-40" href="#__codelineno-5-40"></a>
</span><span id="__span-5-41"><a id="__codelineno-5-41" name="__codelineno-5-41" href="#__codelineno-5-41"></a>  <span class="s">EnergyManagementSystem:InternalVariable</span><span class="p">,</span> <span class="s">Chil1_Cap</span><span class="p">,</span> <span class="s">CoolSys1</span> <span class="s">Chiller</span> <span class="mi">1</span><span class="p">,</span> <span class="s">Chiller</span> <span class="s">Nominal</span> <span class="s">Capacity</span><span class="p">;</span>
</span><span id="__span-5-42"><a id="__codelineno-5-42" name="__codelineno-5-42" href="#__codelineno-5-42"></a>
</span><span id="__span-5-43"><a id="__codelineno-5-43" name="__codelineno-5-43" href="#__codelineno-5-43"></a>  <span class="s">EnergyManagementSystem:InternalVariable</span><span class="p">,</span> <span class="s">Chil2_Cap</span><span class="p">,</span> <span class="s">CoolSys1</span> <span class="s">Chiller</span> <span class="mi">2</span><span class="p">,</span> <span class="s">Chiller</span> <span class="s">Nominal</span> <span class="s">Capacity</span><span class="p">;</span>
</span><span id="__span-5-44"><a id="__codelineno-5-44" name="__codelineno-5-44" href="#__codelineno-5-44"></a>
</span><span id="__span-5-45"><a id="__codelineno-5-45" name="__codelineno-5-45" href="#__codelineno-5-45"></a>  <span class="s">EnergyManagementSystem:Actuator</span><span class="p">,</span> <span class="s">Chil1_Disptch</span><span class="p">,</span><span class="s">CoolSys1</span> <span class="s">Operation</span> <span class="s">Scheme:CoolSys1</span> <span class="s">Chiller</span> <span class="mi">1</span><span class="p">,</span><span class="s">Plant</span> <span class="s">Equipment</span> <span class="s">Operation</span><span class="p">,</span><span class="s">Distributed</span> <span class="s">Load</span> <span class="s">Rate</span><span class="p">;</span> <span class="c1">! [W]</span>
</span><span id="__span-5-46"><a id="__codelineno-5-46" name="__codelineno-5-46" href="#__codelineno-5-46"></a>
</span><span id="__span-5-47"><a id="__codelineno-5-47" name="__codelineno-5-47" href="#__codelineno-5-47"></a>  <span class="s">EnergyManagementSystem:Actuator</span><span class="p">,</span> <span class="s">Chil2_Disptch</span><span class="p">,</span><span class="s">CoolSys1</span> <span class="s">Operation</span> <span class="s">Scheme:CoolSys1</span> <span class="s">Chiller</span> <span class="mi">2</span><span class="p">,</span><span class="s">Plant</span> <span class="s">Equipment</span> <span class="s">Operation</span><span class="p">,</span><span class="s">Distributed</span> <span class="s">Load</span> <span class="s">Rate</span><span class="p">;</span> <span class="c1">! [W]</span>
</span></code></pre></div>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--io-reference">Input Output Reference</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../group-externalinterface/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Group ExternalInterface">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Group ExternalInterface
              </div>
            </div>
          </a>
        
        
          
          <a href="../group-system-availability-managers/" class="md-footer__link md-footer__link--next" aria-label="Next: Group System Availability Managers">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Group System Availability Managers
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>