<h2 id="outputtablesummaryreports">Output:Table:SummaryReports<a class="headerlink" href="#outputtablesummaryreports" title="Permanent link">&para;</a></h2>
<p>Several predefined reports are available from the Output:Table:SummaryReports object including the following. (spaces are inserted in names for readability; keys are included in the Input Data Dictionary or by just removing the spaces):</p>
<ul>
<li>All Summary</li>
</ul>
<p>Lists all following applicable tables with "Summary" in the name.</p>
<ul>
<li>All Monthly</li>
</ul>
<p>Lists all following applicable tables with "Monthly" in the name.</p>
<ul>
<li>All Summary And Monthly</li>
</ul>
<p>Lists all following applicable tables with both "Summary" and "Monthly" in the name. This does not include the Zone Component Load Summary report.</p>
<ul>
<li>All Summary and Sizing Period</li>
</ul>
<p>Lists the All Summary tables as well as the Zone Component Load report (currently the only Sizing Period report). Please note that the Zone Component Load report does increase the run time because it repeats sizing periods.</p>
<ul>
<li>All Summary Monthly and Sizing Period</li>
</ul>
<p>Lists the All Summary tables, the Monthly tables as well as the Zone Component Load report (currently the only Sizing Period report). Please note that the Zone Component Load report does increase the run time because it repeats sizing periods.</p>
<ul>
<li>
<p>Annual Building Utility Performance Summary</p>
</li>
<li>
<p>Input Verification and Results Summary</p>
</li>
<li>
<p>Demand End Use Components Summary</p>
</li>
<li>
<p>Source Energy End Use Components Summary</p>
</li>
<li>
<p>Climatic Data Summary</p>
</li>
<li>
<p>Equipment Summary</p>
</li>
<li>
<p>Envelope Summary</p>
</li>
<li>
<p>Surface Shadowing Summary</p>
</li>
<li>
<p>Shading Summary</p>
</li>
<li>
<p>Lighting Summary</p>
</li>
<li>
<p>HVAC Sizing Summary</p>
</li>
<li>
<p>System Summary</p>
</li>
<li>
<p>Component Sizing Summary</p>
</li>
<li>
<p>Outdoor Air Summary</p>
</li>
<li>
<p>Outdoor Air Details</p>
</li>
<li>
<p>Object Count Summary</p>
</li>
<li>
<p>Component Cost Economics Summary</p>
</li>
<li>
<p>Energy Meters</p>
</li>
<li>
<p>Sensible Heat Gain Summary</p>
</li>
<li>
<p>Standard 62.1 Summary</p>
</li>
<li>
<p>Zone Component Load Summary</p>
</li>
<li>
<p>Zone Cooling Summary Monthly</p>
</li>
<li>
<p>Zone Heating Summary Monthly</p>
</li>
<li>
<p>Zone Electric Summary Monthly</p>
</li>
<li>
<p>Space Gains Monthly</p>
</li>
<li>
<p>Peak Space Gains Monthly</p>
</li>
<li>
<p>Space Gain Components At Cooling Peak Monthly</p>
</li>
<li>
<p>Energy Consumption Electricity Natural Gas Monthly</p>
</li>
<li>
<p>Energy Consumption Electricity Generated Propane Monthly</p>
</li>
<li>
<p>Energy Consumption Diesel FuelOil Monthly</p>
</li>
<li>
<p>Energy Consumption District Heating Cooling Monthly</p>
</li>
<li>
<p>Energy Consumption Coal Gasoline Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Electricity Monthly</p>
</li>
<li>
<p>End Use Energy Consumption NaturalGas Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Diesel Monthly</p>
</li>
<li>
<p>End Use Energy Consumption FuelOil Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Coal Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Propane Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Gasoline Monthly</p>
</li>
<li>
<p>Peak Energy End Use Electricity Part1 Monthly</p>
</li>
<li>
<p>Peak Energy End Use Electricity Part2 Monthly</p>
</li>
<li>
<p>Electric Components Of Peak Demand Monthly</p>
</li>
<li>
<p>Peak Energy End Use NaturalGas Monthly</p>
</li>
<li>
<p>Peak Energy End Use Diesel Monthly</p>
</li>
<li>
<p>Peak Energy End Use FuelOil Monthly</p>
</li>
<li>
<p>Peak Energy End Use Coal Monthly</p>
</li>
<li>
<p>Peak Energy End Use Propane Monthly</p>
</li>
<li>
<p>Peak Energy End Use Gasoline Monthly</p>
</li>
<li>
<p>Setpoints Not Met With Temperatures Monthly</p>
</li>
<li>
<p>Comfort Report Simple55 Monthly</p>
</li>
<li>
<p>Unglazed Transpired Solar Collector Summary Monthly</p>
</li>
<li>
<p>Occupant Comfort Data Summary Monthly</p>
</li>
<li>
<p>Chiller Report Monthly</p>
</li>
<li>
<p>Tower Report Monthly</p>
</li>
<li>
<p>Boiler Report Monthly</p>
</li>
<li>
<p>DX Report Monthly</p>
</li>
<li>
<p>Window Report Monthly</p>
</li>
<li>
<p>Window Energy Report Monthly</p>
</li>
<li>
<p>Window Zone Summary Monthly</p>
</li>
<li>
<p>Window Energy Zone Summary Monthly</p>
</li>
<li>
<p>Average Outdoor Conditions Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum DryBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Minimum DryBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum WetBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum DewPoint Monthly</p>
</li>
<li>
<p>Outdoor Ground Conditions Monthly</p>
</li>
<li>
<p>WindowAC Report Monthly</p>
</li>
<li>
<p>Water Heater Report Monthly</p>
</li>
<li>
<p>Generator Report Monthly</p>
</li>
<li>
<p>Daylighting Report Monthly</p>
</li>
<li>
<p>Coil Report Monthly</p>
</li>
<li>
<p>PlantLoop Demand Report Monthly</p>
</li>
<li>
<p>Fan Report Monthly</p>
</li>
<li>
<p>Pump Report Monthly</p>
</li>
<li>
<p>CondLoop Demand Report Monthly</p>
</li>
<li>
<p>Zone Temperature Oscillation Report Monthly</p>
</li>
<li>
<p>AirLoop System Energy And Water Use Monthly</p>
</li>
<li>
<p>AirLoop System Component Loads Monthly</p>
</li>
<li>
<p>AirLoop System Component Energy Use Monthly</p>
</li>
<li>
<p>Mechanical Ventilation Loads Monthly</p>
</li>
</ul>
<p>Each of these reports is made up of several sub-tables of information. Examples of some of the tables are shown below. To enable all of the reports the single All Summary may be specified.</p>
<h2 id="annual-building-utility-performance-summary">Annual Building Utility Performance Summary<a class="headerlink" href="#annual-building-utility-performance-summary" title="Permanent link">&para;</a></h2>
<p>The Annual Building Utility Performance Summary report provides an overview of energy consumption in the building for different end uses. The following is an example this report (some columns may be truncated due to page size). The key used to obtain this report is AnnualBuildingUtilityPerformanceSummary.</p>
<p>In the <em>Comfort and Setpoint Not Met Summary</em> sub-table, facility hours represents the total number of hours that any single zone did not meet the comfort or setpoint criteria. It is not weighted by number of zones or number of occupants.</p>
<p>The values in the <em>End Uses</em> sub-table are from report meters. To determine which components are attached to each end-use meter, consult the meter details output file (*.mtd).</p>
<p>Report: Annual Building Utility Performance Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Values gathered over 8760.00 hours</p>
<p>Site and Source Energy</p>
<table>
<thead>
<tr>
<th></th>
<th>Total Energy (GJ)</th>
<th>Energy Per Total Building Area (MJ/m2)</th>
<th>Energy Per Conditioned Building Area (MJ/m2)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total Site Energy</td>
<td>194.80</td>
<td>210.09</td>
<td>210.09</td>
</tr>
<tr>
<td>Net Site Energy</td>
<td>194.80</td>
<td>210.09</td>
<td>210.09</td>
</tr>
<tr>
<td>Total Source Energy</td>
<td>532.25</td>
<td>574.04</td>
<td>574.04</td>
</tr>
<tr>
<td>Net Source Energy</td>
<td>532.25</td>
<td>574.04</td>
<td>574.04</td>
</tr>
</tbody>
</table>
<p>Source to Site Energy Converstion Factors</p>
<table>
<thead>
<tr>
<th></th>
<th>Source= &gt; Site Conversion Factor</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity</td>
<td>3.167</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>1.084</td>
</tr>
<tr>
<td>District Cooling</td>
<td>1.056</td>
</tr>
<tr>
<td>District Heating</td>
<td>3.613</td>
</tr>
<tr>
<td>Steam</td>
<td>0.300</td>
</tr>
<tr>
<td>Gasoline</td>
<td>1.050</td>
</tr>
<tr>
<td>Diesel</td>
<td>1.050</td>
</tr>
<tr>
<td>Coal</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil No 1</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil No 2</td>
<td>1050</td>
</tr>
<tr>
<td>Propane</td>
<td>1.050</td>
</tr>
</tbody>
</table>
<p>Building Area</p>
<table>
<thead>
<tr>
<th></th>
<th>Area (m2)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Net Conditioned Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Unconditioned Building Area</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>End Uses</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity (GJ)</th>
<th>Natural Gas (GJ)</th>
<th>Other Fuel (GJ)</th>
<th>District Cooling (GJ)</th>
<th>District Heating (GJ)</th>
<th>Water (m3)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>18.18</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>7.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total End Uses</td>
<td>154.15</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p><em>Note: Natural gas appears to be the principal heating source based on energy usage.</em></p>
<p>End Uses By Subcategory</p>
<table>
<thead>
<tr>
<th></th>
<th>Subcategory</th>
<th>Electricity (GJ)</th>
<th>Natural Gas (GJ)</th>
<th>Other Fuel (GJ)</th>
<th>District Cooling (GJ)</th>
<th>District Heating (GJ)</th>
<th>Water (m3)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>General</td>
<td>0.00</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>18.18</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>7.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>Normalized Metrics</p>
<p>Utility Use Per Conditioned Floor Area</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity Intensity (MJ/m2)</th>
<th>Natural Gas Intensity (MJ/m2)</th>
<th>Other Fuel Intensity (MJ/m2)</th>
<th>District Cooling Intensity (MJ/m2)</th>
<th>District Heating Intensity (MJ/m2)</th>
<th>Water Intensity (m3/m2)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>27.19</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>166.25</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>Utility Use Per Total Floor Area</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity Intensity (MJ/m2)</th>
<th>Natural Gas Intensity (MJ/m2)</th>
<th>Other Fuel Intensity (MJ/m2)</th>
<th>District Cooling Intensity (MJ/m2)</th>
<th>District Heating Intensity (MJ/m2)</th>
<th>Water Intensity (m3/m2)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>27.19</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>166.25</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>Electric Loads Satisfied</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity (GJ)</th>
<th>Percent Electricity (%)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Fuel-Fired Power Generation</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>High Temperature Geothermal*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Photovoltaic Power</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Wind Power*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Decrease in On-Site Storage</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total On-Site Electric Sources</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Electricity Coming From Utility</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td>Surplus Electricity Going To Utility</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Electricity From Utility</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total On-Site and Utility Electric Sources</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td>Total Electricity End Uses</td>
<td>154.15</td>
<td>100.00</td>
</tr>
</tbody>
</table>
<p>On-Site Thermal Sources</p>
<table>
<thead>
<tr>
<th></th>
<th>Heat (GJ)</th>
<th>Percent Heat (%)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Water-Side Heat Recovery</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Cooling</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Heating</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>High-Temperature Geothermal*</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Solar Water Thermal</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Solar Air Thermal</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Total On-Site Thermal Sources</td>
<td>0.00</td>
<td></td>
</tr>
</tbody>
</table>
<p>Water Source Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Water (m3)</th>
<th>Percent Water (%)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Rainwater Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Condensate Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Groundwater Well</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Initial Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Final Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Change in Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Water Supplied by Utility</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site, Change in Storage, and Utility Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total Water End Uses</td>
<td>0.00</td>
<td>-</td>
</tr>
</tbody>
</table>
<p>Comfort and Setpoint Not Met Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Facility (Hours)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Time Set Point Not Met During Occupied Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Time Set Point Not Met During Occupied Cooling</td>
<td>406.00</td>
</tr>
<tr>
<td>Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
<td>1033.00</td>
</tr>
</tbody>
</table>
<p>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</p>
<h2 id="input-verification-and-results-summary">Input Verification and Results Summary<a class="headerlink" href="#input-verification-and-results-summary" title="Permanent link">&para;</a></h2>
<p>The Input Verification and Results Summary report provides a summary of some of the most common input assumptions that are not included in any of the other predefined reports. Directly following is an example of the report. The key used to obtain this report is InputVerificationandResultsSummary.</p>
<p>Report: Input Verification and Results Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>General</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Program Version and Build</td>
<td>EnergyPlus, Version 3.1</td>
</tr>
<tr>
<td>Weather</td>
<td>Chicago IL United States TMY2 94846 WMO#=725340</td>
</tr>
<tr>
<td>Latitude (deg)</td>
<td>41.78</td>
</tr>
<tr>
<td>Longitude (deg)</td>
<td>-87.8</td>
</tr>
<tr>
<td>Elevation (m)</td>
<td>190.00</td>
</tr>
<tr>
<td>Time Zone</td>
<td>-6.0</td>
</tr>
<tr>
<td>North Axis Angle (deg)</td>
<td>30.00</td>
</tr>
<tr>
<td>Hours Simulated (hrs)</td>
<td>8760.00</td>
</tr>
</tbody>
</table>
<p>ENVELOPE</p>
<p>Window-Wall Ratio</p>
<table>
<thead>
<tr>
<th></th>
<th>Total</th>
<th>North (315 to 45 deg)</th>
<th>East (45 to 135 deg)</th>
<th>South (135 to 225 deg)</th>
<th>West (225 to 315 deg)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gross Wall Area (m2)</td>
<td>274.20</td>
<td>91.50</td>
<td>45.60</td>
<td>91.50</td>
<td>45.60</td>
</tr>
<tr>
<td>Window Opening Area (m2)</td>
<td>61.65</td>
<td>20.85</td>
<td>9.12</td>
<td>22.56</td>
<td>9.12</td>
</tr>
<tr>
<td>Window-Wall Ratio (%)</td>
<td>22.48</td>
<td>22.79</td>
<td>20.00</td>
<td>24.66</td>
<td>20.00</td>
</tr>
</tbody>
</table>
<p>Skylight-Roof Ratio</p>
<table>
<thead>
<tr>
<th></th>
<th>Total</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gross Roof Area (m2)</td>
<td>463.60</td>
</tr>
<tr>
<td>Skylight Area (m2)</td>
<td>0.00</td>
</tr>
<tr>
<td>Skylight-Roof Ratio (%)</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>PERFORMANCE</p>
<p>Zone Summary</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>In order to properly read the summary rows of this table, the
following rules apply:</p>
</div>
<ul>
<li>
<p>If the Zone <code>Part of Total Floor Area</code> is set to 'No', then it will only be counted towards the \"Not Part of Total\" row</p>
</li>
<li>
<p>Otherwise, it is added to the \"Total\" row. Then, if the zone is also conditioned, it is added to the \"Conditioned Total\" row; If unconditioned, it is added to the \"Unconditioned Total\" row.</p>
</li>
</ul>
<table>
<thead>
<tr>
<th></th>
<th>Area [m2]</th>
<th>Conditioned (Y/N)</th>
<th>Part of Total Floor Area (Y/N)</th>
<th>Volume [m3]</th>
<th>Multi-pliers</th>
<th>Above Ground Gross Wall Area [m2]</th>
<th>Underground Gross Wall Area [m2]</th>
<th>Window Glass Area [m2]</th>
<th>Opening Area [m2]</th>
<th>Lighting [W/m2]</th>
<th>People [m2 per person]</th>
<th>Plug and Process [W/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE-1</td>
<td>200</td>
<td>Yes</td>
<td>No</td>
<td>400</td>
<td>1</td>
<td>20</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>4</td>
<td>300</td>
<td>4</td>
</tr>
<tr>
<td>SPACE-2</td>
<td>100</td>
<td>No</td>
<td>No</td>
<td>200</td>
<td>1</td>
<td>50</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>1</td>
<td>100</td>
<td>1</td>
</tr>
<tr>
<td>SPACE-3</td>
<td>1000</td>
<td>Yes</td>
<td>Yes</td>
<td>2000</td>
<td>1</td>
<td>180</td>
<td>0</td>
<td>40</td>
<td>5</td>
<td>20</td>
<td>10</td>
<td>10</td>
</tr>
<tr>
<td>SPACE-4</td>
<td>500</td>
<td>No</td>
<td>Yes</td>
<td>1000</td>
<td>1</td>
<td>110</td>
<td>10</td>
<td>10</td>
<td>0</td>
<td>5</td>
<td>45</td>
<td>4</td>
</tr>
<tr>
<td>Total</td>
<td>1500</td>
<td></td>
<td></td>
<td>3000</td>
<td></td>
<td>290</td>
<td>10</td>
<td>50</td>
<td>5</td>
<td>15</td>
<td>13.5</td>
<td>8</td>
</tr>
<tr>
<td>Conditioned Total</td>
<td>1000</td>
<td></td>
<td></td>
<td>2000</td>
<td></td>
<td>180</td>
<td>0</td>
<td>40</td>
<td>5</td>
<td>20</td>
<td>10</td>
<td>10</td>
</tr>
<tr>
<td>Unconditioned Total</td>
<td>500</td>
<td></td>
<td></td>
<td>1000</td>
<td></td>
<td>110</td>
<td>10</td>
<td>10</td>
<td>0</td>
<td>5</td>
<td>45</td>
<td>4</td>
</tr>
<tr>
<td>Not Part of Total</td>
<td>300</td>
<td></td>
<td></td>
<td>600</td>
<td></td>
<td>70</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>3</td>
<td>180</td>
<td>3</td>
</tr>
</tbody>
</table>
<h2 id="demand-end-use-components-summary">Demand End Use Components Summary<a class="headerlink" href="#demand-end-use-components-summary" title="Permanent link">&para;</a></h2>
<p>The Demand End Use Components Summary report shows the demand breakdown by component end use at the time that the peak demand for each source of energy is set. The time of the peak demand is shown in the first row. The contributions of each end use at the time of the peak demand of the energy source is shown in this report. The key used to obtain this report is DemandEndUseComponentsSummary.</p>
<p>Report: Demand End Use Components Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>End Uses</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity (W)</th>
<th>Natural Gas (W)</th>
<th>Propane (W)</th>
<th>District Cooling (W)</th>
<th>Steam (W)</th>
<th>Water (m3/s)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Time of Peak</td>
<td>02-JUL-14:00</td>
<td>31-DEC-07:15</td>
<td>-</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total End Uses</td>
<td>25340.97</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>End Uses By Subcategory</p>
<table>
<thead>
<tr>
<th></th>
<th>Subcategory</th>
<th>Electricity (W)</th>
<th>Natural Gas (W)</th>
<th>Propane (W)</th>
<th>District Cooling (W)</th>
<th>Steam (W)</th>
<th>Water (m3/s)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>General</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<h2 id="source-energy-end-use-components-summary">Source Energy End Use Components Summary<a class="headerlink" href="#source-energy-end-use-components-summary" title="Permanent link">&para;</a></h2>
<p>The Source Energy End Use Components Summary report produces a report that includes three tables. These tables display source energy by fuel type that is calculated based on site to source energy factors specified by the user in the EnvironmentalImpactFactors and FuelFactors objects. The last two tables display the source energy in terms of area normalized metrics. Directly following is an example of the three tables. The key used to obtain this report is SourceEnergyEndUseComponentsSummary.</p>
<p>Report: <strong>Source Energy End Use Components Summary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>Timestamp: <strong>2011-10-07 20:53:43</strong></p>
<p><strong>Values gathered over 8760.00 hours</strong></p>
<p><strong>Source Energy End Use Components Summary</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Source Electricity [GJ]</th>
<th>Source Natural Gas [GJ]</th>
<th>Source Other Fuel [GJ]</th>
<th>Source District Cooling [GJ]</th>
<th>Source District Heating [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>167.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>569.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>325.49</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>55.72</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>7.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1125.82</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p><strong>Normalized Metrics</strong></p>
<p><strong>Source Energy End Use Components Per Conditioned Floor Area</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Source Electricity [MJ/m2]</th>
<th>Source Natural Gas [MJ/m2]</th>
<th>Source Other Fuel [MJ/m2]</th>
<th>Source District Cooling [MJ/m2]</th>
<th>Source District Heating [MJ/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p><strong>Source Energy End Use Components Per Total Floor Area</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Source Electricity [MJ/m2]</th>
<th>Source Natural Gas [MJ/m2]</th>
<th>Source Other Fuel [MJ/m2]</th>
<th>Source District Cooling [MJ/m2]</th>
<th>Source District Heating [MJ/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<h2 id="equipment-summary">Equipment Summary<a class="headerlink" href="#equipment-summary" title="Permanent link">&para;</a></h2>
<p>The Equipment Summary report provides a summary of the HVAC related equipment in the building. The central chiller example shows the most common type of chillers, boilers and towers used in EnergyPlus. The remaining subtables cover DX coils, fans and water heating equipment. Not every type of HVAC equipment is represented in this report. Directly following is an example of the report. The key used to obtain this report is EquipmentSummary.</p>
<p>Report: Equipment Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Central Plant</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Nominal Capacity (W)</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Cooling Coils</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Nominal Total Capacity (W)</th>
<th>Nominal Sensible Capacity (W)</th>
<th>Nominal Latent Capacity (W)</th>
<th>Nominal Sensible Heat Ratio</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
</thead>
<tbody>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>Coil:­Cooling:­DX:­TwoSpeed</td>
<td>37506.82</td>
<td>25504.64</td>
<td>12002.18</td>
<td>0.68</td>
<td>3.00</td>
</tr>
</tbody>
</table>
<p>Heating Coils</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Nominal Total Capacity (W)</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>Coil:Heating:Fuel</td>
<td>17614.83</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>Coil:Heating:Fuel</td>
<td>14619.82</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>Coil:Heating:Fuel</td>
<td>16093.74</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>Coil:Heating:Fuel</td>
<td>18942.35</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>Coil:Heating:Fuel</td>
<td>19146.73</td>
<td>0.80</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>Coil:Heating:Fuel</td>
<td>19754.61</td>
<td>0.80</td>
</tr>
</tbody>
</table>
<p>Fans</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Total Efficiency (W/W)</th>
<th>Delta Pressure (pa)</th>
<th>Max Flow Rate (m3/s)</th>
<th>Rated Power (W)</th>
<th>Motor Heat In Air Fraction</th>
<th>End Use</th>
</tr>
</thead>
<tbody>
<tr>
<td>SUPPLY FAN 1</td>
<td>Fan:­Variable­Volume</td>
<td>0.70</td>
<td>600.00</td>
<td>2.27</td>
<td>1942.10</td>
<td>1.00</td>
<td>General</td>
</tr>
</tbody>
</table>
<p>Pumps</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Control</th>
<th>Head (pa)</th>
<th>Power (W)</th>
<th>Motor Efficiency (W/W)</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Service Water Heating</p>
<table>
<thead>
<tr>
<th></th>
<th>Type</th>
<th>Storage Volume (m3)</th>
<th>Input(W)</th>
<th>Thermal Efficiency (W/W)</th>
<th>Recovery Efficiency (W/W)</th>
<th>Energy Factor</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2 id="envelope-summary">Envelope Summary<a class="headerlink" href="#envelope-summary" title="Permanent link">&para;</a></h2>
<p>The Envelope Summary report provides a summary of the elements of the envelope of the building. The first table describes the exterior opaque elements and the second table describes the fenestration elements. Reflectance is defined as one minus the thermal absorptance. Directly following is an example of the report. The key used to obtain this report is EnvelopeSummary.</p>
<p>Report: Envelope Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Opaque Exterior</p>
<table>
<thead>
<tr>
<th></th>
<th>Construction</th>
<th>Reflectance</th>
<th>U-Factor with Film (W/m2-K)</th>
<th>U-Factor no Film (W/m2-K)</th>
<th>Gross Area (m2)</th>
<th>Azimuth (deg)</th>
<th>Tilt (deg)</th>
<th>Cardinal Direction</th>
</tr>
</thead>
<tbody>
<tr>
<td>WALL-1PF</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>WALL-1PR</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>WALL-1PB</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>WALL-1PL</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>TOP-1</td>
<td>ROOF-1</td>
<td>0.35</td>
<td>0.268</td>
<td>0.28</td>
<td>463.60</td>
<td>210.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>FRONT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>F1-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>99.16</td>
<td>30.00</td>
<td>180.00</td>
<td></td>
</tr>
<tr>
<td>RIGHT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>F2-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>300.00</td>
<td>180.00</td>
<td></td>
</tr>
<tr>
<td>BACK-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>F3-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>96.48</td>
<td>74.22</td>
<td>180.00</td>
<td></td>
</tr>
<tr>
<td>LEFT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>F4-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>120.00</td>
<td>180.00</td>
<td></td>
</tr>
<tr>
<td>F5-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>182.49</td>
<td>30.00</td>
<td>180.00</td>
<td></td>
</tr>
</tbody>
</table>
<p>Fenestration</p>
<table>
<thead>
<tr>
<th></th>
<th>Construction</th>
<th>Area of One Opening (m2)</th>
<th>Area of Openings (m2)</th>
<th>U-Factor</th>
<th>SHGC</th>
<th>Visible Transmittance</th>
<th>Shade Control</th>
<th>Parent Surface</th>
<th>Azimuth (deg)</th>
<th>Cardinal Direction</th>
</tr>
</thead>
<tbody>
<tr>
<td>WF-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.56</td>
<td>16.56</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>DF-1</td>
<td>SGL GREY 3MM</td>
<td>6.00</td>
<td>6.00</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>WR-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>RIGHT-1</td>
<td>120.00</td>
<td>E</td>
</tr>
<tr>
<td>WB-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.44</td>
<td>16.44</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>DB-1</td>
<td>SGL GREY 3MM</td>
<td>4.41</td>
<td>4.41</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>WL-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>LEFT-1</td>
<td>300.00</td>
<td>W</td>
</tr>
<tr>
<td>Total or Average</td>
<td></td>
<td></td>
<td>61.65</td>
<td>3.26</td>
<td>0.753</td>
<td>0.778</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>North Total or Average</td>
<td></td>
<td></td>
<td>20.85</td>
<td>3.39</td>
<td>0.751</td>
<td>0.769</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Non-North Total or Average</td>
<td></td>
<td></td>
<td>40.80</td>
<td>3.19</td>
<td>0.755</td>
<td>0.782</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2 id="surface-shadowing-summary">Surface Shadowing Summary<a class="headerlink" href="#surface-shadowing-summary" title="Permanent link">&para;</a></h2>
<p>The Surface Shadowing Summary report summarizes how the surfaces may cast shadows on other surfaces. Directly following is an example of the report. The key used to obtain this report is SurfaceShadowingSummary.</p>
<p>Report: Surface Shadowing Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</p>
<table>
<thead>
<tr>
<th></th>
<th>Possible Shadow Casters</th>
</tr>
</thead>
<tbody>
<tr>
<td>FRONT-1</td>
<td>MAIN SOUTH OVERHANG \</td>
</tr>
<tr>
<td>SOUTH DOOR OVERHANG</td>
<td>Mir-MAIN SOUTH OVERHANG \</td>
</tr>
<tr>
<td>WALL-1PF</td>
<td>Mir-MAIN SOUTH OVERHANG \</td>
</tr>
<tr>
<td>MAIN SOUTH OVERHANG</td>
<td>FRONT-1 \</td>
</tr>
</tbody>
</table>
<p>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</p>
<table>
<thead>
<tr>
<th></th>
<th>Possible Shadow Casters</th>
</tr>
</thead>
<tbody>
<tr>
<td>WF-1</td>
<td>FRONT-1 \</td>
</tr>
<tr>
<td>DF-1</td>
<td>FRONT-1 \</td>
</tr>
<tr>
<td>WR-1</td>
<td>RIGHT-1 \</td>
</tr>
<tr>
<td>WB-1</td>
<td>BACK-1 \</td>
</tr>
<tr>
<td>DB-1</td>
<td>BACK-1 \</td>
</tr>
<tr>
<td>WL-1</td>
<td>LEFT-1 \</td>
</tr>
</tbody>
</table>
<h2 id="shading-summary">Shading Summary<a class="headerlink" href="#shading-summary" title="Permanent link">&para;</a></h2>
<p>The Shading Summary report shows how much of each window is sunlit at different times of the year and also includes a summary of the window controls. Directly following is an example of the report. The key used to obtain this report is ShadingSummary.</p>
<p>Report: Shading Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Sunlit Fraction</p>
<table>
<thead>
<tr>
<th></th>
<th>March 21 9am</th>
<th>March 21 noon</th>
<th>March 21 3pm</th>
<th>June 21 9am</th>
<th>June 21 noon</th>
<th>June 21 3pm</th>
<th>December 21 9am</th>
<th>December 21 noon</th>
<th>December 21 3pm</th>
</tr>
</thead>
<tbody>
<tr>
<td>WF-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.43</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.30</td>
<td>0.52</td>
<td>0.86</td>
</tr>
<tr>
<td>DF-1</td>
<td>0.73</td>
<td>0.26</td>
<td>0.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.28</td>
<td>0.90</td>
<td>0.69</td>
<td>0.92</td>
</tr>
<tr>
<td>WR-1</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>DB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WL-1</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
</tr>
</tbody>
</table>
<p>Window Control</p>
<table>
<thead>
<tr>
<th></th>
<th>Name</th>
<th>Type</th>
<th>Shaded Construction</th>
<th>Control</th>
<th>Glare Control</th>
</tr>
</thead>
<tbody>
<tr>
<td>none</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<h2 id="lighting-summary">Lighting Summary<a class="headerlink" href="#lighting-summary" title="Permanent link">&para;</a></h2>
<p>The Lighting Summary report provides a description of the interior and exterior lighting systems being simulated. It also provides a summary of daylighting controls. The Interior Lighting table has three columns that are explained below:</p>
<p>Scheduled Hours/Week [hr] - In the schedule shown, this represents the average weekly sum of hourly values. It is based on a full year even if the simulation is only performed for part of the year. It is not affected by daylighting.</p>
<p>Hours/Week &gt; 1% [hr] -- This represents the average hours per week that are above 1% of the design value.</p>
<p>Full Load Hours/Week [hr] -- This is based on consumption and hours that the consumption occurred. It is dependent on the run period used. When simulating only a portion of the year, the value depends on which days of the year (the number of weekdays versus weekend days, for example) are simulated. It also indicates the impact of daylighting control. Directly following is an example of the report. The key used to obtain this report is LightingSummary.</p>
<p>Report: Lighting Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-09-05 12:10:52</p>
<p>Interior Lighting</p>
<table>
<thead>
<tr>
<th></th>
<th>Zone</th>
<th>Lighting Power Density [W/m2]</th>
<th>Zone Area [m2]</th>
<th>Total Power [W]</th>
<th>End Use Subcategory</th>
<th>Schedule Name</th>
<th>Scheduled Hours/Week [hr]</th>
<th>Hours/Week &gt; 1% [hr]</th>
<th>Full Load Hours/Week [hr]</th>
<th>Return Air Fraction</th>
<th>Conditioned (Y/N)</th>
<th>Consumption [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1 LIGHTS 1</td>
<td>SPACE1-1</td>
<td>15.9742</td>
<td>99.16</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>17.16</td>
</tr>
<tr>
<td>SPACE2-1 LIGHTS 1</td>
<td>SPACE2-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>HALFPERCENT</td>
<td>0.60</td>
<td>0.00</td>
<td>0.59</td>
<td>0.2000</td>
<td>Y</td>
<td>0.08</td>
</tr>
<tr>
<td>SPACE3-1 LIGHTS 1</td>
<td>SPACE3-1</td>
<td>16.4179</td>
<td>96.48</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>ALWAYSON</td>
<td>168.00</td>
<td>168.00</td>
<td>168.00</td>
<td>0.2000</td>
<td>Y</td>
<td>49.95</td>
</tr>
<tr>
<td>SPACE4-1 LIGHTS 1</td>
<td>SPACE4-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>7.41</td>
</tr>
<tr>
<td>SPACE5-1 LIGHTS 1</td>
<td>SPACE5-1</td>
<td>16.2420</td>
<td>182.49</td>
<td>2964.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>32.11</td>
</tr>
<tr>
<td>Interior Lighting Total</td>
<td></td>
<td>16.1777</td>
<td>463.60</td>
<td>7500.00</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>106.70</td>
</tr>
</tbody>
</table>
<p>Daylighting</p>
<table>
<thead>
<tr>
<th></th>
<th>Zone</th>
<th>Daylighting Type</th>
<th>Control Type</th>
<th>Fraction Controlled</th>
<th>Lighting Installed in Zone [W]</th>
<th>Lighting Controlled [W]</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Exterior Lighting</p>
<table>
<thead>
<tr>
<th></th>
<th>Total Watts</th>
<th>Astronomical Clock/Schedule</th>
<th>Schedule Name</th>
<th>Scheduled Hours/Week [hr]</th>
<th>Hours/Week &gt; 1% [hr]</th>
<th>Full Load Hours/Week [hr]</th>
<th>Consumption [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Exterior Lighting Total</td>
<td>0.00</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>0.00</td>
</tr>
</tbody>
</table>
<h2 id="hvac-sizing-summary">HVAC Sizing Summary<a class="headerlink" href="#hvac-sizing-summary" title="Permanent link">&para;</a></h2>
<p>The HVAC Sizing Summary report provides information on the zone cooling and heating sizing and the peak load conditions as well as information about the system air flow sizing. The Design Load is the zone sensible load only and it does not include any system effects or ventilation loads. The user specified design load and airflow and the values calculated by the program are shown in the report along with the time of the peak load and the temperature and humidity ratio at the time of the peak during the sizing periods. This information is generated for both the Zone Sensible Cooling and Zone Sensible Heating tables.</p>
<p>Also included is the System Design Air Flow Rates which includes the calculated cooling air flow rate, the user specified air flow rate for cooling, the calculated heating air flow rate, and the user specified air flow rate for heating.</p>
<p><em>Note:</em> values listed as "calculated" are the unaltered result of the zone or system sizing calculations, using the design sizing period weather and schedules specified in the input. Values listed as "user specified" are either the calculated values modified by global or zone sizing factors or values specified with the <em>flow/zone</em> or <em>flow/system</em> design air flow method.</p>
<p>The HVAC Sizing Summary also includes a coil summary report table. This is a large data table that collects a variety of results organized by each individual coil. It can be viewed in html or csv format but it expected to be used from the sqlite database. The table has 87 columns and a row for each coil in the building model. The column titles are also called fields here, as in fields to use with a database query.</p>
<p>Throughout this table the special value of -999.0 is deliberately used to signal that no data are available to report for that coil for that field or column. This could be for a variety of reasons such as, no sizing calculations in the model, did not run design day full simulations, particular fields only applies to certain types of coils, certain calculations are only performed for particular coils, etc. If you find a -999.0 in a situation where you think the value should be available, please report it. Another special value of -99999.0 may be encountered which is used within EnergyPlus to signal that numeric input fields were set to Autosize, Autocalculate, or left blank and in some cases this value will carry into the coil report table.</p>
<p>The encyclopedic documentation that follows is important because in many cases, very similiar data are available from up to three separate fields and one must be careful to understand the subtle differences and be aware that there is some repetition of the similar types of data in the fields. This is mainly because coil performance changes with the conditions under which it operates and so an important part of this table is describing each coil under different sets of operating conditions.</p>
<p>There are three broad groupings of data fields in the table:</p>
<ul>
<li>
<p>Meta data. The meta data fields include string names to identify the coil, where it is being used, names and types of IDF objects involved, what some of the various sizing method input choices were set to, and information about the supply fan and plant found to be associated with the coil. 40 fields.</p>
</li>
<li>
<p>Ideal loads sizing summary. The collection of fields whose names end with "at Ideal Loads Peak" are all related to the sizing calculations done by the ideal loads zone sizing routines and the system sizing routines based on them. Many of the values reported here come from Sizing:Zone and/or Sizing:System input. The operating conditions occuring during Ideal Loads sizing calculations are unlikely to match the conditions used in the definitions for coil input data. 36 fields.</p>
</li>
<li>
<p>Rating point summary. This is a collection of fields with names that end in "at Rating Conditions." The model input data for many types of coils is based on defined set of conditions variously referred to as the rating point, reference, nominal, or design. The coil models are calculated with conditions set to match the rating point and the inputs and outputs from that are reported here. Many of the values here are from the input documentation that defines the conditions at the rating point. The coil capacities and leaving conditions are the results from the running complete coil model. Some coil models do not have a rating point as part of the model definition, because the models are not sensitive to operating conditions, and those coils will have -999.0 in these fields. 11 fields.</p>
</li>
</ul>
<p>The following is a comprehensive listing of each column/field in the coil summary table with a brief definition and/or summary.</p>
<p><em>Coil Type</em> The input object class name in IDF syntax. Text string.</p>
<p><em>Coil Location</em> The broad type of HVAC this coil is being used in. "AirLoop" means the coil is part of a central air system, such as a main coil in a multizone air handler. "Zone Equipment" means that the coil is part of Zone equipment like a PTAC, or in the zone terminal unit of an airhandler like a VAV reheat coil. Text string.</p>
<p><em>HVAC Type</em> This is more specifically what HVAC the coil is used in. The values are the input object class name, in IDF syntax, found to be associated with the coil. Text string.</p>
<p><em>HVAC Name</em> This is the unique user name input for the <em>HVAC Type</em>. The strings will be converted to upper case compared to what is in the actual input data file. Text string.</p>
<p><em>Zone Name(s)</em> This is the zone, or list of zones, found to be associated with this coil. The zone name is defined by the user in the Zone object. For multizone systems, the coils can have a list of zone names with the individual names separated by a semicolon. The zones listed here are those used to generate (aggregate and volume-weighted average) values for the room conditions and loads. Text string.</p>
<p><em>System Sizing Method Concurrence</em> This field applies to "AirLoop" coils. It describes if the central air system sizing was done using "Coincident" or "Non-Coincident" method. This refers to how the ideal loads sizing routines process the time sequence of zone loads. The concurrent sum of peaks, or coincident or \"block\", is often lower than the sum of the individual peaks regardless of when they occur, or non-conicident sum. This field is not applicable to "Zone Equipment" coils and will show "N/A" here. This corresponds to the input field called Type of Zone Sum to Use in the Sizing:System input object. Text string.</p>
<p><em>System Sizing Method Capacity</em> This field applies to "AirLoop" coils. It describes what was chosen for the method of determining coil capacity during ideal loads sizing routines. The values here will match the input key choices available for the the Sizing:System object's input fields called <em>Cooling Design Capacity Method</em>, for cooling coils, and <em>Heating Design Capacity Method</em>, for heating coils. Values here of "HeatingDesignCapacity" or "CoolingDesignCapacity" mean that the coil was sized using the design loads calculated from the zone ideal loads results. When sizing was scaled using floor area the value here would be "CapacityPerFloorArea." Values of <em>FractionOfAutosizedHeatingCapacity</em> and <em>FractionOfAutosizeCoolingCapacity</em> mean that the usual design load based results were further scaled by a separate user scaling factor. This field is not applicable to "Zone Equipment" coils and will show "N/A" here. Text string.</p>
<p><em>System Sizing Method Air Flow</em> This field applies to "AirLoop" coils. It describes what was chosen for the method of determining the system air flow rate during ideal loads sizing routines. This field is not applicable to "Zone Equipment" coils and will show "N/A" here. Text string.</p>
<p><em>Autosized Coil Capacity?</em> This field describes if the coil capacity was autosized or not. Values here will be "Yes" or "No." A "No" means that the size of the coil was set at input, hard sized, and no capacity sizing calculations were done for the coil. A "Yes" means that coil's capacity was autosized. Text string.</p>
<p><em>Autosized Coil Airflow?</em> This field describes if the coil's airflow rate was autosized or not. Values here will be "Yes" or "No." A "No" means that the airflow rate used to size the coil's capacity was set at input, hard sized. This means that the coil's capacity was set for an airflow rate that was not autosized. A "Yes" means that the airflow rate for the coil came from sizing calculations. Text string.</p>
<p><em>Autosized Coil Water Flow?</em> This field describes if the coil's water flow rate was autosized or not. Values here will be "Yes" or "No." A "No" means that the water flow rate used to size the coil's capacity was set at input, hard sized. This means that the coil's capacity was set for a water flow rate that was not autosized. A "Yes" means that the water flow rate for the coil came from sizing calculations. This field is only applicable to water-to-air coils. Text string.</p>
<p><em>OA Pretreated prior to coil inlet?</em> This field describes if the coil's sizing calculations are based on the outdoor air being preconditioned, as with a separate coil, or if the outdoor air is unconditioned. Values here will be "Yes" or "No." A "No" means that the outdoor air is not preconditioned. A "Yes" means that the outdoor is preconditioned. This field only really applies to central air system coils. The outdoor air may be mixed with return air before the coil, but that mixed air may be based on either treated or untreated outdoor air, depending on Sizing:System input. Text string.</p>
<p><em>Coil Final Gross Total Capacity [W]</em> This field describes the coil's gross total capacity, in units of W. No fan impact. This field will generally be the main value the model uses for capacity as a result of the sizing calculations. However if a coil was not autosized, the capacity was hard sized on input, then this field will be filled with the hard sized coil capacity (if that is a parameter in the coil model). This field is very similiar to the field called Coil Total Capacity at Rating Conditions with the difference being that this one is the model input while that other one is the result of running the full coil model at the rating point conditions. Water heating coil models using UA and design water flow rate performance input method do not have a single design capacity in Watts and this field will show as -99999.0 (and the coil is better characterized using the field called Coil U-value Times Area Value). Real number.</p>
<p><em>Coil Final Gross Sensible Capacity [W]</em> Real number. This field describes the coil's gross sensible capacity, if available, in units of W. No fan impact. This field is generally the total capacity multiplied by the sensible heat ratio if both are defined in the model. Real number.</p>
<p><em>Coil Final Reference Air Volume Flow Rate [m3/s]</em> This field describes the coil's rated/reference/nominal air flow rate, in units of m3/s. This field will generally be the model input (or autosize result) for the process air flow rate through the coil at the rating point. Some coil models do not have any rated/reference/nominal air flow rate as part of the model description (d.g. electric and gas heating coils) and these will have -999.0 in this field. Real number.</p>
<p><em>Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</em> This field describes the coil's rated/reference/nominal water flow rate, in units of m3/s. This field will be the model input or autosize result for the source water, or other plant fluid type, flow rate through the coil at the design or rating point. Many coils have no water source and these will have -999.0 in this field. Real number.</p>
<p><em>Coil U-value Times Area Value [W/K]</em> This field describes the coil's overall UA value, in units of W/K. This is mainly for the Coil:Heating:Water coil using the Performance Input method of UFactorTimesAirAndDesignWaterFlowRate and is not avaliable for other coils. This will be the result from the ideal loads sizing calculations or the hard sized entry. Real number.</p>
<p><em>Terminal Unit Reheat Coil Multiplier</em> This field describes the coil sizing multiplier that might have affected the calculated size of a coil used as a reheat coil in a zone air terminal unit. This is a non-dimensional scaling factor. Real number.</p>
<p><em>DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</em> This field describes sizing adjustments that can occur for DX coils when the combination of capacity and air flow rate is outside of prescribed limits. If the air flow to capacity ratio was too low this will ratio will show how the capacity was increased to force the result into the prescribed range. Real Number.</p>
<p><em>DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</em> This field describes sizing adjustments that can occur for DX coils when the combination of capacity and air flow rate is outside of prescribed limits. If the air flow to capacity ratio was too high this will ratio will show how the capacity was decreased to force the result into the prescribed range. Real Number.</p>
<p><em>Moist Air Heat Capacity [J/kg-K]</em> This is the moist air heat capacity, cp, that is applicable to coil calculations. Real number.</p>
<p><em>Dry Air Heat Capacity [J/kg-K]</em> This is the dry air heat capacity, cp, that is applicable to coil calculations. Real number.</p>
<p><em>Standard Air Density Adjusted for Elevation [kg/m3]</em> This is the dry air density, adjusted for elevation above sea level, that is applicable to coil calculations. Real number.</p>
<p><em>Supply Fan Name for Coil</em> The program tries to detect the supply fan associated with the coil. This field is the user-defined name for that fan. Text string.</p>
<p><em>Supply Fan Type for Coil</em> The program tries to detect the supply fan associated with the coil. The values are the input object class name, in IDF syntax, for the fan. Text string.</p>
<p><em>Supply Fan Maximum Air Volume Flow Rate [m3/s]</em> This field is the design volume flow rate, in units of m3/s, for the fan found to be associated with the coil. Real number</p>
<p><em>Supply Fan Maximum Air Mass Flow Rate [kg/s]</em> This field is the design mass flow rate, in kg/s, for the fan found to be associated with the coil. Real number</p>
<p><em>Plant Name for Coil</em> If the coil is a water-to-air or steam coil, then the program tries to detect the central plant system serving the coil. This field is the user-defined name for that plant system. This will be the name in the PlantLoop and Sizing:Plant objects. The next nine fields provides various results for that the central plant loop system. If the coil is not a water or steam coil, then this field will have "unknown" as the value. Text string.</p>
<p><em>Plant Fluid Specific Heat Capacity [J/kg-K]</em> This is the specific heat of the fluid circulating through the plant and serving the coil, in units of J/kg-K. This is evaulated at the temperature used for sizing calculations. The plant need not always be water, glycol mixtures and steam are supported and this value will be adjusted accordingly. If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Fluid Density [kg/m3]</em> This is the density of the fluid circulating through the plant and serving the coil, in units of kg/m3. This is evaulated at the temperature used for sizing calculations. The plant need not always be water, glycol mixtures are supported and this value will be adjusted accordingly. If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Maximum Fluid Mass Flow Rate [kg/s]</em> This field is the design flow rate for the (entire) central plant system serving the coil, in units of kg/s. This value is the final outcome from plant sizing calculations, or perhaps from the hard-sized value entered in the PlantLoop object for the maximum volume flow rate. If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Design Fluid Return Temperature [C]</em> This is the value, in degrees Celsius, used in sizing calculations for the temperature of the fluid returning to the supply side of the plant system. It is derived from values entered in the Sizing:Plant object (except for steam which depends on subcooling input). If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Design Fluid Supply Temperature [C]</em> This is the value, in degrees Celsius, used in the sizing calculations for the temperature of the fluid leaving the supply side of the plant system and going into the coils. This is the value entered in the Sizing:Plant object in the input field called Design Loop Exit Temperature (except for steam which is 100 C). If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Design Fluid Temperature Difference [Delta C]</em> This is the value, in degrees Celsius (difference), used in the sizing calculations for the temperature difference between the plant supply and return temperatures. This is the value entered in the Sizing:Plant object in the input field called Loop Design Temperature Difference (except for steam it is the amount of subcooling in the coil). If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Plant Design Capacity [W]</em> This is the design capacity of the central plant system, in Watts, that is the result of the sizing calculations. For steam plants it is the capacity of the steam boiler attached to the supply side of the plant. If the coil is not served by a plant, then this field will have -999.0 as the value. Real number.</p>
<p><em>Coil Capacity Percentage of Plant Design Capacity [%]</em> The coil being reported on here will be one among many others that might be also be attached to the same plant. This field compares this coil's (design gross) total capacity to the central plant's design capacity, W/W, and gives a value in percentage from 0.0 to 100.0. If the coil is not served by a plant, then this field will have -999.0 as the value. Real Number.</p>
<p><em>Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</em> The coil being reported on here will be one among many others that might be also be attached to the same plant. This field compares this coil's design flow rate to the central plant's design flow rate, kg/s/kg/s, and gives a value in percentage from 0.0 to 100.0. If the coil is not served by a plant, then this field will have -999.0 as the value. Real Number.</p>
<p><em>Design Day Name at Sensible Ideal Loads Peak</em> This field is the name of the design day selected to have the sensible load peak for ideal loads sizing calculations. The text here will be from the user-defined names entered in the name field of the SizingPeriod:DesignDay objects. If this is a cooling coil, the load peak will be for sensible cooling loads and the name here will be from one of the cooling design days. If this is a heating coil, the load peak will be for sensible heating loads and the name from the heating design days. Text String.</p>
<p><em>Date/Time at Sensible Ideal Loads Peak</em> This field provides the result for the date and time of day when the sensible load peak was found to occur. The format is (M)M/(D)D HH:MM:00, eg. 1/1 06:00:00 or 12/11 06:00:00. There is no specific year associated with design days. Text String.</p>
<p><em>Design Day Name at Total Ideal Loads Peak</em> The name of the design day selected to have the total load peak for ideal loads sizing calculations. The text here will be from the user-defined names entered in the name field of the SizingPeriod:DesignDay objects. If this is a cooling coil, the load peak will be for total cooling loads and the name here will be from one of the cooling design days. If this is a heating coil, this field usually "unknown" because EnergyPlus does not use a total load for heating sizing. Text String.</p>
<p><em>Date/Time at Total Ideal Loads Peak</em> This field provides the result for the date and time of day when the total load peak was found to occur during ideal loads sizing. The format is (M)M/(D)D HH:MM:00, eg. 1/1 06:00:00 or 12/11 06:00:00. There is no specific year associated with design days. If the ideal loads sizing calculations never determine a total load the value here will be "unknown." Text String.</p>
<p><em>Design Day Name at Air Flow Ideal Loads Peak</em> This field is the name of the design day selected to have the air flow peak for ideal loads sizing calculations. The text here will be from the user-defined names entered in the name field of the SizingPeriod:DesignDay objects. If this is a cooling coil, the air flow peak might be calculated separately and the name here will be from one of the cooling design days. If this is a heating coil, the air flow peak will be the same as the sensible load peak. Text String.</p>
<p><em>Date/Time at Air Flow Ideal Loads Peak</em> This field provides the result for the date and time of day when the air flow peak was found to occur. The format is (M)M/(D)D HH:MM:00, eg. 1/1 06:00:00 or 12/11 06:00:00. There is no specific year associated with design days. Text String.</p>
<p><em>Coil Total Capacity at Ideal Loads Peak [W]</em> This field is the coil's gross total capacity, in Watts, resulting from the ideal loads sizing calculations. This is the total, sensible plus latent, capacity under the conditions used for ideal loads sizing described in other "Ideal Loads Peak" fields. This does not include the supply fan impacts. Real Number.</p>
<p><em>Coil Sensible Capacity at Ideal Loads Peak [W]</em> This field is the coil's gross sensible capacity, in Watts, resulting from the ideal loads sizing calculations. This is the sensible capacity under the conditiosn used for ideal loads sizing described in the other "Ideal Loads Peak" fields. This does not include the supply fan impacts. Real number.</p>
<p><em>Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</em> This field is the capacity modification factor for the conditions during ideal loads sizing. The coil model may have performance curves that alter the capacity as a function of the conditions experienced by the coil. When the ideal loads sizing conditions are different than the conditions that the performance curves are normalized to, the rating point, the coil is being sized at "Off-rating." This value can be used to convert the Coil Total Capacity at Ideal Loads Peak to what the capacity should be at the rating point. The ideal loads sizing is often not at the rating point because of a fraction of outdoor air has been mixed into the entering air. Real number.</p>
<p><em>Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</em> This field is the coil's air mass flow rate, in kg/s, resulting from, and/or used during, the ideal loads sizing calculations. Real number.</p>
<p><em>Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</em> This field is the coil's air volume flow rate, in m3/s, resulting from, and/or used during, the ideal loads sizing calculations. Real number.</p>
<p><em>Coil Entering Air Drybulb at Ideal Loads Peak [C]</em> This field is the drybulb temperature, in degrees Celsius, of the air entering the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Entering Air Wetbulb at Ideal Loads Peak [C]</em> This field is the wetbulb temperature, in degrees Celsius, of the air entering the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Entering Air Humidity Ratio at Ideal Loads Peak [kg-H2O/kg-DryAir]</em> This field is the humidity ratio, in kg-water/kg-dryAir, of the air entering the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Entering Air Enthalpy at Ideal Loads Peak [J/(kg-C)]</em> This field is the enthalpy, in J/kg-C (base 0.0 at drybulb = 0.0C), of the air entering the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Leaving Air Drybulb at Ideal Loads Peak [C]</em> This field is the drybulb temperature, in degrees Celsius, of the air leaving the coil during the ideal loads sizing calculations for the coil. Real number.</p>
<p><em>Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</em> This field is the wetbulb temperature, in degrees Celsius, of the air leaving the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</em> This field is the humidity ratio, in kg-water/kg-dryAir, of the air leaving the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Leaving Air Enthalpy at Ideal Loads Peak [J/(kg-C)]</em> This field is the enthalpy, in J/kg-C (base 0.0 at drybulb = 0.0C), of the air leaving the coil during ideal loads sizing calculations. Real number.</p>
<p><em>Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</em> This field is the design or maximum water flow rate, in kg/s, of the plant fluid serving the coil during ideal loads sizing calculations. If the coil is not a water coil then this field will have a value of -999.0. Real number.</p>
<p><em>Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</em> This field is the water temperature, in degrees Celsius, of the plant fluid entering the coil during ideal loads sizing calculations. If the coil is not a water coil then this field will have a value of -999.0. Real number.</p>
<p><em>Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</em> This field is the water temperature, in degrees Celsius, of the plant fluid leaving the coil during ideal loads sizing calculations. If the coil is not a water coil then this field will have a value of -999.0. Real number.</p>
<p><em>Coil Plant Fluid Temperature Difference at Ideal Loads Peak [Delta C]</em> This field is the water temperature difference across the coil, in degrees Celsius (difference), of the plant fluid passing through the coil during ideal loads sizing calculations. If the coil is not a water coil then this field will have a value of -999.0. Real number.</p>
<p><em>Supply Fan Air Heat Gain at Ideal Loads Peak [W]</em> This field is the fan load that was included in the ideal loads sizing calculations. This may only be included in calculations for central air system cooling coils. If the coil was not sized with fan heat gain taken into account, then this value will be 0.0 (even though there still is a fan with heat during normal operation). Real number.</p>
<p><em>Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</em> This field shows the net coil total capacity which is the gross total capacity with the fan heat gain, if any was calculated. Real number.</p>
<p><em>Outdoor Air Drybulb at Ideal Loads Peak [C]</em> This field is the outdoor air drybulb temperature, in degrees Celsius, used during the ideal loads sizing calculations. Real number.</p>
<p><em>Outdoor Air Humidity Ratio at Ideal Loads Peak [kg-H2O/kg-DryAir]</em> This field is the outdoor air humidity ratio, in kg of water per kg of dry air, used during the ideal loads sizing calculations. Real number.</p>
<p><em>Outdoor Air Wetbulb at Ideal Loads Peak [C]</em> This field is the outdoor air wetbulb temperature, in degrees Celsius, used during the ideal loads sizing calculations. Real number.</p>
<p><em>Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</em> This field is the outdoor air volume flow rate, in m3/s, that occurred during the ideal loads sizing calculations. Real number.</p>
<p><em>Outdoor Air Flow Percentage at Ideal Loads Peak [%]</em> This field is the percentage of outdoor air in the air entering the coil that occurred during the ideal loads sizing calculations. Real number.</p>
<p><em>System Return Air Drybulb at Ideal Loads Peak [C]</em> This field is the drybulb temperature, in degrees C, of air returning into the HVAC system that occurred during the ideal loads sizing calculations. Real number.</p>
<p><em>System Return Air Humidity Ratio at Ideal Loads Peak [kg-H2O/kg-DryAir]</em> This field is the humidity ratio, in kg of water per kg of dry air, of air returning into the HVAC system that occurred during the ideal loads sizing calculations. Real number.</p>
<p><em>Zone Air Drybulb at Ideal Loads Peak [C]</em> This field is the drybulb temperature, in degrees C, of the zone air that occurred during the ideal loads sizing calculations. For multizone system this is the supply-air-volume-flow-weighted average. Real number.</p>
<p><em>Zone Air Humidity Ratio at Ideal Loads Peak [kg-H2O/kg-DryAir]</em> This field is the humidity ratio, in kg of water per kg of dry air, of the zone air that occurred during the ideal loads sizing calculations. For multizone system this is the supply-air-volume-flow-weighted-weighted average. Real number.</p>
<p><em>Zone Air Relative Humidity at Ideal Loads Peak [%]</em> This field is the percent relative humidity of the zone air that occurred during the ideal loads sizing calculations. For multizone system this is the supply-air-volume-flow-weighted-weighted average. Real number.</p>
<p><em>Zone Sensible Heat Gain at Ideal Loads Peak [W]</em> This field is the zone sensible load, in Watts, found during ideal loads sizing. For multizone system it is the sum of all the zones on the air system. Real number.</p>
<p><em>Zone Latent Heat Gain at Ideal Loads Peak [W]</em> This field is the zone latent load, in Watts, found during ideal loads sizing. For multizone system it is the sum of all the zones on the air system. Real number.</p>
<p><em>Coil Total Capacity at Rating Conditions [W]</em> This field is the gross total capacity of the coil when operated at the rating point conditions, in units of Watts. This is the result from calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Sensible Capacity at Rating Conditions [W]</em> This field is the gross sensible capacity of the coil when operated at the rating point conditions, in units of Watts. This is the result from calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Air Mass Flow Rate at Rating Conditions [kg/s]</em> This field is the air mass flow rate, in units of kg/s, used when calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Entering Air Drybulb at Rating Conditions [C]</em> This field is the coil air inlet drybulb temperature, in degrees Celsius, used when calculating the full coil model under the operating conditions specified for the rating point. The value should match the definition of the rating point as described in the coil model input documentation. For DX cooling coils, this will be 26.6667C or 80F. Real number.</p>
<p><em>Coil Entering Air Wetbulb at Rating Conditions [C]</em> This field is the coil air inlet wetbulb temperature, in degrees Celsius, used when calculating the full coil model under the operating conditions specified for the rating point. The value should match the definition of the rating point as described in the coil model input documentation. For DX cooling coils, this will be 19.444C or 67F. Real number</p>
<p><em>Coil Entering Air Humidity Ratio at Rating Conditions [kg-H20/kg-DryAir]</em> This field is the coil air inlet humidity ratio, in kg-water/kg-dryAir, used when calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Entering Air Enthalpy at Rating Conditions [J/(kg-C)]</em> This field is the coil air inlet enthalpy, in J/kg-C with zero base at 0.0C, used when calculating the full coil model under the operating conditins specified for the rating point. Real number.</p>
<p><em>Coil Leaving Air Drybulb at Rating Conditions [C]</em> This field is the coil air outlet drybulb, in degrees Celsius, from calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Leaving Air Wetbulb at Rating Conditions [C]</em> This field is the coil air outlet wetbulb, in degrees Celsius, from calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Leaving Air Humidity Ratio at Rating Conditions [kg-H20/kg-DryAir]</em> This field is the coil air outlet humidity ratio, in kg-water/kg-dryair, from calculating the full coil model under the operating conditions specified for the rating point. Real number.</p>
<p><em>Coil Leaving Air Enthalpy at Rating Conditions [J/(kg-C)]</em> This field is the coil air outlet enthalpy, in J/kg-C with zero base at 0.0C, from calculating the full coil model under the operating conditions specified for the rating point. Real number. Directly following is an example of the report.</p>
<p>The key used to obtain this report is HVACSizingSummary.</p>
<p>Report: <strong>HVAC Sizing Summary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>** Timestamp: **2011-09-23 15:09:34</p>
<p><strong>Zone Sensible Cooling</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Calculated Design Load [W]</th>
<th>User Design Load [W]</th>
<th>Calculated Design Air Flow [m3/s]</th>
<th>User Design Air Flow [m3/s]</th>
<th>Design Day Name</th>
<th>Date/Time Of Peak</th>
<th>Temperature at Peak [C]</th>
<th>Humidity Ratio at Peak [kgWater/kgAir]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>2647.33</td>
<td>2647.33</td>
<td>0.223</td>
<td>0.223</td>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:45:00</td>
<td>31.02</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>2234.38</td>
<td>2234.38</td>
<td>0.188</td>
<td>0.188</td>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 10:00:00</td>
<td>27.43</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>2506.34</td>
<td>2506.34</td>
<td>0.211</td>
<td>0.211</td>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>2464.72</td>
<td>2464.72</td>
<td>0.207</td>
<td>0.207</td>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 17:30:00</td>
<td>29.47</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2628.69</td>
<td>2628.69</td>
<td>0.221</td>
<td>0.221</td>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
</tbody>
</table>
<p><strong>Zone Sensible Heating</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Calculated Design Load [W]</th>
<th>User Design Load [W]</th>
<th>Calculated Design Air Flow [m3/s]</th>
<th>User Design Air Flow [m3/s]</th>
<th>Design Day Name</th>
<th>Date/Time Of Peak</th>
<th>Temperature at Peak [C]</th>
<th>Humidity Ratio at Peak [kgWater/kgAir]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>3860.76</td>
<td>3860.76</td>
<td>0.117</td>
<td>0.117</td>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>3753.07</td>
<td>3753.07</td>
<td>0.113</td>
<td>0.113</td>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2981.57</td>
<td>2981.57</td>
<td>0.090</td>
<td>0.103</td>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
</tbody>
</table>
<p><strong>System Design Air Flow Rates</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Calculated cooling [m3/s]</th>
<th>User cooling [m3/s]</th>
<th>Calculated heating [m3/s]</th>
<th>User heating [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>0.43</td>
<td>0.43</td>
</tr>
</tbody>
</table>
<p><strong>Plant Loop Coincident Design Fluid Flow Rate Adjustments</strong></p>
<table>
<thead>
<tr>
<th></th>
<th>Previous Design Volume Flow Rate [m3/s]</th>
<th>Algorithm Volume Flow Rate [m3/s]</th>
<th>Coincident Design Volume Flow Rate [m3/s]</th>
<th>Coincident Size Adjusted</th>
<th>Peak Sizing Period Name</th>
<th>Peak Day into Period</th>
<th>Peak Hour Of Day</th>
<th>Peak Step Start Minute</th>
</tr>
</thead>
<tbody>
<tr>
<td>COOLSYS1 Sizing Pass 1</td>
<td>0.120672</td>
<td>0.141525</td>
<td>0.141525</td>
<td>Yes</td>
<td>CHICAGO ANN CLG .4% CONDNS WB= &gt; MDB HVAC Sizing Pass 1</td>
<td>1</td>
<td>2</td>
<td>30 &gt;</td>
</tr>
<tr>
<td>HEATSYS1 Sizing Pass 1</td>
<td>0.060598</td>
<td>0.049054</td>
<td>0.049054</td>
<td>Yes</td>
<td>CHICAGO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
<td>1</td>
<td>7</td>
<td>20 &gt;</td>
</tr>
</tbody>
</table>
<h2 id="system-summary">System Summary<a class="headerlink" href="#system-summary" title="Permanent link">&para;</a></h2>
<p>The System Summary report provides information about some of the primary components in the system including the economizer and demand controlled ventilation. In addition, this report describes when the zone conditions are not comfortable or when set points are not met.</p>
<p>In the <em>Time Not Comfortable Based on Simple ASHRAE 55-2004</em> and Time Setpoint Not Met sub-tables, The reported time represents the total number of hours that a given zone did not meet the comfort or setpoint criteria. For the Facility row, this is the total numbers of hours that one or more zones were out of range. The values are not weighted by number of zones or number of occupants.</p>
<p>Directly following is an example of the report. The key used to obtain this report is SystemSummary.</p>
<p>Report: System Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Economizer</p>
<table>
<thead>
<tr>
<th></th>
<th>High Limit Shutoff Control</th>
<th>Minimum Outside Air (m3/s)</th>
<th>Maximum Outside Air (m3/s)</th>
<th>Return Air Temp Limit</th>
<th>Return Air Enthalpy Limit</th>
<th>Outside Air Temperature Limit (C)</th>
<th>Outside Air Enthalpy Limit (C)</th>
</tr>
</thead>
<tbody>
<tr>
<td>none</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Demand Controlled Ventilation using VENTILATION:MECHANICAL</p>
<table>
<thead>
<tr>
<th></th>
<th>Ventilation:Mechanical Name</th>
<th>Outside Air Per Person(m3/s-person)</th>
<th>Outside Air Per Area (m3/s-m2)</th>
</tr>
</thead>
<tbody>
<tr>
<td>none</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Time Not Comfortable Based on Simple ASHRAE 55-2004</p>
<table>
<thead>
<tr>
<th></th>
<th>Winter Clothes (hr)</th>
<th>Summer Clothes (hr)</th>
<th>Summer or Winter Clothes (hr)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>429.00</td>
<td>1913.75</td>
<td>79.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>739.25</td>
<td>1719.75</td>
<td>22.50</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>482.00</td>
<td>1885.50</td>
<td>85.50</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>588.25</td>
<td>2039.75</td>
<td>59.50</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14.75</td>
<td>2535.75</td>
<td>14.75</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>1041.75</td>
<td>2564.75</td>
<td>97.00</td>
</tr>
</tbody>
</table>
<p>Time Setpoint Not Met</p>
<table>
<thead>
<tr>
<th></th>
<th>During Heating (hr)</th>
<th>During Cooling (hr)</th>
<th>During Occupied Heating (hr)</th>
<th>During Occupied Cooling (hr)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>321.00</td>
<td>45.25</td>
<td>35.00</td>
<td>45.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>104.25</td>
<td>44.00</td>
<td>0.25</td>
<td>10.75</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>297.50</td>
<td>0.75</td>
<td>36.25</td>
<td>0.75</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>77.75</td>
<td>27.00</td>
<td>0.25</td>
<td>0.00</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>292.25</td>
<td>1.00</td>
<td>13.75</td>
<td>1.00</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>333.50</td>
<td>117.00</td>
<td>37.25</td>
<td>56.75</td>
</tr>
</tbody>
</table>
<h2 id="component-sizing-summary">Component Sizing Summary<a class="headerlink" href="#component-sizing-summary" title="Permanent link">&para;</a></h2>
<p>The Component Sizing Summary report includes details on many of the HVAC components in the simulation. For each of the components, one or more parameters are shown. Directly following is an example of the report. The key used to obtain this report is ComponentSizingSummary.</p>
<p>Report: Component Sizing Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>SINGLE DUCT:VAV:REHEAT</p>
<table>
<thead>
<tr>
<th></th>
<th>Maximum air flow rate [m3/s]</th>
<th>Max Reheat Water Flow [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1 VAV REHEAT</td>
<td>0.226630</td>
<td>0.000059</td>
</tr>
<tr>
<td>SPACE2-1 VAV REHEAT</td>
<td>0.176548</td>
<td>0.000046</td>
</tr>
<tr>
<td>SPACE3-1 VAV REHEAT</td>
<td>0.209331</td>
<td>0.000054</td>
</tr>
<tr>
<td>SPACE4-1 VAV REHEAT</td>
<td>0.222526</td>
<td>0.000058</td>
</tr>
<tr>
<td>SPACE5-1 VAV REHEAT</td>
<td>0.221695</td>
<td>0.000057</td>
</tr>
</tbody>
</table>
<p>COIL:Water:SimpleHeating</p>
<table>
<thead>
<tr>
<th></th>
<th>Max Water Flow Rate of Coil [m3/s]</th>
<th>Design Coil Load [W]</th>
<th>UA of the Coil [W/delK]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>0.000059</td>
<td>2698.50</td>
<td>66.13</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>0.000046</td>
<td>2102.17</td>
<td>51.51</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>0.000054</td>
<td>2492.52</td>
<td>61.08</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>0.000058</td>
<td>2649.63</td>
<td>64.93</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>0.000057</td>
<td>2639.74</td>
<td>64.69</td>
</tr>
<tr>
<td>OA HEATING COIL 1</td>
<td>0.000148</td>
<td>6812.27</td>
<td>84.72</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>0.000075</td>
<td>3458.59</td>
<td>55.80</td>
</tr>
</tbody>
</table>
<p>BRANCH</p>
<table>
<thead>
<tr>
<th></th>
<th>Maximum Branch Flow Rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1 MAIN BRANCH</td>
<td>1.06</td>
</tr>
</tbody>
</table>
<p>AIR PRIMARY LOOP</p>
<table>
<thead>
<tr>
<th></th>
<th>Primary air design volumetric flow rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.06</td>
</tr>
</tbody>
</table>
<p>CONTROLLER:OUTSIDE AIR</p>
<table>
<thead>
<tr>
<th></th>
<th>maximum outside air flow rate [m3/s]</th>
<th>minimum outside air flow rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>OA CONTROLLER 1</td>
<td>1.06</td>
<td>0.264118</td>
</tr>
</tbody>
</table>
<p>COIL:Water:Cooling</p>
<table>
<thead>
<tr>
<th></th>
<th>Max Water Flow Rate of Coil [m3/s]</th>
<th>Max Air Flow Rate of Coil [m3/s]</th>
<th>Design Air Inlet Temperature [C]</th>
<th>Design Air Outlet Temperature [C]</th>
<th>Design Water Inlet Temperature [C]</th>
<th>Design Air Inlet Humidity Ratio</th>
<th>Design Air Outlet Humidity Ratio</th>
</tr>
</thead>
<tbody>
<tr>
<td>OA COOLING COIL 1</td>
<td>0.001145</td>
<td>0.264118</td>
<td>30.01</td>
<td>11.00</td>
<td>7.00</td>
<td>0.014595</td>
<td>0.008000</td>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>0.000916</td>
<td>1.06</td>
<td>21.55</td>
<td>12.80</td>
<td>7.00</td>
<td>0.009333</td>
<td>0.008000</td>
</tr>
</tbody>
</table>
<p>FAN:SIMPLE:VARIABLEVOLUME</p>
<table>
<thead>
<tr>
<th></th>
<th>Max Flow Rate [m3/s]</th>
<th>Min Flow Rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SUPPLY FAN 1</td>
<td>1.06</td>
<td>0.353263</td>
</tr>
</tbody>
</table>
<p>CONTROLLER:SIMPLE</p>
<table>
<thead>
<tr>
<th></th>
<th>Max Actuated Flow [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>OA CC CONTROLLER 1</td>
<td>0.001145</td>
</tr>
<tr>
<td>OA HC CONTROLLER 1</td>
<td>0.000148</td>
</tr>
<tr>
<td>CENTRAL COOLING COIL CONTROLLER 1</td>
<td>0.000916</td>
</tr>
<tr>
<td>CENTRAL HEATING COIL CONTROLLER 1</td>
<td>0.000075</td>
</tr>
</tbody>
</table>
<p>PLANT LOOP</p>
<table>
<thead>
<tr>
<th></th>
<th>Maximum Loop Volumetric Flow Rate [m3/s]</th>
<th>Volume of the plant loop [m3]</th>
</tr>
</thead>
<tbody>
<tr>
<td>HOT WATER LOOP</td>
<td>0.000497</td>
<td>0.559158</td>
</tr>
<tr>
<td>CHILLED WATER LOOP</td>
<td>0.002061</td>
<td>2.32</td>
</tr>
</tbody>
</table>
<p>BOILER:SIMPLE</p>
<table>
<thead>
<tr>
<th></th>
<th>Nominal Capacity [W]</th>
<th>Design Boiler Water Flow Rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>CENTRAL BOILER</td>
<td>22853.43</td>
<td>0.000497</td>
</tr>
</tbody>
</table>
<p>CHILLER:ELECTRIC</p>
<table>
<thead>
<tr>
<th></th>
<th>Nominal Capacity [W]</th>
<th>Design Evaporator Volumetric Water Flow Rate [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>CENTRAL CHILLER</td>
<td>34468.25</td>
<td>0.002061</td>
</tr>
</tbody>
</table>
<p>PUMP:VARIABLE SPEED</p>
<table>
<thead>
<tr>
<th></th>
<th>Rated Volumetric Flow Rate [m3/s]</th>
<th>Rated Power Consumption [W]</th>
</tr>
</thead>
<tbody>
<tr>
<td>HW CIRC PUMP</td>
<td>0.000497</td>
<td>126.98</td>
</tr>
<tr>
<td>CW CIRC PUMP</td>
<td>0.002061</td>
<td>526.69</td>
</tr>
</tbody>
</table>
<h2 id="outdoor-air-summary">Outdoor Air Summary<a class="headerlink" href="#outdoor-air-summary" title="Permanent link">&para;</a></h2>
<p>The Outdoor Air Summary provides information for each zone on the average and minimum ventilation provided.</p>
<p>The reports described so far in this section are displayed when specified in the Output:Table:SummaryReports object. They are either on or off and are not customizable. The next few types of tabular reports are customizable. You can specify the report variables being used in each one.</p>
<p>Directly following is an example of the report. The key used to obtain this report is OutdoorAirSummary.</p>
<p>Report: Outdoor Air Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Average Outside Air During Occupied Hours</p>
<table>
<thead>
<tr>
<th></th>
<th>Average Number of Occupants</th>
<th>Nominal Number of Occupants</th>
<th>Zone Volume (m3)</th>
<th>Mechanical Ventilation (ach)</th>
<th>Infiltration (ach)</th>
<th>Simple Ventilation (ach)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.365</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.630</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.338</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.708</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.214</td>
<td>0.052</td>
<td>0.000</td>
</tr>
</tbody>
</table>
<p>Minimum Outside Air During Occupied Hours</p>
<table>
<thead>
<tr>
<th></th>
<th>Average Number of Occupants</th>
<th>Nominal Number of Occupants</th>
<th>Zone Volume (m3)</th>
<th>Mechanical Ventilation (ach)</th>
<th>Infiltration (ach)</th>
<th>Simple Ventilation (ach)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
</tbody>
</table>
<h2 id="outdoor-air-details">Outdoor Air Details<a class="headerlink" href="#outdoor-air-details" title="Permanent link">&para;</a></h2>
<p>The Outdoor Air Details report provides detailed information on outdoor air flow for each zone and air loop. This report may be specified in the Output:Table:SummaryReports object with the key OutdoorAirDetails. It is also produced for any AllSummary* key. Each subtable and column are described below.</p>
<h3 id="mechanical-ventilation-parameters-by-zone">Mechanical Ventilation Parameters by Zone<a class="headerlink" href="#mechanical-ventilation-parameters-by-zone" title="Permanent link">&para;</a></h3>
<dl>
<dt>AirLoop Name</dt>
<dd>
<p>The name(s) of air loop(s) serving this zone,if any.</p>
</dd>
<dt>Average Number of Occupants</dt>
<dd>
<p>Average number of occupants during occupied times (occupants &gt; 0) for the simulation period.</p>
</dd>
<dt>Nominal Number of Occupants</dt>
<dd>
<p>Total number of people for all People objects in this zone (ignoring schedules).</p>
</dd>
<dt>Zone Volume</dt>
<dd>
<p>The zone volume in m³.</p>
</dd>
<dt>Zone Area</dt>
<dd>
<p>The zone floor area in m².</p>
</dd>
<dt>Design Zone Outdoor Airflow - <span class="arithmatex">\(V_{oz}\)</span></dt>
<dd>
<p>The design outdoor air flow rate specified in the DesignSpecification:OutdoorAir object for this zone in m³/s. This is the outdoor air flow rate used for sizing without any schedule modifier.</p>
</dd>
<dt>Minimum Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn-min}\)</span></dt>
<dd>
<p>The minimum outdoor air flow rate specified in the DesignSpecification:OutdoorAir object for this zone in m³/s. This is the outdoor air flow rate for the minimum number of occupants without any schedule modifier.</p>
</dd>
</dl>
<h3 id="total-outdoor-air-by-zone">Total Outdoor Air by Zone<a class="headerlink" href="#total-outdoor-air-by-zone" title="Permanent link">&para;</a></h3>
<dl>
<dt>Mechanical Ventilation</dt>
<dd>
<p>The total outdoor air delivered to this zone by mechanical ventilation (HVAC systems) in m³ (Output:Variable Zone Mechanical Ventilation Standard Density Volume Flow Rate).</p>
</dd>
<dt>Natural Ventilation</dt>
<dd>
<p>The total outdoor air delivered to this zone by natural ventilation (ZoneVentilation:* or AirflowNetwork) in m³.</p>
</dd>
<dt>Total Ventilation</dt>
<dd>
<p>The sum of Mechanical and Natural Ventilation in m³.</p>
</dd>
<dt>Infiltration</dt>
<dd>
<p>The total outdoor air delivered to this zone by infiltration (ZoneInfiltration:* or AirflowNetwork) in m³ (Output:Variable Zone Infiltration Standard Density Volume Flow Rate).</p>
</dd>
<dt>Total Ventilation and Infiltration</dt>
<dd>
<p>The sum of Mechanical and Natural Ventilation and Infiltration in m³.</p>
</dd>
<dt>Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The total dynamic outdoor air flow rate specified in the DesignSpecification:OutdoorAir object for this zone in m³/s. This is the zone target ventilation flow rate <span class="arithmatex">\(V_{oz-dyn}\)</span> at standard density at the current timestep including any schedule modifier (Output:Variable Zone Target Voz Ventilation Flow Rate).</p>
</dd>
<dt>Time Below <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is more than 1% below the Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Zone Ventilation Below Target Voz Time).</p>
</dd>
<dt>Time At <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is within 1% of the Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Zone Ventilation At Target Voz Time).</p>
</dd>
<dt>Time Above <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is more than 1% above the Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Zone Ventilation Above Target Voz Time).</p>
</dd>
<dt>Time Above Zero When Unoccupied</dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is greater than zero when the zone is unoccupied (Output:Variable Zone Ventilation When Unoccupied Time).</p>
</dd>
</dl>
<h3 id="average-outdoor-air-during-occupancy-by-zone-flow-rates">Average Outdoor Air During Occupancy by Zone - Flow Rates<a class="headerlink" href="#average-outdoor-air-during-occupancy-by-zone-flow-rates" title="Permanent link">&para;</a></h3>
<p>This subtable is the same as Total Outdoor Air by Zone except that it reports average flow rates in m³/s and status times in hours for occupied periods only.</p>
<h3 id="total-outdoor-air-by-airloop">Total Outdoor Air by AirLoop<a class="headerlink" href="#total-outdoor-air-by-airloop" title="Permanent link">&para;</a></h3>
<dl>
<dt>Mechanical Ventilation</dt>
<dd>
<p>The total outdoor air delivered to the zones on this air loop by only this air loop in m³ (Output:Variable Air System Mechanical Ventilation Flow Rate).</p>
</dd>
<dt>Natural Ventilation</dt>
<dd>
<p>The total outdoor air delivered to the zones on this air loop by natural ventilation (ZoneVentilation:* or AirflowNetwork) in m³ (Output:Variable Air System Natural Ventilation Flow Rate). If any zone terminal unit has a DesignSpecification:AirTerminal:Sizing object then the natural ventilation rate for that zone is scaled by the Fraction of Minimum Outdoor Air Flow value.</p>
</dd>
<dt>Total Ventilation</dt>
<dd>
<p>The sum of Mechanical and Natural Ventilation in m³.</p>
</dd>
<dt>Sum Zone Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The total dynamic outdoor air flow rate specified in the DesignSpecification:OutdoorAir object for the zones on this air loop in m³/s. This is the sum of the zone target ventilation flow rates <span class="arithmatex">\(V_{oz-dyn}\)</span> at standard density at the current timestep including any schedule modifier (Output:Variable Air System Target Voz Ventilation Flow Rate). If any zone terminal unit has a DesignSpecification:AirTerminal:Sizing object then the target ventilation rate for that zone is scaled by the Fraction of Minimum Outdoor Air Flow value.</p>
</dd>
<dt>Time Below <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is more than 1% below the Sum Zone Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Air System Ventilation Below Target Voz Time).</p>
</dd>
<dt>Time At <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is within 1% of the Sum Zone Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Air System Ventilation At Target Voz Time).</p>
</dd>
<dt>Time Above <span class="arithmatex">\(V_{oz-dyn}\)</span></dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is more than 1% above the Sum Zone Dynamic Target Ventilation - <span class="arithmatex">\(V_{oz-dyn}\)</span> flow rate (Output:Variable Air System Ventilation Above Target Voz Time).</p>
</dd>
<dt>Time Above Zero When Unoccupied</dt>
<dd>
<p>The time in hours that the Total Ventilation rate (mechanical ventilation plus natural ventilation) is greater than zero when the all zones on this air loop are unoccupied (Output:Variable Air System Ventilation When Unoccupied Time).</p>
</dd>
</dl>
<h3 id="average-outdoor-air-during-occupancy-by-airloop">Average Outdoor Air During Occupancy by AirLoop<a class="headerlink" href="#average-outdoor-air-during-occupancy-by-airloop" title="Permanent link">&para;</a></h3>
<p>This subtable is the same as Total Outdoor Air by AirLoop except that it reports average flow rates in m³/s and status times in hours when any zone on this air loop is occupied.</p>
<h3 id="outdoor-air-controller-limiting-factors-by-airloop">Outdoor Air Controller Limiting Factors by AirLoop<a class="headerlink" href="#outdoor-air-controller-limiting-factors-by-airloop" title="Permanent link">&para;</a></h3>
<p>Times in hours that the outdoor air flow rate for this airloop is set by one of the following limiting factors (Output:Variable Air System Outdoor Air Limiting Factor).</p>
<dl>
<dt>No Limiting Factor</dt>
<dd>
<p>None of the other limiting factors is active.</p>
</dd>
<dt>Limits and Scheduled Limits</dt>
<dd>
<p>Fixed limits such as Controller:OutdoorAir Minimum Outdoor Air Flow Rate, Maximum Outdoor Air Flow Rate, Minimum Fraction of Outdoor Air Schedule Name, Maximum Fraction of Outdoor Air Schedule Name.</p>
</dd>
<dt>Economizer</dt>
<dd>
<p>Economizer is active and sets the flow greater than the minimum outdoor air fraction.</p>
</dd>
<dt>Exhaust Flow</dt>
<dd>
<p>Outdoor air flow rate equals the total zone exhaust flow rate.</p>
</dd>
<dt>Mixed Air Flow</dt>
<dd>
<p>Outdoor air flow rate is limited by the current mixed air flow rate.</p>
</dd>
<dt>High Humidity</dt>
<dd>
<p>Controller:OutdoorAir High Humidity Control.</p>
</dd>
<dt>Demand Controlled Ventilation</dt>
<dd>
<p>Controller:MechanicalVentilation requested more than the minimum outdoor air fraction.</p>
</dd>
<dt>Night Ventilation</dt>
<dd>
<p>AvailabilityManager:NightVentilation is active.</p>
</dd>
<dt>Demand Limiting</dt>
<dd>
<p>DemandManager:Ventilation has reduced the outdoor air flow rate.</p>
</dd>
<dt>Energy Management System</dt>
<dd>
<p>An EnergyManagementSystem:Actuator has overridden the outdoor air flow rate.</p>
</dd>
</dl>
<h3 id="average-outdoor-air-for-limiting-factors-during-occupancy">Average Outdoor Air for Limiting Factors During Occupancy<a class="headerlink" href="#average-outdoor-air-for-limiting-factors-during-occupancy" title="Permanent link">&para;</a></h3>
<p>This subtable is the same as Outdoor Air Controller Limiting Factors by AirLoop except that it reports average flow rates in m³/s at each limiting factor for occupied periods only.</p>
<h2 id="climatic-data-summary">Climatic Data Summary<a class="headerlink" href="#climatic-data-summary" title="Permanent link">&para;</a></h2>
<p>The Climatic Data Summary provides some statistics from the .STAT file concerning the selected weather. The Stat file must be available (it is included with all the weather files on the EnergyPlus website) for the report to be fully produced. Directly following is an example of the report. The key used to obtain this report is ClimaticDataSummary.</p>
<p>Report: Climatic Data Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 13:27:45</p>
<p>SizingPeriod:DesignDay</p>
<table>
<thead>
<tr>
<th></th>
<th>Maximum Dry Bulb (C)</th>
<th>Daily Temperature Range (C)</th>
<th>Humidity Value</th>
<th>Humidity Type</th>
<th>Wind Speed (m/s)</th>
<th>Wind Direction</th>
</tr>
</thead>
<tbody>
<tr>
<td>CHICAGO­_IL­_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>-17.30</td>
<td>0.00</td>
<td>-17.30</td>
<td>WETBULB</td>
<td>4.90</td>
<td>270.00</td>
</tr>
<tr>
<td>CHICAGO­_IL­_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>31.50</td>
<td>10.70</td>
<td>23.00</td>
<td>WETBULB</td>
<td>5.30</td>
<td>230.00</td>
</tr>
</tbody>
</table>
<p>Weather Statistics File</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Reference</td>
<td>USA_Chicago-OHare_TMY2</td>
</tr>
<tr>
<td>Site:Location</td>
<td>Chicago IL USA</td>
</tr>
<tr>
<td>Latitude</td>
<td>N 41° 58'</td>
</tr>
<tr>
<td>Longitude</td>
<td>W 87° 54'</td>
</tr>
<tr>
<td>Time Zone</td>
<td>GMT -6.0 Hours</td>
</tr>
<tr>
<td>Elevation</td>
<td>190m above sea level</td>
</tr>
<tr>
<td>Standard Pressure at Elevation</td>
<td>99063Pa</td>
</tr>
<tr>
<td>Data Source</td>
<td>Release Test</td>
</tr>
<tr>
<td>WMO Station</td>
<td>725300</td>
</tr>
<tr>
<td>Design Conditions</td>
<td>Climate Design Data 2005 ASHRAE Handbook</td>
</tr>
<tr>
<td>Heating Design Temperature 99.6% (C)</td>
<td>-20.6</td>
</tr>
<tr>
<td>Heating Design Temperature 99% (C)</td>
<td>-17.3</td>
</tr>
<tr>
<td>Cooling Design Temperature 0.4% (C)</td>
<td>33.2</td>
</tr>
<tr>
<td>Cooling Design Temperature 1% (C)</td>
<td>31.5</td>
</tr>
<tr>
<td>Cooling Design Temperature 2% (C)</td>
<td>29.9</td>
</tr>
<tr>
<td>Maximum Dry Bulb Temperature (C)</td>
<td>35.6°</td>
</tr>
<tr>
<td>Maximum Dry Bulb Occurs on</td>
<td>Jul 9</td>
</tr>
<tr>
<td>Minimum Dry Bulb Temperature (C)</td>
<td>-22.8°</td>
</tr>
<tr>
<td>Minimum Dry Bulb Occurs on</td>
<td>Jan 7</td>
</tr>
<tr>
<td>Maximum Dew Point Temperature (C)</td>
<td>25.6</td>
</tr>
<tr>
<td>Maximum Dew Point Occurs on</td>
<td>Aug 4</td>
</tr>
<tr>
<td>Minimum Dew Point Temperature (C)</td>
<td>-28.9</td>
</tr>
<tr>
<td>Minimum Dew Point Occurs on</td>
<td>Dec 31</td>
</tr>
<tr>
<td>Heating Degree-Days (base 10°C)</td>
<td>1745</td>
</tr>
<tr>
<td>Cooling Degree-Days (base 18°C)</td>
<td>464</td>
</tr>
<tr>
<td>Köppen Classification</td>
<td>Dfa</td>
</tr>
<tr>
<td>Köppen Description</td>
<td>Humid continental (hot summer, cold winter, no dry season, lat. 30-60°N)</td>
</tr>
<tr>
<td>Köppen Recommendation</td>
<td>Unbearably humid periods in summer, but passive cooling is possible</td>
</tr>
<tr>
<td>ASHRAE Climate Zone</td>
<td>5A</td>
</tr>
<tr>
<td>ASHRAE Description</td>
<td>Cool-Humid</td>
</tr>
</tbody>
</table>
<h2 id="object-count-summary">Object Count Summary<a class="headerlink" href="#object-count-summary" title="Permanent link">&para;</a></h2>
<p>The object count summary report provides the count on the number of specific objects in the file. Directly following is an example of the report. The key used to obtain this report is ObjectCountSummary.</p>
<p>Report: Object Count Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Surfaces by Class</p>
<table>
<thead>
<tr>
<th></th>
<th>Total</th>
<th>Outdoors</th>
</tr>
</thead>
<tbody>
<tr>
<td>Wall</td>
<td>24</td>
<td>8</td>
</tr>
<tr>
<td>Floor</td>
<td>10</td>
<td>5</td>
</tr>
<tr>
<td>Roof</td>
<td>6</td>
<td>1</td>
</tr>
<tr>
<td>Internal Mass</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Building Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fixed Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Window</td>
<td>6</td>
<td>6</td>
</tr>
<tr>
<td>Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Glass Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Shading</td>
<td>4</td>
<td>4</td>
</tr>
<tr>
<td>Overhang</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fin</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Dome</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Diffuser</td>
<td>0</td>
<td>0</td>
</tr>
</tbody>
</table>
<p>HVAC</p>
<table>
<thead>
<tr>
<th></th>
<th>Count</th>
</tr>
</thead>
<tbody>
<tr>
<td>HVAC Air Loops</td>
<td>1</td>
</tr>
<tr>
<td>Conditioned Zones</td>
<td>6</td>
</tr>
<tr>
<td>Unconditioned Zones</td>
<td>0</td>
</tr>
<tr>
<td>Supply Plenums</td>
<td>0</td>
</tr>
<tr>
<td>Return Plenums</td>
<td>1</td>
</tr>
</tbody>
</table>
<h2 id="component-cost-economics-summary">Component Cost Economics Summary<a class="headerlink" href="#component-cost-economics-summary" title="Permanent link">&para;</a></h2>
<p>The Component Cost Economics Summary provides the construction cost estimate summary for the project. The costs are broken into eight catagories and the reference building costs are provided as a comparison. A second table is also produced that provides line item details with one line for every line item object. Directly following is an example of this report.</p>
<p>Report: Component Cost Economics Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2016-01-12 15:47:39</p>
<p>Construction Cost Estimate Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Reference Bldg.</th>
<th>Current Bldg. Model</th>
<th>Difference</th>
</tr>
</thead>
<tbody>
<tr>
<td>Line Item SubTotal ($)</td>
<td>665082.04</td>
<td>719946.72</td>
<td>54864.68</td>
</tr>
<tr>
<td>Misc. Costs ($)</td>
<td>928979.09</td>
<td>928979.09</td>
<td>0</td>
</tr>
<tr>
<td>Regional Adjustment ($)</td>
<td>216792.31</td>
<td>224253.91</td>
<td>7461.6</td>
</tr>
<tr>
<td>Design Fee ($)</td>
<td>108651.21</td>
<td>149854.38</td>
<td>41203.17</td>
</tr>
<tr>
<td>Contractor Fee ($)</td>
<td>126759.74</td>
<td>131122.58</td>
<td>4362.84</td>
</tr>
<tr>
<td>Contingency ($)</td>
<td>181085.34</td>
<td>187317.97</td>
<td>6232.63</td>
</tr>
<tr>
<td>Permits, Bonds, Insurance ($)</td>
<td>0</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Commissioning ($)</td>
<td>9054.27</td>
<td>18731.8</td>
<td>9677.53</td>
</tr>
<tr>
<td>Cost Estimate Total ($)</td>
<td>2236404</td>
<td>2360206.45</td>
<td>123802.44</td>
</tr>
<tr>
<td>Cost Per Conditioned Building Area ($/m2)</td>
<td>1203.69</td>
<td>1270.32</td>
<td>66.63</td>
</tr>
</tbody>
</table>
<p>Cost Line Item Details</p>
<table>
<thead>
<tr>
<th></th>
<th>Line No.</th>
<th>Item Name</th>
<th>Quantity.</th>
<th>Units</th>
<th>$ per Qty.</th>
<th>SubTotal $</th>
</tr>
</thead>
<tbody>
<tr>
<td>--</td>
<td>1</td>
<td>EXTERIOR WALLS</td>
<td>627.57</td>
<td>m2</td>
<td>168.64</td>
<td>105832.65</td>
</tr>
<tr>
<td>--</td>
<td>2</td>
<td>INTERIOR WALLS</td>
<td>854.18</td>
<td>m2</td>
<td>31.16</td>
<td>26616.23</td>
</tr>
<tr>
<td>--</td>
<td>3</td>
<td>ROOF</td>
<td>1857.96</td>
<td>m2</td>
<td>104.69</td>
<td>194509.64</td>
</tr>
<tr>
<td>--</td>
<td>4</td>
<td>GROUND FLR SLAB</td>
<td>1857.96</td>
<td>m2</td>
<td>56.06</td>
<td>104157.14</td>
</tr>
<tr>
<td>--</td>
<td>5</td>
<td>ACOUSTICAL DROP CEILINGS</td>
<td>1857.96</td>
<td>m2</td>
<td>23.79</td>
<td>44200.83</td>
</tr>
<tr>
<td>--</td>
<td>6</td>
<td>QUAD HIGH SHGC SUPERWINDOWS</td>
<td>226.22</td>
<td>m2</td>
<td>687.84</td>
<td>155604.96</td>
</tr>
<tr>
<td>--</td>
<td>7</td>
<td>QUAD LOW SHGC SUPERWINDOWS</td>
<td>42.68</td>
<td>m2</td>
<td>687.84</td>
<td>29359.55</td>
</tr>
<tr>
<td>--</td>
<td>8</td>
<td>CENTRAL CHILLER</td>
<td>150.49</td>
<td>kW (tot cool cap.)</td>
<td>340</td>
<td>51165.73</td>
</tr>
<tr>
<td>--</td>
<td>9</td>
<td>CONTINUOUS AIR BARRIER</td>
<td>1</td>
<td>Ea.</td>
<td>8500</td>
<td>8500</td>
</tr>
<tr>
<td>Line Item SubTotal</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>719946.72</td>
</tr>
</tbody>
</table>
<h2 id="leed-summary">LEED Summary<a class="headerlink" href="#leed-summary" title="Permanent link">&para;</a></h2>
<p>The LEED Summary report provides many of the simulation results required for certification of Energy and Atmosphere Credit 1 Optimized Energy Performance according to the LEED Green Building Rating System<sup>TM</sup>. The report can be produced by specifying LEEDSummary in Output:Table:SummaryReports which is also part of the AllSummary option. Directly following is an example of this report.</p>
<p>Report: LEED Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2013-03-01 15:24:37</p>
<p>Sec1.1A-General Information</p>
<table>
<thead>
<tr>
<th></th>
<th>Data</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating Degree Days</td>
<td>1748</td>
</tr>
<tr>
<td>Cooling Degree Days</td>
<td>506</td>
</tr>
<tr>
<td>Climate Zone</td>
<td>5A</td>
</tr>
<tr>
<td>Weather File</td>
<td>Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
</tr>
<tr>
<td>HDD and CDD data source</td>
<td>Weather File Stat</td>
</tr>
<tr>
<td>Total gross floor area [m2]</td>
<td>927.20</td>
</tr>
<tr>
<td>Principal Heating Source</td>
<td>Natural Gas</td>
</tr>
</tbody>
</table>
<p>EAp2-1. Space Usage Type</p>
<table>
<thead>
<tr>
<th></th>
<th>Space Area [m2]</th>
<th>Regularly Occupied Area [m2]</th>
<th>Unconditioned Area [m2]</th>
<th>Typical Hours/Week in Operation [hr/wk]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>99.16</td>
<td>99.16</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>42.73</td>
<td>42.73</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>96.48</td>
<td>96.48</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>42.73</td>
<td>42.73</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>182.49</td>
<td>182.49</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>463.60</td>
<td>463.60</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Totals</td>
<td>927.20</td>
<td>927.20</td>
<td>0.00</td>
<td></td>
</tr>
</tbody>
</table>
<p>EAp2-2. Advisory Messages</p>
<table>
<thead>
<tr>
<th></th>
<th>Data</th>
</tr>
</thead>
<tbody>
<tr>
<td>Number of hours heating loads not met</td>
<td>0.00</td>
</tr>
<tr>
<td>Number of hours cooling loads not met</td>
<td>10.75</td>
</tr>
<tr>
<td>Number of hours not met</td>
<td>10.75</td>
</tr>
</tbody>
</table>
<p>EAp2-3. Energy Type Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Utility Rate</th>
<th>Virtual Rate [\$/unit energy]</th>
<th>Units of Energy</th>
<th>Units of Demand</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity</td>
<td>EXAMPLEA EXAMPLEI-SELL</td>
<td>0.055</td>
<td>kWh</td>
<td>kW</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>EXAMPLEA-GAS</td>
<td>0.569</td>
<td>Therm</td>
<td>Therm/Hr</td>
</tr>
<tr>
<td>Other</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>EAp2-&#8536;. Performance Rating Method Compliance</p>
<table>
<thead>
<tr>
<th></th>
<th>Electric Energy Use [GJ]</th>
<th>Electric Demand [W]</th>
<th>Natural Gas Energy Use [GJ]</th>
<th>Natural Gas Demand [W]</th>
<th>Other Fuel Use [GJ]</th>
<th>Other Fuel Demand [W]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heating -- Not Subdivided</td>
<td>0.00</td>
<td>0.00</td>
<td>103.92</td>
<td>62499.99</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling -- Not Subdivided</td>
<td>17.63</td>
<td>9523.66</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting -- General</td>
<td>81.24</td>
<td>7125.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting -- Process</td>
<td>81.24</td>
<td>7125.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting -- General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps -- Not Subdivided</td>
<td>1.54</td>
<td>319.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection -- Not Subdivided</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans -- Interior</td>
<td>7.01</td>
<td>609.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans -- Garage</td>
<td>7.01</td>
<td>609.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Service Water Heating -- Not Subdivided</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment - Not Subdivided</td>
<td>47.70</td>
<td>4500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration Equipment -- Not Subdivided</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>EAp2-6. Energy Use Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Process Subtotal [GJ]</th>
<th>Total Energy Use [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity</td>
<td>47.70</td>
<td>155.12</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>0.00</td>
<td>274.01</td>
</tr>
<tr>
<td>Other</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>47.70</td>
<td>429.13</td>
</tr>
</tbody>
</table>
<p>EAp2-7. Energy Cost Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Process Subtotal [\$]</th>
<th>Total Energy Cost [\$]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity</td>
<td>552.55</td>
<td>1796.99</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>0.00</td>
<td>1478.58</td>
</tr>
<tr>
<td>Other</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>552.55</td>
<td>3275.57</td>
</tr>
</tbody>
</table>
<p>Process energy cost based on ratio of process to total energy.</p>
<p>L-1. Renewable Energy Source Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Rated Capacity [kW]</th>
<th>Annual Energy Generated [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Photovoltaic</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Wind</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>EAp2-17a. Energy Use Intensity - Electricity</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricty [MJ/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Interior Lighting</td>
<td>87.62</td>
</tr>
<tr>
<td>Space Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Space Cooling</td>
<td>19.02</td>
</tr>
<tr>
<td>Fans-Interior</td>
<td>7.56</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment</td>
<td>51.44</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>1.66</td>
</tr>
<tr>
<td>Subtotal</td>
<td>167.30</td>
</tr>
</tbody>
</table>
<p>EAp2-17b. Energy Use Intensity - Natural Gas</p>
<table>
<thead>
<tr>
<th></th>
<th>Natural Gas [MJ/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Space Heating</td>
<td>112.08</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>183.45</td>
</tr>
<tr>
<td>Subtotal</td>
<td>295.53</td>
</tr>
</tbody>
</table>
<p>EAp2-17c. Energy Use Intensity - Other</p>
<table>
<thead>
<tr>
<th></th>
<th>Other [MJ/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Miscellaneous</td>
<td>0.00</td>
</tr>
<tr>
<td>Subtotal</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>EAp2-18. End Use Percentage</p>
<table>
<thead>
<tr>
<th></th>
<th>Percent [%]</th>
</tr>
</thead>
<tbody>
<tr>
<td>Interior Lighting</td>
<td>18.93</td>
</tr>
<tr>
<td>Space Heating</td>
<td>24.22</td>
</tr>
<tr>
<td>Space Cooling</td>
<td>4.11</td>
</tr>
<tr>
<td>Fans-Interior</td>
<td>1.63</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment</td>
<td>11.11</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>39.99</td>
</tr>
</tbody>
</table>
<p>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</p>
<table>
<thead>
<tr>
<th></th>
<th>Equivalent Full Load Hours of Operation Per Year [hr]</th>
<th>Hours &gt; 1% [hr]</th>
</tr>
</thead>
<tbody>
<tr>
<td>OCCUPY-1</td>
<td>2532.</td>
<td>3393.</td>
</tr>
<tr>
<td>LIGHTS-1</td>
<td>3009.</td>
<td>8760.</td>
</tr>
<tr>
<td>EQUIP-1</td>
<td>2650.</td>
<td>8760.</td>
</tr>
<tr>
<td>INFIL-SCH</td>
<td>3624.</td>
<td>3624.</td>
</tr>
<tr>
<td>SHADETRANSSCH</td>
<td>0.</td>
<td>0.</td>
</tr>
<tr>
<td>MIN OA SCHED</td>
<td>3245.</td>
<td>8760.</td>
</tr>
<tr>
<td>FANAVAILSCHED</td>
<td>5678.</td>
<td>5678.</td>
</tr>
<tr>
<td>COOLINGCOILAVAILSCHED</td>
<td>1310.</td>
<td>1310.</td>
</tr>
<tr>
<td>REHEATCOILAVAILSCHED</td>
<td>5678.</td>
<td>5678.</td>
</tr>
</tbody>
</table>
<p>Schedules-SetPoints (Schedule Type=Temperature)</p>
<table>
<thead>
<tr>
<th></th>
<th>First Object Used</th>
<th>Month Assumed</th>
<th>11am First Wednesday [C]</th>
<th>Days with Same 11am Value</th>
<th>11pm First Wednesday [C]</th>
<th>Days with Same 11pm Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>HTG-SETP-SCH</td>
<td>HEATING SETPOINT</td>
<td>January</td>
<td>21.10</td>
<td>365</td>
<td>12.80</td>
<td>365</td>
</tr>
<tr>
<td>PLENUM-HTG-SETP-SCH</td>
<td>PLENUM HEATING SETPOINT</td>
<td>January</td>
<td>12.80</td>
<td>365</td>
<td>12.80</td>
<td>365</td>
</tr>
<tr>
<td>CLG-SETP-SCH3</td>
<td>COOLING SETPOINT</td>
<td>July</td>
<td>25.00</td>
<td>122</td>
<td>25.00</td>
<td>122</td>
</tr>
<tr>
<td>PLENUM-CLG-SETP-SCH</td>
<td>PLENUM COOLING SETPOINT</td>
<td>July</td>
<td>40.00</td>
<td>365</td>
<td>40.00</td>
<td>365</td>
</tr>
<tr>
<td>CLG-SETP-SCH</td>
<td>DUAL SETPOINT</td>
<td>July</td>
<td>23.90</td>
<td>365</td>
<td>40.00</td>
<td>365</td>
</tr>
</tbody>
</table>
<h2 id="initialization-summary">Initialization Summary<a class="headerlink" href="#initialization-summary" title="Permanent link">&para;</a></h2>
<p>This report is not reproduced here since it is well documented in the section in this document for the eplusout.eio file.</p>
<h2 id="energy-meters">Energy Meters<a class="headerlink" href="#energy-meters" title="Permanent link">&para;</a></h2>
<p>This report provides the details on all the energy meters generated by the simulation. Directly following is an example of the report. The key used to obtain this report is EnergyMeters.</p>
<p>Report: Energy Meters</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-05-01 17:07:24</p>
<p>Annual and Peak Values - Electricity</p>
<table>
<thead>
<tr>
<th></th>
<th>Electricity Annual Value [GJ]</th>
<th>Electricity Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Electricity Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity­:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>01-APR-00:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity­:Building</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00:15</td>
<td>12000.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity­:Zone:SPACE1-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity­:Zone­:SPACE1-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>GeneralLights­:InteriorLights­:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity­:Zone­:SPACE2-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity­:Zone­:SPACE2-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity­:Zone­:SPACE3-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity­:Zone­:SPACE3-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity­:Zone­:SPACE4-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity­:Zone­:SPACE4-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity­:Zone­:SPACE5-1</td>
<td>50.96</td>
<td>187.72</td>
<td>01-JAN-00:15</td>
<td>4742.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights­:Electricity­:Zone­:SPACE5-1</td>
<td>32.11</td>
<td>148.20</td>
<td>01-JAN-00:15</td>
<td>2964.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity­:Zone­:SPACE1-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>General­:InteriorEquipment­:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity­:Zone­:SPACE2-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity­:Zone­:SPACE3-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity­:Zone­:SPACE4-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment­:Electricity­:Zone­:SPACE5-1</td>
<td>18.85</td>
<td>39.52</td>
<td>01-JAN-00:15</td>
<td>1778.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>ElectricityPurchased­:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricityPurchased­:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cogeneration­:ElectricityPurchased</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05­:15</td>
<td>20165.58</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>ElectricitySurplusSold­:Facility</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>ElectricitySurplusSold­:Plant</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>Cogeneration­:ElectricitySurplusSold</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>ElectricityNet­:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05­:15</td>
<td>20165.58</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>ElectricityNet­:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05­:15</td>
<td>20165.58</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>Cogeneration­:ElectricityNet</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05­:15</td>
<td>20165.58</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>Electricity­:HVAC</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>655.43</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>Fans­:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>655.43</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>General­:Fans­:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>655.43</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>Electricity­:Plant</td>
<td>18.88</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>8053.88</td>
<td>19-JUL-16­:00</td>
</tr>
<tr>
<td>Heating­:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>Boiler Parasitic­:Heating­:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>Cooling­:Electricity</td>
<td>16.44</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>7478.31</td>
<td>19-JUL-16­:00</td>
</tr>
<tr>
<td>Pumps­:Electricity</td>
<td>2.44</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>575.73</td>
<td>24-JUL-20­:00</td>
</tr>
<tr>
<td>MYGENERALLIGHTS</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00­:15</td>
<td>7500.00</td>
<td>01-JAN-10­:15</td>
</tr>
<tr>
<td>MYBUILDINGELECTRIC</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00­:15</td>
<td>12000.00</td>
<td>01-JAN-10­:15</td>
</tr>
<tr>
<td>MYBUILDINGOTHER</td>
<td>47.70</td>
<td>375.00</td>
<td>01-JAN-00­:15</td>
<td>7500.00</td>
<td>01-JAN-10­:15</td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Gas</p>
<table>
<thead>
<tr>
<th></th>
<th>Gas Annual Value [GJ]</th>
<th>Gas Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Gas Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gas­:Facility</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>42092.68</td>
<td>01-FEB-06­:15</td>
</tr>
<tr>
<td>Gas­:Plant</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>42092.68</td>
<td>01-FEB-06­:15</td>
</tr>
<tr>
<td>Heating­:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>42092.68</td>
<td>01-FEB-06­:15</td>
</tr>
<tr>
<td>Boiler­:Heating­:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>42092.68</td>
<td>01-FEB-06­:15</td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Cooling</p>
<table>
<thead>
<tr>
<th></th>
<th>Cooling Annual Value [GJ]</th>
<th>Cooling Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Cooling Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>PlantLoopCoolingDemand­:Facility</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>27050.46</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>PlantLoopCoolingDemand­:HVAC</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>27050.46</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>CoolingCoils­:PlantLoopCoolingDemand</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>27050.46</td>
<td>17-JUL-15­:00</td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Water</p>
<table>
<thead>
<tr>
<th></th>
<th>Annual Value [m3]</th>
<th>Minimum Value [m3/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [m3/s]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Other by Weight/Mass</p>
<table>
<thead>
<tr>
<th></th>
<th>Annual Value [kg]</th>
<th>Minimum Value [kg/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [kg/s]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>Carbon Equivalent­:Facility</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00­:15</td>
<td>0.000</td>
<td>01-JAN-00­:15</td>
</tr>
<tr>
<td>Carbon­Equivalent­Emissions­:Carbon Equivalent</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00­:15</td>
<td>0.000</td>
<td>01-JAN-00­:15</td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Other Volumetric</p>
<table>
<thead>
<tr>
<th></th>
<th>Annual Value [m3]</th>
<th>Minimum Value [m3/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [m3/s]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Other Liquid/Gas</p>
<table>
<thead>
<tr>
<th></th>
<th>Annual Value [L]</th>
<th>Minimum Value [L]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [L]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Annual and Peak Values - Other</p>
<table>
<thead>
<tr>
<th></th>
<th>Annual Value [GJ]</th>
<th>Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
</thead>
<tbody>
<tr>
<td>EnergyTransfer­:Facility</td>
<td>415.65</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>102784.74</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:Building</td>
<td>97.60</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>21488.05</td>
<td>28-JAN-06­:15</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:PLENUM-1</td>
<td>22.50</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>4218.21</td>
<td>07-JAN-08­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer</td>
<td>42.23</td>
<td>0.00</td>
<td>19-MAR-15­:30</td>
<td>21488.05</td>
<td>28-JAN-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:PLENUM-1</td>
<td>19.63</td>
<td>0.00</td>
<td>16-JAN-21­:15</td>
<td>4218.21</td>
<td>07-JAN-08­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer</td>
<td>55.38</td>
<td>0.00</td>
<td>01-JAN-06­:15</td>
<td>13937.19</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:PLENUM-1</td>
<td>2.87</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>2539.33</td>
<td>18-JUL-15­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:SPACE1-1</td>
<td>17.91</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>4012.66</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:SPACE1-1</td>
<td>6.51</td>
<td>0.00</td>
<td>01-JAN-10­:15</td>
<td>4012.66</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:SPACE1-1</td>
<td>11.40</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>3138.67</td>
<td>27-SEP-16­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:SPACE2-1</td>
<td>10.67</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>3432.93</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:SPACE2-1</td>
<td>2.42</td>
<td>0.00</td>
<td>01-JAN-01­:30</td>
<td>3432.93</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:SPACE2-1</td>
<td>8.25</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>2460.04</td>
<td>06-SEP-10­:15</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:SPACE3-1</td>
<td>16.79</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>3788.83</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:SPACE3-1</td>
<td>6.09</td>
<td>0.00</td>
<td>01-JAN-12­:00</td>
<td>3788.83</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:SPACE3-1</td>
<td>10.70</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>2807.57</td>
<td>19-JUL-11­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:SPACE4-1</td>
<td>9.82</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>3746.68</td>
<td>28-JAN-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:SPACE4-1</td>
<td>2.98</td>
<td>0.00</td>
<td>01-JAN-01­:30</td>
<td>3746.68</td>
<td>28-JAN-06­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:SPACE4-1</td>
<td>6.85</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>2281.99</td>
<td>25-JUN-17­:15</td>
</tr>
<tr>
<td>EnergyTransfer­:Zone­:SPACE5-1</td>
<td>19.91</td>
<td>0.00</td>
<td>01-APR-00­:15</td>
<td>4037.31</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Heating­:EnergyTransfer­:Zone­:SPACE5-1</td>
<td>4.60</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>4037.31</td>
<td>30-DEC-06­:15</td>
</tr>
<tr>
<td>Cooling­:EnergyTransfer­:Zone­:SPACE5-1</td>
<td>15.31</td>
<td>0.00</td>
<td>01-JAN-06­:15</td>
<td>2611.53</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:HVAC</td>
<td>117.82</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>31769.77</td>
<td>07-JAN-06­:15</td>
</tr>
<tr>
<td>HeatingCoils­:EnergyTransfer</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>31769.77</td>
<td>07-JAN-06­:15</td>
</tr>
<tr>
<td>PlantLoop­Heating­Demand­:Facility</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>31769.77</td>
<td>07-JAN-06­:15</td>
</tr>
<tr>
<td>PlantLoop­Heating­Demand­:HVAC</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>31769.77</td>
<td>07-JAN-06­:15</td>
</tr>
<tr>
<td>HeatingCoils­:PlantLoop­Heating­Demand</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>31769.77</td>
<td>07-JAN-06­:15</td>
</tr>
<tr>
<td>CoolingCoils­:EnergyTransfer</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>27050.46</td>
<td>17-JUL-15­:00</td>
</tr>
<tr>
<td>EnergyTransfer­:Plant</td>
<td>200.23</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>62116.41</td>
<td>19-JUL-16­:00</td>
</tr>
<tr>
<td>Boilers­:EnergyTransfer</td>
<td>55.06</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>33674.15</td>
<td>28-MAR-06­:15</td>
</tr>
<tr>
<td>Chillers­:EnergyTransfer</td>
<td>64.37</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>27319.05</td>
<td>19-JUL-16­:00</td>
</tr>
<tr>
<td>HeatRejection­:EnergyTransfer</td>
<td>80.81</td>
<td>0.00</td>
<td>01-JAN-00­:15</td>
<td>34797.36</td>
<td>19-JUL-16­:00</td>
</tr>
</tbody>
</table>
<h2 id="sensible-heat-gain-summary">Sensible Heat Gain Summary<a class="headerlink" href="#sensible-heat-gain-summary" title="Permanent link">&para;</a></h2>
<p>This report is more fully described in the Input Output Reference but represents the major heat gain components for each zone as well as the HVAC loads satisfied. Directly following is an example of the report. The key used to obtain this report is SensibleHeatGainSummary.</p>
<p>Report: Sensible Heat Gain Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2011-09-09 08:02:03</p>
<p>Annual Building Sensible Heat Gain Components</p>
<table>
<thead>
<tr>
<th></th>
<th>HVAC Input Sensible Air Heating [GJ]</th>
<th>HVAC Input Sensible Air Cooling [GJ]</th>
<th>HVAC Input Heated Surface Heating [GJ]</th>
<th>HVAC Input Cooled Surface Cooling [GJ]</th>
<th>People Sensible Heat Addition [GJ]</th>
<th>Lights Sensible Heat Addition [GJ]</th>
<th>Equipment Sensible Heat Addition [GJ]</th>
<th>Window Heat Addition [GJ]</th>
<th>Interzone Air Transfer Heat Addition [GJ]</th>
<th>Infiltration Heat Addition [GJ]</th>
<th>Opaque Surface Conduction and Other Heat Addition [GJ]</th>
<th>Equipment Sensible Heat Removal [GJ]</th>
<th>Window Heat Removal [GJ]</th>
<th>Interzone Air Transfer Heat Removal [GJ]</th>
<th>Infiltration Heat Removal [GJ]</th>
<th>Opaque Surface Conduction and Other Heat Removal [GJ]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE­1-1</td>
<td>0.096</td>
<td>-0.070</td>
<td>0.000</td>
<td>0.000</td>
<td>0.035</td>
<td>0.131</td>
<td>0.065</td>
<td>0.220</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.078</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.395</td>
</tr>
<tr>
<td>SPACE­2-1</td>
<td>0.051</td>
<td>-0.038</td>
<td>0.000</td>
<td>0.000</td>
<td>0.014</td>
<td>0.056</td>
<td>0.028</td>
<td>0.173</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.029</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.253</td>
</tr>
<tr>
<td>SPACE­3-1</td>
<td>0.093</td>
<td>-0.030</td>
<td>0.000</td>
<td>0.000</td>
<td>0.034</td>
<td>0.131</td>
<td>0.065</td>
<td>0.157</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.082</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.363</td>
</tr>
<tr>
<td>SPACE­4-1</td>
<td>0.055</td>
<td>-0.015</td>
<td>0.000</td>
<td>0.000</td>
<td>0.015</td>
<td>0.056</td>
<td>0.028</td>
<td>0.105</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.032</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.211</td>
</tr>
<tr>
<td>SPACE­5-1</td>
<td>0.032</td>
<td>-0.072</td>
<td>0.000</td>
<td>0.000</td>
<td>0.073</td>
<td>0.244</td>
<td>0.121</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.007</td>
<td>-0.392</td>
</tr>
<tr>
<td>PLE­NUM­-1</td>
<td>0.118</td>
<td>-0.024</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.094</td>
</tr>
<tr>
<td>Total Facility</td>
<td>0.445</td>
<td>-0.248</td>
<td>0.000</td>
<td>0.000</td>
<td>0.170</td>
<td>0.618</td>
<td>0.307</td>
<td>0.655</td>
<td>0.000</td>
<td>0.000</td>
<td>0.002</td>
<td>0.000</td>
<td>-0.221</td>
<td>0.000</td>
<td>-0.017</td>
<td>-1.709</td>
</tr>
</tbody>
</table>
<p>Peak Cooling Sensible Heat Gain Components</p>
<table>
<thead>
<tr>
<th></th>
<th>Time of Peak</th>
<th>HVAC Input Sensible Air Heating [W]</th>
<th>HVAC Input Sensible Air Cooling [W]</th>
<th>HVAC Input Heated Surface Heating [W]</th>
<th>HVAC Input Cooled Surface Cooling [W]</th>
<th>People Sensible Heat Addition [W]</th>
<th>Lights Sensible Heat Addition [W]</th>
<th>Equipment Sensible Heat Addition [W]</th>
<th>Window Heat Addition [W]</th>
<th>Interzone Air Transfer Heat Addition [W]</th>
<th>Infiltration Heat Addition [W]</th>
<th>Opaque Surface Conduction and Other Heat Addition [W]</th>
<th>Equipment Sensible Heat Removal [W]</th>
<th>Window Heat Removal [W]</th>
<th>Interzone Air Transfer Heat Removal [W]</th>
<th>Infiltration Heat Removal [W]</th>
<th>Opaque Surface Conduction and Other Heat Removal [W]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE­1-1</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-3502.16</td>
<td>0.00</td>
<td>0.00</td>
<td>724.60</td>
<td>1584.00</td>
<td>739.20</td>
<td>9347.85</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-8893.49</td>
</tr>
<tr>
<td>SPACE­2-1</td>
<td>14-JAN-10:07</td>
<td>0.00</td>
<td>-1738.94</td>
<td>0.00</td>
<td>0.00</td>
<td>345.99</td>
<td>684.00</td>
<td>410.40</td>
<td>4684.27</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4385.71</td>
</tr>
<tr>
<td>SPACE­3-1</td>
<td>14-JAN-14:45</td>
<td>0.00</td>
<td>-1095.49</td>
<td>0.00</td>
<td>0.00</td>
<td>761.13</td>
<td>1584.00</td>
<td>844.80</td>
<td>356.87</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-2451.31</td>
</tr>
<tr>
<td>SPACE­4-1</td>
<td>14-JAN-16:00</td>
<td>0.00</td>
<td>-736.19</td>
<td>0.00</td>
<td>0.00</td>
<td>345.95</td>
<td>684.00</td>
<td>228.00</td>
<td>1157.98</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1679.74</td>
</tr>
<tr>
<td>SPACE­5-1</td>
<td>14-JAN-13:35</td>
<td>0.00</td>
<td>-2315.43</td>
<td>0.00</td>
<td>0.00</td>
<td>1135.19</td>
<td>2667.60</td>
<td>1778.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-3265.77</td>
</tr>
<tr>
<td>PLE­NUM-1</td>
<td>07-JUL-19:46</td>
<td>0.00</td>
<td>-1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-7822.86</td>
<td>0.00</td>
<td>0.00</td>
<td>3561.18</td>
<td>7500.00</td>
<td>3500.00</td>
<td>10470.76</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-17209.08</td>
</tr>
</tbody>
</table>
<p>Peak Heating Sensible Heat Gain Components</p>
<table>
<thead>
<tr>
<th></th>
<th>Time of Peak</th>
<th>HVAC Input Sensible Air Heating [W]</th>
<th>HVAC Input Sensible Air Cooling [W]</th>
<th>HVAC Input Heated Surface Heating [W]</th>
<th>HVAC Input Cooled Surface Cooling [W]</th>
<th>People Sensible Heat Addition [W]</th>
<th>Lights Sensible Heat Addition [W]</th>
<th>Equipment Sensible Heat Addition [W]</th>
<th>Window Heat Addition [W]</th>
<th>Interzone Air Transfer Heat Addition [W]</th>
<th>Infiltration Heat Addition [W]</th>
<th>Opaque Surface Conduction and Other Heat Addition [W]</th>
<th>Equipment Sensible Heat Removal [W]</th>
<th>Window Heat Removal [W]</th>
<th>Interzone Air Transfer Heat Removal [W]</th>
<th>Infiltration Heat Removal [W]</th>
<th>Opaque Surface Conduction and Other Heat Removal [W]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>14-JAN-07:00</td>
<td>10652.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1551.57</td>
<td>0.00</td>
<td>0.00</td>
<td>-9201.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>14-JAN-07:00</td>
<td>7816.55</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-594.65</td>
<td>0.00</td>
<td>0.00</td>
<td>-7265.22</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>14-JAN-07:00</td>
<td>11495.41</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1539.09</td>
<td>0.00</td>
<td>0.00</td>
<td>-10056.64</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>14-JAN-07:00</td>
<td>8837.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-604.20</td>
<td>0.00</td>
<td>0.00</td>
<td>-8276.74</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14-JAN-07:00</td>
<td>12359.25</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>148.20</td>
<td>39.52</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-12546.97</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>14-JAN-07:18</td>
<td>5275.99</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-5275.99</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-07:15</td>
<td>55720.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>375.00</td>
<td>100.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4289.51</td>
<td>0.00</td>
<td>0.00</td>
<td>-51905.88</td>
</tr>
</tbody>
</table>
<h2 id="standard-621-summary">Standard 62.1 Summary<a class="headerlink" href="#standard-621-summary" title="Permanent link">&para;</a></h2>
<p>This report is more fully described in the Input Output Reference. The Standard 62.1 Summary produces a report that is consistent with many of the outputs needed when doing calculations consistent with ASHRAE Standard 62.1-2010. The report is generated when sizing calculations are specified. The abbreviations used in the report are consistent with the abbreviations used in Appendix A4 of the Standard. Directly following is an example of the report. The key used to obtain this report is Standard62.1Summary.</p>
<p>Report: Standard 62.1 Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-04-20 12:00:57</p>
<p>System Ventilation Requirements for Cooling</p>
<table>
<thead>
<tr>
<th></th>
<th>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</th>
<th>System Population - Ps</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Occupant Diversity - D</th>
<th>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Average Outdoor Air Fraction - Xs</th>
<th>System Ventilation Efficiency - Ev</th>
<th>Outdoor Air Intake Flow - Vot [m3/s]</th>
<th>Percent Outdoor Air - %OA</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>52.00</td>
<td>52.00</td>
<td>1.00</td>
<td>0.26</td>
<td>1.05</td>
<td>0.252</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</tbody>
</table>
<p>System Ventilation Requirements for Heating</p>
<table>
<thead>
<tr>
<th></th>
<th>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</th>
<th>System Population - Ps</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Occupant Diversity - D</th>
<th>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Average Outdoor Air Fraction - Xs</th>
<th>System Ventilation Efficiency - Ev</th>
<th>Outdoor Air Intake Flow Vot [m3/s]</th>
<th>Percent Outdoor Air - %OA</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.26</td>
<td>0.43</td>
<td>0.967</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</tbody>
</table>
<p>Zone Ventilation Parameters</p>
<table>
<thead>
<tr>
<th></th>
<th>AirLoop Name</th>
<th>People Outdoor Air Rate - Rp [m3/s-person]</th>
<th>Zone Population - Pz</th>
<th>Area Outdoor Air Rate - Ra [m3/s-m2]</th>
<th>Zone Floor Area - Az [m2]</th>
<th>Breathing Zone Outdoor Airflow - Vbz [m3/s]</th>
<th>Cooling Zone Air Distribution Effectiveness - Ez-clg</th>
<th>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</th>
<th>Heating Zone Air Distribution Effectiveness - Ez-htg</th>
<th>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>99.16</td>
<td>0.0562</td>
<td>0.900</td>
<td>0.0624</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>0.900</td>
<td>0.0276</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>96.48</td>
<td>0.0554</td>
<td>1.000</td>
<td>0.0554</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>1.000</td>
<td>0.0248</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>20.00</td>
<td>0.000305</td>
<td>182.49</td>
<td>0.1029</td>
<td>1.000</td>
<td>0.1029</td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>System Ventilation Parameters</p>
<table>
<thead>
<tr>
<th></th>
<th>People Outdoor Air Rate - Rp [m3/s-person]</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Area Outdoor Air Rate - Ra [m3/s-m2]</th>
<th>Sum of Zone Floor Area - Az-sum [m2]</th>
<th>Breathing Zone Outdoor Airflow - Vbz [m3/s]</th>
<th>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</th>
<th>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>52.00</td>
<td>0.000305</td>
<td>463.60</td>
<td>0.2641</td>
<td>0.2731</td>
<td>0.0000</td>
</tr>
</tbody>
</table>
<p>Zone Ventilation Calculations for Cooling Design</p>
<table>
<thead>
<tr>
<th></th>
<th>AirLoop Name</th>
<th>Box Type</th>
<th>Zone Primary Airflow - Vpz [m3/s]</th>
<th>Zone Discharge Airflow - Vdz [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</th>
<th>Primary Outdoor Air Fraction - Zpz</th>
<th>Primary Air Fraction - Ep</th>
<th>Secondary Recirculation Fraction- Er</th>
<th>Supply Air Fraction- Fa</th>
<th>Mixed Air Fraction - Fb</th>
<th>Outdoor Air Fraction - Fc</th>
<th>Zone Ventilation Efficiency - Evz</th>
</tr>
</thead>
<tbody>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL­:SINGLEDUCT­:VAV­:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.08</td>
<td>0.0624</td>
<td>0.280</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL­:SINGLEDUCT­:VAV­:REHEAT</td>
<td>0.19</td>
<td>0.19</td>
<td>0.03</td>
<td>0.0276</td>
<td>0.147</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL­:SINGLEDUCT­:VAV­:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.07</td>
<td>0.0554</td>
<td>0.263</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL­:SINGLEDUCT­:VAV­:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.03</td>
<td>0.0248</td>
<td>0.120</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL­:SINGLEDUCT­:VAV­:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.14</td>
<td>0.1029</td>
<td>0.465</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
</tbody>
</table>
<p>System Ventilation Calculations for Cooling Design</p>
<table>
<thead>
<tr>
<th></th>
<th>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</th>
<th>Zone Ventilation Efficiency - Evz-min</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.19</td>
<td>0.2731</td>
<td>1.000</td>
</tr>
</tbody>
</table>
<p>Zone Ventilation Calculations for Heating Design</p>
<table>
<thead>
<tr>
<th></th>
<th>AirLoop Name</th>
<th>Box Type</th>
<th>Zone Primary Airflow - Vpz [m3/s]</th>
<th>Zone Discharge Airflow - Vdz [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</th>
<th>Primary Outdoor Air Fraction - Zpz</th>
<th>Primary Air Fraction - Ep</th>
<th>Secondary Recirculation Fraction- Er</th>
<th>Supply Air Fraction- Fa</th>
<th>Mixed Air Fraction - Fb</th>
<th>Outdoor Air Fraction - Fc</th>
<th>Zone Ventilation Efficiency - Evz</th>
</tr>
</thead>
<tbody>
<tr>
<td>None</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>System Ventilation Calculations for Heating Design</p>
<table>
<thead>
<tr>
<th></th>
<th>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</th>
<th>Zone Ventilation Efficiency - Evz-min</th>
</tr>
</thead>
<tbody>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.18+309</td>
<td>0.0000</td>
<td>1.000</td>
</tr>
</tbody>
</table>
<h2 id="component-loads-summary">Component Loads Summary<a class="headerlink" href="#component-loads-summary" title="Permanent link">&para;</a></h2>
<p>Three different Component Loads Summary reports can be generated. The Zone Component Loads Summary, the AirLoop Component Loads Summary and the Facility Component Loads Summary. Each provides an estimate of the heating and cooling peak loads for each zone broken down into various components. This report may help determine which components of the load have the largest impact for the heating and cooling peak design conditions. When specified, the Zone Component Loads Summary report is created for each zone that is conditioned. The Sensible-Delayed column of the summary is only an estimate based on a procedure described in the Engineering Reference documentation. An intermediate calculation in this procedure is the decay curves that are shown in the the EIO file when Output:Surfaces:List is set to show DecayCurvesFromComponentLoadsSummary. The difference between the peak design sensible load and the estimated instant + delayed sensible load (as shown in the <em>Peak Conditions</em> subtable) is an indication of how consistent the overall total estimate may be to the computed total peak loads for the zone. Engineering checks have been added showing some ratios that may be useful in checking the results. When the report is called the zone sizing calculations are repeated twice so this may result in longer simulation times.  The key used to obtain these reports are ZoneComponentLoadSummary, AirLoopComponentLoadSummary, FacilityComponentLoadSummary.</p>
<p>Report: ZoneComponentLoadSummary</p>
<p>For: SPACE1-1</p>
<p>Timestamp: 2012-09-21 15:48:46</p>
<p>Estimated Cooling Peak Load Components</p>
<table>
<thead>
<tr>
<th></th>
<th>Sensible - Instant [W]</th>
<th>Sensible - Delayed [W]</th>
<th>Sensible - Return Air [W]</th>
<th>Latent [W]</th>
<th>Total [W]</th>
<th>%Grand Total</th>
<th>Related Area [m2]</th>
<th>Total per Area [W/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>People</td>
<td>536.56</td>
<td>258.31</td>
<td></td>
<td>523.12</td>
<td>1317.99</td>
<td>35.33</td>
<td>99.16</td>
<td>13.29</td>
</tr>
<tr>
<td>Lights</td>
<td>15.84</td>
<td>1335.72</td>
<td>316.80</td>
<td></td>
<td>1668.36</td>
<td>44.72</td>
<td>99.16</td>
<td>16.82</td>
</tr>
<tr>
<td>Equipment</td>
<td>535.92</td>
<td>316.37</td>
<td></td>
<td>0.00</td>
<td>852.29</td>
<td>22.84</td>
<td>99.16</td>
<td>8.60</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>99.16</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>99.16</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>DOAS Direct to Zone</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Infiltration</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>73.20</td>
<td>0.00</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Roof</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td></td>
<td>467.30</td>
<td></td>
<td></td>
<td>467.30</td>
<td>12.53</td>
<td>99.16</td>
<td>4.71</td>
</tr>
<tr>
<td>Other Roof</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Exterior Wall</td>
<td></td>
<td>374.68</td>
<td></td>
<td></td>
<td>374.68</td>
<td>10.04</td>
<td>73.20</td>
<td>5.12</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td></td>
<td>-645.5</td>
<td></td>
<td></td>
<td>-645.5</td>
<td>-17.3</td>
<td>80.56</td>
<td>-8.0</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Other Wall</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>73.20</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Interzone Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td></td>
<td>-2177.1</td>
<td></td>
<td></td>
<td>-2177.1</td>
<td>-58.4</td>
<td>99.16</td>
<td>-22.0</td>
</tr>
<tr>
<td>Other Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>782.86</td>
<td></td>
<td></td>
<td></td>
<td>782.86</td>
<td>20.98</td>
<td>21.81</td>
<td>35.89</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td></td>
<td>1089.93</td>
<td></td>
<td></td>
<td>1089.93</td>
<td>29.21</td>
<td>21.81</td>
<td>49.97</td>
</tr>
<tr>
<td>Opaque Door</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Grand Total</td>
<td>1871.18</td>
<td>1019.70</td>
<td>316.80</td>
<td>523.12</td>
<td>3730.80</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Cooling Peak Conditions</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Time of Peak Load</td>
<td>7/21 15:45:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>31.02</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>23.14</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.01459</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>23.90</td>
</tr>
<tr>
<td>Zone Relative Humidity [%]</td>
<td>52.91</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00979</td>
</tr>
<tr>
<td>Supply Air Temperature [C]</td>
<td>14.00</td>
</tr>
<tr>
<td>Mixed Air Temperature [C]</td>
<td></td>
</tr>
<tr>
<td>Main Fan Air Flow [m3/s]</td>
<td>0.22</td>
</tr>
<tr>
<td>Outside Air Flow [m3/s]</td>
<td>0.06</td>
</tr>
<tr>
<td>Peak Sensible Load with Sizing Factor [W]</td>
<td>2647.21</td>
</tr>
<tr>
<td>Difference Due to Sizing Factor [W]</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak Sensible Load [W]</td>
<td>2647.21</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>2890.88</td>
</tr>
<tr>
<td>Difference Between Peak and Estimated Sensible Load [W]</td>
<td>-243.7</td>
</tr>
</tbody>
</table>
<p>Engineering Checks for Cooling</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Outside Air (%)</td>
<td>0.2524</td>
</tr>
<tr>
<td>Airflow per Floor Area [m3/s-m2]</td>
<td>0.0022</td>
</tr>
<tr>
<td>Airflow per Total Capacity [m3/s-W]</td>
<td>0.0001</td>
</tr>
<tr>
<td>Floor Area per Total Capacity [m2/W]</td>
<td>0.0375</td>
</tr>
<tr>
<td>Total Capacity per Floor Area [W/m2]</td>
<td>26.6963</td>
</tr>
<tr>
<td>Number of People</td>
<td>11.0</td>
</tr>
</tbody>
</table>
<p>Estimated Heating Peak Load Components</p>
<table>
<thead>
<tr>
<th></th>
<th>Sensible - Instant [W]</th>
<th>Sensible - Delayed [W]</th>
<th>Sensible - Return Air [W]</th>
<th>Latent [W]</th>
<th>Total [W]</th>
<th>%Grand Total</th>
<th>Related Area [m2]</th>
<th>Total per Area [W/m2]</th>
</tr>
</thead>
<tbody>
<tr>
<td>People</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td>99.16</td>
<td>0.00</td>
</tr>
<tr>
<td>Lights</td>
<td>0.79</td>
<td>87.93</td>
<td>15.84</td>
<td></td>
<td>104.57</td>
<td>-2.7</td>
<td>99.16</td>
<td>1.05</td>
</tr>
<tr>
<td>Equipment</td>
<td>147.84</td>
<td>95.40</td>
<td></td>
<td>0.00</td>
<td>243.24</td>
<td>-6.2</td>
<td>99.16</td>
<td>2.45</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td>99.16</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td>99.16</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>DOAS Direct to Zone</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Infiltration</td>
<td>-418.4</td>
<td></td>
<td></td>
<td>-76.3</td>
<td>-494.7</td>
<td>12.68</td>
<td>73.20</td>
<td>-6.8</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>0.00</td>
<td>-0.00</td>
<td></td>
<td></td>
</tr>
<tr>
<td>Roof</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td></td>
<td>-937.7</td>
<td></td>
<td></td>
<td>-937.7</td>
<td>24.03</td>
<td>99.16</td>
<td>-9.5</td>
</tr>
<tr>
<td>Other Roof</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Exterior Wall</td>
<td></td>
<td>-735.5</td>
<td></td>
<td></td>
<td>-735.5</td>
<td>18.85</td>
<td>73.20</td>
<td>-10.0</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td></td>
<td>82.11</td>
<td></td>
<td></td>
<td>82.11</td>
<td>-2.1</td>
<td>80.56</td>
<td>1.02</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Other Wall</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>73.20</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Interzone Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td></td>
<td>437.67</td>
<td></td>
<td></td>
<td>437.67</td>
<td>-11.2</td>
<td>99.16</td>
<td>4.41</td>
</tr>
<tr>
<td>Other Floor</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>-2601.7</td>
<td></td>
<td></td>
<td></td>
<td>-2601.7</td>
<td>66.68</td>
<td>21.81</td>
<td>-119.3</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>21.81</td>
<td>0.00</td>
</tr>
<tr>
<td>Opaque Door</td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td>0.00</td>
<td>-0.00</td>
<td>0.00</td>
<td></td>
</tr>
<tr>
<td>Grand Total</td>
<td>-2871.5</td>
<td>-970.1</td>
<td>15.84</td>
<td>-76.3</td>
<td>-3902.1</td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Heating Peak Conditions</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Time of Peak Load</td>
<td>1/21 24:00:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>-17.3</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>-17.3</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00084</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>22.20</td>
</tr>
<tr>
<td>Zone Relative Humidity [%]</td>
<td>22.83</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00377</td>
</tr>
<tr>
<td>Supply Air Temperature [C]</td>
<td>50.00</td>
</tr>
<tr>
<td>Mixed Air Temperature [C]</td>
<td></td>
</tr>
<tr>
<td>Main Fan Air Flow [m3/s]</td>
<td>0.12</td>
</tr>
<tr>
<td>Outside Air Flow [m3/s]</td>
<td>0.06</td>
</tr>
<tr>
<td>Peak Sensible Load with Sizing Factor [W]</td>
<td>-3860.8</td>
</tr>
<tr>
<td>Difference Due to Sizing Factor [W]</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak Sensible Load [W]</td>
<td>-3860.8</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>-3841.6</td>
</tr>
<tr>
<td>Difference Between Peak and Estimated Sensible Load [W]</td>
<td>-19.2</td>
</tr>
</tbody>
</table>
<p>Engineering Checks for Heating</p>
<table>
<thead>
<tr>
<th></th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Outside Air (%)</td>
<td>0.4817</td>
</tr>
<tr>
<td>Airflow per Floor Area [m3/s-m2]</td>
<td>0.0012</td>
</tr>
<tr>
<td>Airflow per Total Capacity [m3/s-W]</td>
<td>-0.000</td>
</tr>
<tr>
<td>Floor Area per Total Capacity [m2/W]</td>
<td>-0.026</td>
</tr>
<tr>
<td>Total Capacity per Floor Area [W/m2]</td>
<td>-38.935</td>
</tr>
<tr>
<td>Number of People</td>
<td>11.0</td>
</tr>
</tbody>
</table>
<h2 id="outputtabletimebins">Output:Table:TimeBins<a class="headerlink" href="#outputtabletimebins" title="Permanent link">&para;</a></h2>
<p>A TimeBins report shows a grid of the number of hours that specific report variable spend in a range of values. The first table is broken into two parts. The first part is monthly and the second part is for each hour of the day. The columns show the range of values. A second table is provided to show some statistics on the report variable for the entire year including the maximum and minimum. These statistics are helpful in setting the field values for the interval in the Output Table:TimeBins object. Due to this, it is often necessary to run two simulations to fully utilize the TimeBins report with the first run used to find the minimum and maximum of the variable, these values are then used in the TimeBins object and the second run a better table of binned results are displayed.</p>
<p>Report: PURCHASEDCOOLING:FACILITY J per second</p>
<p>For: Meter</p>
<p>Timestamp: 2006-08-30 07:48:55</p>
<p>Values in table are in hours.</p>
<table>
<thead>
<tr>
<th></th>
<th></th>
<th>1</th>
<th>2</th>
<th>3</th>
<th>4</th>
<th>5</th>
<th>6</th>
<th>7</th>
<th>8</th>
<th>9</th>
<th>10</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr>
<td>Interval Start</td>
<td>less than</td>
<td>0. \&lt; =</td>
<td>2000. \&lt; =</td>
<td>4000. \&lt; =</td>
<td>6000. \&lt; =</td>
<td>8000. \&lt; =</td>
<td>10000. \&lt; =</td>
<td>12000. \&lt; =</td>
<td>14000. \&lt; =</td>
<td>16000. \&lt; =</td>
<td>18000. \&lt; =</td>
<td>equal to or more than</td>
<td>Row</td>
</tr>
<tr>
<td>Interval End</td>
<td>0.</td>
<td>2000. &gt;</td>
<td>4000. &gt;</td>
<td>6000. &gt;</td>
<td>8000. &gt;</td>
<td>10000. &gt;</td>
<td>12000. &gt;</td>
<td>14000. &gt;</td>
<td>16000. &gt;</td>
<td>18000. &gt;</td>
<td>20000. &gt;</td>
<td>20000.</td>
<td>Total</td>
</tr>
<tr>
<td>January</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>February</td>
<td>0.00</td>
<td>672.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>672.00</td>
</tr>
<tr>
<td>March</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>April</td>
<td>0.00</td>
<td>524.17</td>
<td>40.67</td>
<td>40.33</td>
<td>45.67</td>
<td>45.50</td>
<td>19.67</td>
<td>4.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>May</td>
<td>0.00</td>
<td>480.33</td>
<td>44.50</td>
<td>55.50</td>
<td>41.00</td>
<td>53.50</td>
<td>38.17</td>
<td>20.67</td>
<td>10.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>June</td>
<td>0.00</td>
<td>393.50</td>
<td>31.83</td>
<td>55.33</td>
<td>19.83</td>
<td>53.00</td>
<td>65.83</td>
<td>62.83</td>
<td>24.00</td>
<td>13.83</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>July</td>
<td>0.00</td>
<td>372.67</td>
<td>30.83</td>
<td>40.83</td>
<td>45.67</td>
<td>53.83</td>
<td>42.83</td>
<td>48.33</td>
<td>45.33</td>
<td>47.83</td>
<td>15.83</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>August</td>
<td>0.00</td>
<td>373.50</td>
<td>24.50</td>
<td>37.17</td>
<td>44.50</td>
<td>64.50</td>
<td>56.67</td>
<td>50.67</td>
<td>52.33</td>
<td>35.00</td>
<td>5.17</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>September</td>
<td>0.00</td>
<td>406.33</td>
<td>52.00</td>
<td>42.50</td>
<td>14.83</td>
<td>54.50</td>
<td>64.67</td>
<td>54.50</td>
<td>27.17</td>
<td>3.50</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>October</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>November</td>
<td>0.00</td>
<td>720.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>December</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>12:01 to 1:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 am</td>
<td>0.00</td>
<td>294.33</td>
<td>33.83</td>
<td>25.00</td>
<td>5.17</td>
<td>2.17</td>
<td>1.67</td>
<td>1.17</td>
<td>1.00</td>
<td>0.67</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 am</td>
<td>0.00</td>
<td>238.00</td>
<td>14.17</td>
<td>16.50</td>
<td>17.00</td>
<td>40.33</td>
<td>29.67</td>
<td>9.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 am</td>
<td>0.00</td>
<td>231.83</td>
<td>14.50</td>
<td>13.00</td>
<td>21.83</td>
<td>38.83</td>
<td>31.83</td>
<td>12.00</td>
<td>1.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 am</td>
<td>0.00</td>
<td>226.33</td>
<td>14.00</td>
<td>12.50</td>
<td>17.50</td>
<td>36.50</td>
<td>31.33</td>
<td>22.17</td>
<td>4.67</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 pm</td>
<td>0.00</td>
<td>221.33</td>
<td>12.17</td>
<td>13.00</td>
<td>14.50</td>
<td>30.67</td>
<td>33.50</td>
<td>27.83</td>
<td>11.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>12:01 to 1:00 pm</td>
<td>0.00</td>
<td>211.00</td>
<td>18.00</td>
<td>14.00</td>
<td>14.00</td>
<td>29.17</td>
<td>32.33</td>
<td>25.67</td>
<td>17.67</td>
<td>3.17</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 pm</td>
<td>0.00</td>
<td>208.00</td>
<td>15.00</td>
<td>15.33</td>
<td>11.00</td>
<td>22.17</td>
<td>27.83</td>
<td>27.50</td>
<td>26.83</td>
<td>10.83</td>
<td>0.50</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 pm</td>
<td>0.00</td>
<td>205.33</td>
<td>11.83</td>
<td>18.17</td>
<td>11.00</td>
<td>17.50</td>
<td>23.17</td>
<td>29.50</td>
<td>26.17</td>
<td>18.17</td>
<td>4.17</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 pm</td>
<td>0.00</td>
<td>203.00</td>
<td>9.50</td>
<td>17.67</td>
<td>14.00</td>
<td>16.17</td>
<td>20.67</td>
<td>30.17</td>
<td>22.00</td>
<td>24.83</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 pm</td>
<td>0.00</td>
<td>201.17</td>
<td>10.83</td>
<td>18.83</td>
<td>13.67</td>
<td>16.33</td>
<td>19.50</td>
<td>29.67</td>
<td>22.83</td>
<td>25.17</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 pm</td>
<td>0.00</td>
<td>200.00</td>
<td>13.50</td>
<td>21.33</td>
<td>14.83</td>
<td>22.17</td>
<td>22.67</td>
<td>26.00</td>
<td>25.83</td>
<td>16.33</td>
<td>2.33</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 pm</td>
<td>0.00</td>
<td>227.33</td>
<td>29.17</td>
<td>43.17</td>
<td>28.33</td>
<td>27.50</td>
<td>9.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 pm</td>
<td>0.00</td>
<td>235.83</td>
<td>27.83</td>
<td>43.17</td>
<td>28.67</td>
<td>25.33</td>
<td>4.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>Total</td>
<td>0.00</td>
<td>6918.50</td>
<td>224.33</td>
<td>271.67</td>
<td>211.50</td>
<td>324.83</td>
<td>287.83</td>
<td>241.00</td>
<td>159.17</td>
<td>100.17</td>
<td>21.00</td>
<td>0.00</td>
<td>8760.00</td>
</tr>
</tbody>
</table>
<p>Statistics</p>
<table>
<thead>
<tr>
<th></th>
<th>Statistic</th>
</tr>
</thead>
<tbody>
<tr>
<td>Minimum</td>
<td>0.00</td>
</tr>
<tr>
<td>Mean minus two standard deviations</td>
<td>-6496.35</td>
</tr>
<tr>
<td>Mean</td>
<td>1995.71</td>
</tr>
<tr>
<td>Mean plus two standard deviations</td>
<td>10487.78</td>
</tr>
<tr>
<td>Maximum</td>
<td>19476.00</td>
</tr>
<tr>
<td>Standard deviation</td>
<td>4246.03</td>
</tr>
</tbody>
</table>
<h2 id="outputtablemonthly">Output:Table:Monthly<a class="headerlink" href="#outputtablemonthly" title="Permanent link">&para;</a></h2>
<p>Monthly reports are not predefined. Instead each column is defined when using the Output:Table:Monthly object. In that object each column is defined by a variable and how it should be aggregated. The StandardReports.idf file is located in DataSets directory where EnergyPlus is installed and contains a large number of examples of how to use Output:Table:Monthly to get summaries of the performance of different components in the building model. These examples include:</p>
<ul>
<li>
<p>Zone Cooling Summary</p>
</li>
<li>
<p>Zone Heating Summary</p>
</li>
<li>
<p>Zone Electric Summary</p>
</li>
<li>
<p>Space Gains</p>
</li>
<li>
<p>Peak Space Gains</p>
</li>
<li>
<p>Space Gain Components at Cooling Peak</p>
</li>
<li>
<p>Energy Consumption - Electricity &amp; Natural Gas</p>
</li>
<li>
<p>Energy Consumption - Electricity Generated &amp; Propane</p>
</li>
<li>
<p>Energy Consumption - Diesel &amp; Fuel Oil</p>
</li>
<li>
<p>Energy Consumption  - Purchased Heating &amp; Cooling</p>
</li>
<li>
<p>Energy Consumption - Coal &amp; Gasoline</p>
</li>
<li>
<p>End-Use Energy Consumption - Electricity</p>
</li>
<li>
<p>End-Use Energy Consumption - Natural Gas</p>
</li>
<li>
<p>End-Use Energy Consumption - Diesel</p>
</li>
<li>
<p>End-Use Energy Consumption - Fuel Oil</p>
</li>
<li>
<p>End-Use Energy Consumption - Coal</p>
</li>
<li>
<p>End-Use Energy Consumption - Propane</p>
</li>
<li>
<p>End-Use Energy Consumption - Gasoline</p>
</li>
<li>
<p>Peak Energy End-Use - Electricity Part 1</p>
</li>
<li>
<p>Peak Energy End-Use - Electricity Part 2</p>
</li>
<li>
<p>Electric Components of Peak Demand</p>
</li>
<li>
<p>Peak Energy End-Use - Natural Gas</p>
</li>
<li>
<p>Peak Energy End-Use - Diesel</p>
</li>
<li>
<p>Peak Energy End-Use - Fuel Oil</p>
</li>
<li>
<p>Peak Energy End-Use - Coal</p>
</li>
<li>
<p>Peak Energy End-Use - Propane</p>
</li>
<li>
<p>Peak Energy End-Use - Gasoline</p>
</li>
<li>
<p>Setpoints Not Met With Temperatures</p>
</li>
<li>
<p>Comfort Report - Simple 55</p>
</li>
<li>
<p>Unglazed Transpired Solar Collector Summary</p>
</li>
<li>
<p>Occupant Comfort Data Summary</p>
</li>
<li>
<p>Chiller Report</p>
</li>
<li>
<p>Tower Report</p>
</li>
<li>
<p>Boiler Report</p>
</li>
<li>
<p>DX Report</p>
</li>
<li>
<p>Window Report</p>
</li>
<li>
<p>Window Energy Report</p>
</li>
<li>
<p>Window Zone Summary</p>
</li>
<li>
<p>Average Outdoor Conditions</p>
</li>
<li>
<p>Outdoor Conditions Maximum Drybulb</p>
</li>
<li>
<p>Outdoor Conditions Minimum Drybulb</p>
</li>
<li>
<p>Outdoor Conditions Maximum Wetbulb</p>
</li>
<li>
<p>Outdoor Conditions Maximum Dewpoint</p>
</li>
<li>
<p>Outdoor Ground Conditions</p>
</li>
<li>
<p>Window AC Report</p>
</li>
<li>
<p>Water Heater Report</p>
</li>
<li>
<p>Generator Report</p>
</li>
<li>
<p>Daylighting Report</p>
</li>
<li>
<p>Coil Report</p>
</li>
<li>
<p>Plant Loop Demand Report</p>
</li>
<li>
<p>Fan Report</p>
</li>
<li>
<p>Pump Report</p>
</li>
<li>
<p>Cond Loop Demand Report</p>
</li>
<li>
<p>Zone Temperature Oscillation Report</p>
</li>
<li>
<p>Air Loop System Energy and Water Use</p>
</li>
<li>
<p>Air Loop System Component Loads</p>
</li>
<li>
<p>Air Loop System Component Energy Use</p>
</li>
<li>
<p>Mechanical Ventilation Loads</p>
</li>
</ul>
<p>An example of the Zone Cooling Summary monthly report is shown below.</p>
<p>Report: ZONE COOLING SUMMARY</p>
<p>For: SPACE2-1</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<table>
<thead>
<tr>
<th></th>
<th>ZONE/SYS SENSIBLE COOLING ENERGY [J]</th>
<th>ZONE/SYS SENSIBLE COOLING RATE {MAXIMUM}[W]</th>
<th TIMESTAMP="TIMESTAMP">ZONE/SYS SENSIBLE COOLING RATE</th>
<th>OUTDOOR DRY BULB {AT MAX/MIN} [C]</th>
<th>OUTDOOR WET BULB {AT MAX/MIN} [C]</th>
<th>ZONE TOTAL INTERNAL LATENT GAIN [J]</th>
<th>ZONE TOTAL INTERNAL LATENT GAIN {MAXIMUM}[W]</th>
<th TIMESTAMP="TIMESTAMP">ZONE TOTAL INTERNAL LATENT GAIN</th>
<th>OUTDOOR DRY BULB {AT MAX/MIN} [C]</th>
<th>OUTDOOR WET BULB {AT MAX/MIN} [C]</th>
</tr>
</thead>
<tbody>
<tr>
<td>January</td>
<td>281755456.00</td>
<td>1427.84</td>
<td>17-JAN-10:07</td>
<td>8.30</td>
<td>5.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>February</td>
<td>306879872.00</td>
<td>1440.59</td>
<td>28-FEB-10:46</td>
<td>11.27</td>
<td>6.67</td>
<td>0.00</td>
<td>0.00</td>
<td>01-FEB-00:15</td>
<td>-3.17</td>
<td>-4.91</td>
</tr>
<tr>
<td>March</td>
<td>419829728.00</td>
<td>1822.13</td>
<td>26-MAR-09:14</td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAR-00:15</td>
<td>-1.40</td>
<td>-2.84</td>
</tr>
<tr>
<td>April</td>
<td>752874688.00</td>
<td>1986.25</td>
<td>29-APR-10:22</td>
<td>21.10</td>
<td>11.44</td>
<td>0.00</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>17.12</td>
<td>10.64</td>
</tr>
<tr>
<td>May</td>
<td>0.100670E+10</td>
<td>2163.18</td>
<td>22-MAY-09:45</td>
<td>25.17</td>
<td>15.42</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAY-00:15</td>
<td>3.75</td>
<td>1.60</td>
</tr>
<tr>
<td>June</td>
<td>0.100822E+10</td>
<td>2129.73</td>
<td>28-JUN-09:45</td>
<td>28.02</td>
<td>22.39</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUN-00:15</td>
<td>17.30</td>
<td>14.95</td>
</tr>
<tr>
<td>July</td>
<td>0.120671E+10</td>
<td>2312.36</td>
<td>08-JUL-09:00</td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUL-00:15</td>
<td>15.60</td>
<td>12.95</td>
</tr>
<tr>
<td>August</td>
<td>0.109213E+10</td>
<td>2352.64</td>
<td>02-AUG-09:45</td>
<td>27.08</td>
<td>20.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-AUG-00:15</td>
<td>17.20</td>
<td>15.70</td>
</tr>
<tr>
<td>September</td>
<td>0.100619E+10</td>
<td>2453.23</td>
<td>06-SEP-10:15</td>
<td>28.35</td>
<td>20.53</td>
<td>0.00</td>
<td>0.00</td>
<td>01-SEP-00:15</td>
<td>16.75</td>
<td>15.45</td>
</tr>
<tr>
<td>October</td>
<td>771385600.00</td>
<td>2181.25</td>
<td>10-OCT-10:16</td>
<td>15.25</td>
<td>10.12</td>
<td>0.00</td>
<td>0.00</td>
<td>01-OCT-00:15</td>
<td>4.88</td>
<td>3.31</td>
</tr>
<tr>
<td>November</td>
<td>384831744.00</td>
<td>1566.35</td>
<td>11-NOV-10:45</td>
<td>14.00</td>
<td>8.89</td>
<td>0.00</td>
<td>0.00</td>
<td>01-NOV-00:15</td>
<td>14.65</td>
<td>11.75</td>
</tr>
<tr>
<td>December</td>
<td>246930448.00</td>
<td>1306.75</td>
<td>11-DEC-10:07</td>
<td>5.00</td>
<td>1.69</td>
<td>0.00</td>
<td>0.00</td>
<td>01-DEC-00:15</td>
<td>1.80</td>
<td>-0.11</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Annual Sum or Average</td>
<td>0.848444E+10</td>
<td></td>
<td></td>
<td></td>
<td></td>
<td>0.00</td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Minimum of Months</td>
<td>246930448.00</td>
<td>1306.75</td>
<td></td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>Maximum of Months</td>
<td>0.120671E+10</td>
<td>2453.23</td>
<td></td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td></td>
<td>17.30</td>
<td>15.70</td>
</tr>
</tbody>
</table>
<h2 id="utilitycosttariff">UtilityCost:Tariff<a class="headerlink" href="#utilitycosttariff" title="Permanent link">&para;</a></h2>
<p>Two output reports -- EconomicResultSummary and TariffReport -- are related to the use of <strong>UtilityCost:Tariff</strong> for the calculation of annual utility costs. Since EnergyPlus 8.6, these reports are no longer generated and need to be specifically requested. To get the reports individually use <em>EconomicResultSummary</em> and <em>TariffReport</em> in the <strong>Output:Table:SummaryReports</strong> object. These are also available when using any of the <strong>AllSummary</strong> options.</p>
<p>The first report is a summary across multiple tariffs and is called the Economics Results Summary report and is shown directly below. After that example is an example of the Tariff report which is created for each of the UtilityCost:Tariff Objects defined in the IDF file (some columns may be truncated due to page size).</p>
<p>Report: Economics Results Summary Report</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<p>Annual Cost</p>
<table>
<thead>
<tr>
<th></th>
<th>Facility:Electric</th>
<th>Facility:Gas</th>
<th>Other</th>
<th>Total</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cost ($)</td>
<td>2269.11</td>
<td>612.08</td>
<td>0.00</td>
<td>2881.19</td>
</tr>
<tr>
<td>Cost per Total Building Area ($/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
<tr>
<td>Cost per Net Conditioned Building Area (\$/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
</tbody>
</table>
<p>Tariff Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Selected</th>
<th>Qualified</th>
<th>Meter</th>
<th>Group</th>
<th>Annual Cost</th>
</tr>
</thead>
<tbody>
<tr>
<td>EXAMPLE A</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>2359.48</td>
</tr>
<tr>
<td>EXAMPLE A-GAS</td>
<td>Yes</td>
<td>Yes</td>
<td>GAS­:FACILITY</td>
<td>(none)</td>
<td>612.08</td>
</tr>
<tr>
<td>EXAMPLE A WITH VARIABLE MONTHLY CHARGE</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>2407.36</td>
</tr>
<tr>
<td>EXAMPLE B</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>2668.34</td>
</tr>
<tr>
<td>EXAMPLE C</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3017.45</td>
</tr>
<tr>
<td>EXAMPLE D</td>
<td>Yes</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>2269.11</td>
</tr>
<tr>
<td>EXAMPLE D WITH RATCHET</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3745.90</td>
</tr>
<tr>
<td>EXAMPLE E</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3766.76</td>
</tr>
<tr>
<td>EXAMPLE F</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLE F MC</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLE G</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY­:FACILITY</td>
<td>(none)</td>
<td>3866.91</td>
</tr>
</tbody>
</table>
<p>The following is an example of the Tariff report which is created for each of the UtilityCost:Tariff objects defined in the file.</p>
<p>Report: Tariff Report</p>
<p>For: EXAMPLEA</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<table>
<thead>
<tr>
<th></th>
<th>Parameter</th>
</tr>
</thead>
<tbody>
<tr>
<td>Meter</td>
<td>ELECTRICITY:FACILITY</td>
</tr>
<tr>
<td>Selected</td>
<td>No</td>
</tr>
<tr>
<td>Group</td>
<td>(none)</td>
</tr>
<tr>
<td>Qualified</td>
<td>Yes</td>
</tr>
<tr>
<td>Disqualifier</td>
<td>n/a</td>
</tr>
<tr>
<td>Computation</td>
<td>automatic</td>
</tr>
<tr>
<td>Units</td>
<td>kWh</td>
</tr>
</tbody>
</table>
<p>Categories</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</thead>
<tbody>
<tr>
<td>EnergyCharges</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
</tr>
<tr>
<td>DemandCharges</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ServiceCharges</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>30.12</td>
<td>2.51</td>
</tr>
<tr>
<td>Basis</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Adjustment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Surcharge</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Subtotal</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Taxes</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
</tbody>
</table>
<p>Charges</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
<th>Category</th>
</tr>
</thead>
<tbody>
<tr>
<td>FLAT ENERGY CHARGE</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
<td>none</td>
</tr>
</tbody>
</table>
<p>Ratchets</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Qualifies</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</thead>
<tbody>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody>
</table>
<p>Native Variables</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total­Energy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>Total­Demand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Peak­Energy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>Peak­Demand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Shoulder­Energy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Shoulder­Demand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeak­Energy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeak­Demand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeak­Energy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeak­Demand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak­Exceeds­OffPeak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>OffPeak­Exceeds­Peak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak­Exceeds­Mid­Peak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Mid­Peak­Exceeds­Peak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak­Exceeds­Shoulder</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Shoulder­Exceeds­Peak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsWinter</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>Is­Not­Winter</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Is­Spring</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Is­Not­Spring</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>Is­Summer</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Is­Not­Summer</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>Is­Autumn</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Is­Not­Autumn</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>Peak­And­Shoulder­Energy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>Peak­And­Shoulder­Demand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Peak­And­Mid­Peak­Energy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>Peak­And­Mid­Peak­Demand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>Shoulder­And­Off­Peak­Energy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Shoulder­And­Off­Peak­Demand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Peak­And­Off­Peak­Energy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>Peak­And­Off­Peak­Demand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
</tbody>
</table>
<p>Other Variables</p>
<table>
<thead>
<tr>
<th></th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</thead>
<tbody>
<tr>
<td>NotIncluded</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</tbody>
</table>
<p>Computation - Automatic FLATENERGYCHARGE FROM TotalEnergy EnergyCharges SUM FLATENERGYCHARGE Basis SUM EnergyCharges DemandCharges ServiceCharges Subtotal SUM Basis Adjustment Surcharge Total SUM Subtotal Taxes</p>
<h2 id="construction-cost-estimate-summary">Construction Cost Estimate Summary<a class="headerlink" href="#construction-cost-estimate-summary" title="Permanent link">&para;</a></h2>
<p>The Construction Cost Estimate Summary report shows the details of a simplified cost estimate of the building along with a comparison with reference building costs entered by the user. An example of the Construction Cost Estimate Summary report is shown below.</p>
<p>Construction Cost Estimate Summary</p>
<table>
<thead>
<tr>
<th></th>
<th>Reference Bldg.</th>
<th>Current Bldg. Model</th>
<th>Difference</th>
</tr>
</thead>
<tbody>
<tr>
<td>Line Item SubTotal ($)</td>
<td>665082.04</td>
<td>720964.07</td>
<td>55882.03</td>
</tr>
<tr>
<td>Misc. Costs ($)</td>
<td>928979.09</td>
<td>928979.09</td>
<td>0.00</td>
</tr>
<tr>
<td>Regional Adjustment ($)</td>
<td>216792.31</td>
<td>224392.27</td>
<td>7599.96</td>
</tr>
<tr>
<td>Design Fee ($)</td>
<td>108651.21</td>
<td>149946.83</td>
<td>41295.63</td>
</tr>
<tr>
<td>Contractor Fee ($)</td>
<td>126759.74</td>
<td>131203.48</td>
<td>4443.74</td>
</tr>
<tr>
<td>Contigency ($)</td>
<td>181085.34</td>
<td>187433.54</td>
<td>6348.20</td>
</tr>
<tr>
<td>Permits, Bonds, Insurance ($)</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Commissioning ($)</td>
<td>9054.27</td>
<td>18743.35</td>
<td>9689.09</td>
</tr>
<tr>
<td>Cost Estimate Total ($)</td>
<td>2236404.00</td>
<td>2361662.65</td>
<td>125258.65</td>
</tr>
<tr>
<td>Cost Per Conditioned Building Area ($/m2)</td>
<td>1203.69</td>
<td>1271.11</td>
<td>67.42</td>
</tr>
</tbody>
</table>
<p>Cost Line Item Details</p>
<table>
<thead>
<tr>
<th></th>
<th>Line No.</th>
<th>Item Name</th>
<th>Quantity.</th>
<th>Units</th>
<th>$ per Qty.</th>
<th>SubTotal $</th>
</tr>
</thead>
<tbody>
<tr>
<td>--</td>
<td>1</td>
<td>EXTERIOR WALLS</td>
<td>627.57</td>
<td>m2</td>
<td>168.64</td>
<td>105832.65</td>
</tr>
<tr>
<td>--</td>
<td>2</td>
<td>INTERIOR WALLS</td>
<td>854.18</td>
<td>m2</td>
<td>31.16</td>
<td>26616.23</td>
</tr>
<tr>
<td>--</td>
<td>3</td>
<td>ROOF</td>
<td>1857.96</td>
<td>m2</td>
<td>104.69</td>
<td>194509.64</td>
</tr>
<tr>
<td>--</td>
<td>4</td>
<td>GROUND FLR SLAB</td>
<td>1857.96</td>
<td>m2</td>
<td>56.06</td>
<td>104157.14</td>
</tr>
<tr>
<td>--</td>
<td>5</td>
<td>ACOUSTICAL DROP CEILINGS</td>
<td>1857.96</td>
<td>m2</td>
<td>23.79</td>
<td>44200.83</td>
</tr>
<tr>
<td>--</td>
<td>6</td>
<td>QUAD HIGH SHGC SUPERWINDOWS</td>
<td>226.22</td>
<td>m2</td>
<td>687.84</td>
<td>155604.96</td>
</tr>
<tr>
<td>--</td>
<td>7</td>
<td>QUAD LOW SHGC SUPERWINDOWS</td>
<td>42.68</td>
<td>m2</td>
<td>687.84</td>
<td>29359.55</td>
</tr>
<tr>
<td>--</td>
<td>8</td>
<td>CENTRAL CHILLER</td>
<td>153.48</td>
<td>kW (tot cool cap.)</td>
<td>340.00</td>
<td>52183.09</td>
</tr>
<tr>
<td>--</td>
<td>9</td>
<td>CONTINUOUS AIR BARRIER</td>
<td>1.00</td>
<td>Ea.</td>
<td>8500.00</td>
<td>8500.00</td>
</tr>
<tr>
<td>Line Item SubTotal</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>720964.07</td>
</tr>
</tbody>
</table>
<h2 id="xml-tabular-output">XML Tabular Output<a class="headerlink" href="#xml-tabular-output" title="Permanent link">&para;</a></h2>
<p>The tables discussed in this section can also be output in an XML format that may be easier for some other programs to extract specific results. An excerpt of the XML file format is shown below. This report presents the same output results as the other tabular report formats but using XML tags.</p>
<p>\&lt;?xml version = "1.0"?&gt;</p>
<p>\&lt;EnergyPlusTabularReports&gt;</p>
<p>\&lt;BuildingName&gt;NONE\&lt;/BuildingName&gt;</p>
<p>\&lt;EnvironmentName&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO# = 725300\&lt;/EnvironmentName&gt;</p>
<p>\&lt;WeatherFileLocationTitle&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO# = 725300\&lt;/WeatherFileLocationTitle&gt;</p>
<p>\&lt;ProgramVersion&gt;EnergyPlus, Version 8.0, YMD = 2013.02.18 15:50\&lt;/ProgramVersion&gt;</p>
<p>\&lt;SimulationTimestamp&gt;</p>
<p>\&lt;Date&gt;</p>
<p>2013-02-18</p>
<p>\&lt;/Date&gt;</p>
<p>\&lt;Time&gt;</p>
<p>15:50:33</p>
<p>\&lt;/Time&gt;</p>
<p>\&lt;/SimulationTimestamp&gt;</p>
<p>\&lt;AnnualBuildingUtilityPerformanceSummary&gt;</p>
<p>\&lt;for&gt;Entire Facility\&lt;/for&gt;</p>
<p>\&lt;SiteAndSourceEnergy&gt;</p>
<p>\&lt;name&gt;TotalSiteEnergy\&lt;/name&gt;</p>
<p>\&lt;TotalEnergy units = "kBtu"&gt;200671.97\&lt;/TotalEnergy&gt;</p>
<p>\&lt;EnergyPerTotalBuildingArea units = "kBtu/ft2"&gt;143.32\&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>\&lt;EnergyPerConditionedBuildingArea units = "kBtu/ft2"&gt;143.32\&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>\&lt;/SiteAndSourceEnergy&gt;</p>
<p>\&lt;SiteAndSourceEnergy&gt;</p>
<p>\&lt;name&gt;NetSiteEnergy\&lt;/name&gt;</p>
<p>\&lt;TotalEnergy units = "kBtu"&gt;200671.97\&lt;/TotalEnergy&gt;</p>
<p>\&lt;EnergyPerTotalBuildingArea units = "kBtu/ft2"&gt;143.32\&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>\&lt;EnergyPerConditionedBuildingArea units = "kBtu/ft2"&gt;143.32\&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>\&lt;/SiteAndSourceEnergy&gt;</p>
<p>\&lt;SiteAndSourceEnergy&gt;</p>
<p>\&lt;name&gt;TotalSourceEnergy\&lt;/name&gt;</p>
<p>\&lt;TotalEnergy units = "kBtu"&gt;442504.19\&lt;/TotalEnergy&gt;</p>
<p>\&lt;EnergyPerTotalBuildingArea units = "kBtu/ft2"&gt;316.04\&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>\&lt;EnergyPerConditionedBuildingArea units = "kBtu/ft2"&gt;316.04\&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>\&lt;/SiteAndSourceEnergy&gt;</p>
<p>\&lt;SiteAndSourceEnergy&gt;</p>
<p>\&lt;name&gt;NetSourceEnergy\&lt;/name&gt;</p>
<p>\&lt;TotalEnergy units = "kBtu"&gt;397810.98\&lt;/TotalEnergy&gt;</p>
<p>\&lt;EnergyPerTotalBuildingArea units = "kBtu/ft2"&gt;284.12\&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>\&lt;EnergyPerConditionedBuildingArea units = "kBtu/ft2"&gt;284.12\&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>\&lt;/SiteAndSourceEnergy&gt;</p>
<p><em>An actual file will be much longer than this example but follows this format.</em></p>

  


  <nav class="md-tags" hidden>
    
      
      
      
        
        
          
        
      
      
        <span class="md-tag md-tag-icon md-tag--output-details">Output Details</span>
      
    
  </nav>








  
  




  



                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-circle-arrow-up" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="m16 12-4-4-4 4M12 16V8"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
        
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../eplusscreen-csv/" class="md-footer__link md-footer__link--prev" aria-label="Previous: eplusscreen.csv">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-left" viewBox="0 0 24 24"><path d="m12 19-7-7 7-7M19 12H5"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                eplusscreen.csv
              </div>
            </div>
          </a>
        
        
          
          <a href="../readvars-rvaudit/" class="md-footer__link md-footer__link--next" aria-label="Next: readvars.rvaudit">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                readvars.rvaudit
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" class="lucide lucide-arrow-right" viewBox="0 0 24 24"><path d="M5 12h14M12 5l7 7-7 7"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      
<div class="md-copyright">
  <div class="md-copyright__highlight idfkit-footer">
    <div class="idfkit-ownership">An idfkit project.</div>
    <nav aria-label="idfkit" class="idfkit-family">
      <a href="https://idfkit.com">idfkit</a>
      <a href="https://developers.idfkit.com">Developers</a>
      <a href="https://docs.idfkit.com" aria-current="page">EnergyPlus docs</a>
      <a href="https://app.idfkit.com">Envelop</a>
      <a href="https://mcp.idfkit.com">MCP</a>
      <a href="https://shoebox.idfkit.com">Shoebox</a>
      <a href="https://github.com/idfkit">GitHub</a>
    </nav>
    <p class="idfkit-attribution">This site is idfkit's rendering of the EnergyPlus documentation. The content is the EnergyPlus project's, reproduced under its licence; idfkit is not affiliated with, nor endorsed by, the EnergyPlus project or the U.S. Department of Energy.</p>
  </div>
  
    Made with
    <a href="https://zensical.org/" target="_blank" rel="noopener">
      Zensical
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      
      <script id="__config" type="application/json">{"annotate":null,"base":"../../..","features":["navigation.tabs","navigation.instant","navigation.instant.prefetch","navigation.path","navigation.sections","navigation.indexes","navigation.top","navigation.footer","navigation.tracking","content.code.copy","toc.follow"],"search":"../../../assets/javascripts/workers/search.e2d2d235.min.js","tags":{"Acknowledgments":"acknowledgments","Auxiliary Programs":"auxiliary-programs","Compliance":"compliance","EMS Application Guide":"ems-guide","EnergyPlus Essentials":"essentials","Engineering Reference":"engineering-reference","External Interfaces":"external-interfaces","Getting Started":"getting-started","Input Output Reference":"io-reference","Interface Developer":"interface-developer","Module Developer":"module-developer","Output Details":"output-details","Plant Application Guide":"plant-guide","Tips and Tricks":"tips-and-tricks"},"translations":{"clipboard.copied":"Copied to clipboard","clipboard.copy":"Copy to clipboard","search.result.more.one":"1 more on this page","search.result.more.other":"# more on this page","search.result.none":"No matching documents","search.result.one":"1 matching document","search.result.other":"# matching documents","search.result.placeholder":"Type to start searching","search.result.term.missing":"Missing","select.version":"Select version"},"version":null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.5fcf0de6.min.js"></script>
      
        <script src="../../../assets/mathjax-config.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js" async></script>
      
        <script src="../../../assets/eq-tooltips.js"></script>
      
        <script src="../../../assets/idf-editor.js" defer></script>
      
    
  </body>
</html>