    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemunitaryheatpumpairtoair" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:UnitaryHeatPump:AirToAir
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:UnitaryHeatPump:AirToAir">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_16" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-control-zone-or-thermostat-location-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Control Zone or Thermostat Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-design-supply-air-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-cop_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-strategy_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Strategy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-control_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-time-period-fraction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Time Period Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-parasitic-electric-load_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-enthalpy" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Enthalpy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-minimum-limit-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Minimum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemunitarysystem" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:UnitarySystem
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:UnitarySystem">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_17" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-control-zone-or-thermostat-location-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Control Zone or Thermostat Location Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-supply-air-flow-rate_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-supply-air-flow-rate_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-no-load-supply-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: No Load Supply Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-operating-mode-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Operating Mode Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-speeds-for-cooling" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Speeds for Cooling
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-design-supply-air-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-total-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-sensible-heat-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-number-of-speeds-or-stages-for-heating" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Number of Speeds or Stages for Heating
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-design-supply-air-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Design Supply Air Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-gross-rated-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Gross Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-coil-gross-rated-cop_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-strategy_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Strategy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-control_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-pump-defrost-time-period-fraction_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Pump Defrost Time Period Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-or-reheat-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating or Reheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-or-reheat-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating or Reheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-or-reheat-coil-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating or Reheat Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-heating-or-reheat-coil-maximum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supplemental-gas-heating-coil-parasitic-electric-load_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supplemental Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-enthalpy_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Enthalpy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-minimum-limit-dry-bulb-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Minimum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-heat-exchanger-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Heat Exchanger Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-frost-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Frost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-option" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemvav" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:VAV
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:VAV">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_18" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-maximum-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-minimum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Minimum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-availability-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-parasitic-electric-load" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-temperature-limit_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lower-temperature-limit_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lower Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-enthalpy-limit_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Enthalpy Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-part-load-power-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-reset-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-reset-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-option_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-total-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-part-load-power-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystempackagedvav" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:PackagedVAV
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:PackagedVAV">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_19" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-maximum-flow-rate_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-minimum-flow-rate_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Minimum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-total-capacity_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-sensible-heat-ratio_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-gross-rated-cop_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-capacity_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dry-bulb-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-enthalpy_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Enthalpy
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-minimum-limit-dry-bulb-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Minimum Limit Dry-Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-part-load-power-coefficients_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-reset-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-reset-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-zone-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-option_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-total-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-part-load-power-coefficients_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemconstantvolume" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:ConstantVolume
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:ConstantVolume">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_20" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-maximum-flow-rate_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-control-zone-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-capacity_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-availability-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-design-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-setpoint-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-efficiency_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-parasitic-electric-load_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-temperature-limit_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lower-temperature-limit_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lower Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-enthalpy-limit_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Enthalpy Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-plenum-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-heat-exchanger-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Heat Exchanger Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-frost-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Frost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-zone-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-total-efficiency_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemdualduct" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:DualDuct
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:DualDuct">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_21" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_13" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-configuration-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Configuration Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-minimum-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Minimum Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-main-supply-fan-part-load-power-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Main Supply Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-minimum-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Minimum Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-part-load-power-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-duct-supply-fan-placement" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Duct Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-maximum-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Maximum Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-minimum-flow-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Minimum Flow Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-total-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-delta-pressure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-motor-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-motor-in-air-stream-fraction" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-part-load-power-coefficients" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-duct-supply-fan-placement" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Duct Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-low_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-high_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-schedule-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-low_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-high_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-capacity_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-availability-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-design-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-preheat-coil-setpoint-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Preheat Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-efficiency_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-preheat-coil-parasitic-electric-load_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Preheat Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-air-flow-rate_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-flow-rate_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-air-schedule-name-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Air Schedule Name Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lockout_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lockout
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-temperature-limit_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-lower-temperature-limit_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Lower Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-upper-enthalpy-limit_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Upper Enthalpy Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-economizer-maximum-limit-dewpoint-temperature_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Economizer Maximum Limit Dewpoint Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cold-supply-plenum-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cold Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-supply-plenum-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Supply Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-plenum-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Plenum Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-night-cycle-control-zone-name_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Night Cycle Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sensible-heat-recovery-effectiveness_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sensible Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-latent-heat-recovery-effectiveness_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Latent Heat Recovery Effectiveness
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-heat-exchanger-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Heat Exchanger Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-frost-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Frost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-zone-name_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-relative-humidity-setpoint-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-control-zone-name_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Control Zone Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-relative-humidity-setpoint-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Relative Humidity Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-option_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Option
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-total-efficiency_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-delta-pressure_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-efficiency_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-motor-in-air-stream-fraction_6" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-return-fan-part-load-power-coefficients_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Return Fan Part-Load Power Coefficients
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplatesystemdedicatedoutdoorair" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:System:DedicatedOutdoorAir
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:System:DedicatedOutdoorAir">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_22" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_9" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-system-availability-schedule-name_14" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: System Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-air-outlet-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Air Outlet Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-flow-rate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Flow Rate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-total-efficiency_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Total Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-delta-pressure_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Delta Pressure
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-efficiency_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-motor-in-air-stream-fraction_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Motor in Air Stream Fraction
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-fan-placement_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Fan Placement
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-type_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-availability-schedule-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-design-setpoint_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-low_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-coil-reset-outdoor-dry-bulb-high_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-total-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated Total Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-sensible-heat-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated Sensible Heat Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dx-cooling-coil-gross-rated-cop_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: DX Cooling Coil Gross Rated COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-type_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-availability-schedule-name_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-design-setpoint_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-schedule-name_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-low_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-low_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-setpoint-at-outdoor-dry-bulb-high_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heating-coil-reset-outdoor-dry-bulb-high_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heating Coil Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-efficiency_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-gas-heating-coil-parasitic-electric-load_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Gas Heating Coil Parasitic Electric Load
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-type_8" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-sensible-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Sensible Effectiveness []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-latent-effectiveness" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Latent Effectiveness []
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-heat-exchanger-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Heat Exchanger Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-heat-recovery-frost-control-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Heat Recovery Frost Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-control-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-type_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-availability-schedule-name_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Availability Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-capacity_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-rated-electric-power_7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Rated Electric Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-dehumidification-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Dehumidification Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-humidifier-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Humidifier Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantchilledwaterloop" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:ChilledWaterLoop
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:ChilledWaterLoop">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_23" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_10" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chiller-plant-operation-scheme-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chiller Plant Operation Scheme Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chiller-plant-equipment-operation-schemes-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chiller Plant Equipment Operation Schemes Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-pump-configuration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Pump Configuration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-primary-chilled-water-pump-rated-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Primary Chilled Water Pump Rated Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-secondary-chilled-water-pump-rated-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Secondary Chilled Water Pump Rated Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-plant-operation-scheme-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Plant Operation Scheme Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-equipment-operation-schemes-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Equipment Operation Schemes Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-temperature-control-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Temperature Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-pump-rated-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Pump Rated Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-setpoint-reset-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-setpoint-at-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Setpoint at Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-reset-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Reset Outdoor Dry-Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-setpoint-at-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Setpoint at Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-reset-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Reset Outdoor Dry-Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-primary-pump-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Primary Pump Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-secondary-pump-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Secondary Pump Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-pump-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Pump Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-supply-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Supply Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-demand-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Demand Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-supply-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Supply Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-demand-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Demand Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fluid-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-loop-design-delta-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Loop Design Delta Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Outdoor Dry Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chilled-water-load-distribution-scheme" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chilled Water Load Distribution Scheme
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-water-load-distribution-scheme" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Water Load Distribution Scheme
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantchiller" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Chiller
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Chiller">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_24" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_11" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chiller-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chiller Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-nominal-cop" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Nominal COP
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-condenser-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Condenser Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-optimum-part-load-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Optimum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-unloading-ratio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Unloading Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-leaving-chilled-water-lower-temperature-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Leaving Chilled Water Lower Temperature Limit
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantchillerobjectreference" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Chiller:ObjectReference
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Chiller:ObjectReference">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_25" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_12" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chiller-object-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chiller Object Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-chiller-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Chiller Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplanttower" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Tower
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Tower">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_26" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_13" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-tower-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Tower Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-speed-nominal-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High-Speed Nominal Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-speed-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High-Speed Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-speed-nominal-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low-Speed Nominal Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-speed-fan-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low-Speed Fan Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-free-convection-capacity" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Free Convection Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-plant-loop-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Plant Loop Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplanttowerobjectreference" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Tower:ObjectReference
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Tower:ObjectReference">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_27" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_14" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-tower-object-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Tower Object Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-cooling-tower-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Cooling Tower Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-plant-loop-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Plant Loop Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplanthotwaterloop" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:HotWaterLoop
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:HotWaterLoop">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_28" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_15" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-schedule-name_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-control-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-plant-operation-scheme-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Plant Operation Scheme Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-plant-equipment-operation-schemes-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Plant Equipment Operation Schemes Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-pump-configuration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Pump Configuration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-pump-rated-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Pump Rated Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-setpoint-reset-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Setpoint Reset Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-setpoint-at-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Setpoint at Outdoor Dry Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-reset-outdoor-dry-bulb-low" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Reset Outdoor Dry Bulb Low
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-setpoint-at-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Setpoint at Outdoor Dry Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-reset-outdoor-dry-bulb-high" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Reset Outdoor Dry Bulb High
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-hot-water-pump-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Hot Water Pump Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-side-bypass-pipe" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fluid-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-loop-design-delta-temperature_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Loop Design Delta Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-outdoor-dry-bulb-temperature" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Outdoor Dry Bulb Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-distribution-scheme" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Distribution Scheme
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantboiler" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Boiler
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Boiler">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_29" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_16" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-boiler-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Boiler Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-capacity_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Capacity
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-efficiency" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Efficiency
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fuel-type_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fuel Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority_4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-sizing-factor_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Sizing Factor
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-minimum-part-load-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Minimum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-maximum-part-load-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Maximum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-optimum-part-load-ratio_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Optimum Part Load Ratio
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-outlet-upper-temperature-limit" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Outlet Upper Temperature Limit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-plant-loop-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Plant Loop Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantboilerobjectreference" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:Boiler:ObjectReference
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:Boiler:ObjectReference">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_30" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_17" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-boiler-object-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Boiler Object Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-boiler-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Boiler Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-priority_5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Priority
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-template-plant-loop-type_3" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Template Plant Loop Type
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#hvactemplateplantmixedwaterloop" class="md-nav__link">
    <span class="md-ellipsis">
      
        HVACTemplate:Plant:MixedWaterLoop
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="HVACTemplate:Plant:MixedWaterLoop">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#inputs_31" class="md-nav__link">
    <span class="md-ellipsis">
      
        Inputs
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Inputs">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#field-name_18" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-schedule-name_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-pump-control-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Pump Control Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-operation-scheme-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Operation Scheme Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-equipment-operation-schemes-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Equipment Operation Schemes Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-temperature-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High Temperature Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-high-temperature-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: High Temperature Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature-setpoint-schedule-name" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature Setpoint Schedule Name
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-low-temperature-design-setpoint" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Low Temperature Design Setpoint
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-pump-configuration" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Pump Configuration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-pump-rated-head" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Pump Rated Head
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-water-pump-type" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Water Pump Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-supply-side-bypass-pipe_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Supply Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-demand-side-bypass-pipe_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Demand Side Bypass Pipe
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-fluid-type_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Fluid Type
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-loop-design-delta-temperature_2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Loop Design Delta Temperature
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#field-load-distribution-scheme_1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Field: Load Distribution Scheme
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                

  



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../../.." class="md-path__link">
        
  <span class="md-ellipsis">
    EnergyPlus 9.6.0 Documentation
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../../" class="md-path__link">
          
  <span class="md-ellipsis">
    Input Output Reference
  </span>

        </a>
      </li>
    
  

      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    HVAC Template Objects
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  
  
  


<h1 id="group-hvac-templates">Group – HVAC Templates<a class="headerlink" href="#group-hvac-templates" title="Permanent link">&para;</a></h1>
<p>This group of objects allows for the specification of simple zone thermostats and HVAC systems with automatically generated node names. The combinations of HVACTemplate objects are shown below.</p>
<p>For a simple ideal loads system to use for sizing and loads oriented simulations:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneidealloadsairsystem">HVACTemplate:Zone:IdealLoadsAirSystem</a></p>
</li>
</ul>
<p>For baseboard heating systems with optional hot water boiler:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonebaseboardheat">HVACTemplate:Zone:BaseboardHeat</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> (optional)</p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> (optional)</p>
</li>
</ul>
<p>For fan coil systems with boilers and chillers:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonefancoil">HVACTemplate:Zone:FanCoil</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For packaged terminal air conditioner (PTAC) systems with optional hot water boiler:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneptac">HVACTemplate:Zone:PTAC</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> (optional)</p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> (optional)</p>
</li>
</ul>
<p>For packaged terminal air-to-air heat pump (PTHP) systems:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonepthp">HVACTemplate:Zone:PTHP</a></p>
</li>
</ul>
<p>For water to air heat pumps with boiler and cooling tower:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonewatertoairheatpump">HVACTemplate:Zone:WaterToAirHeatPump</a></p>
</li>
<li>
<p><a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For variable refrigerant flow heat pumps (air-to-air):</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemvrf">HVACTemplate:System:VRF</a></p>
</li>
</ul>
<p>For variable refrigerant flow heat pumps (water-to-air)with boiler and cooling tower:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemvrf">HVACTemplate:System:VRF</a></p>
</li>
<li>
<p><a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For direct-expansion cooling, packaged and split system simulations:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemunitary">HVACTemplate:System:Unitary</a> or</p>
</li>
<li>
<p><a href="#hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem</a></p>
</li>
</ul>
<p>For direct-expansion heat pump systems:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemunitaryheatpumpairtoair">HVACTemplate:System:UnitaryHeatPump:AirToAir</a> or</p>
</li>
<li>
<p><a href="#hvactemplatesystemunitarysystem">HVACTemplate:System:UnitarySystem</a></p>
</li>
</ul>
<p>For packaged variable air volume systems using direct-expansion cooling:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool</a></p>
</li>
<li>
<p><a href="#hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</a></p>
</li>
</ul>
<p>For variable air volume systems with boilers and air-cooled chillers:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
</ul>
<p>For variable air volume systems with boilers and water-cooled chillers, an object related to towers is added:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> or</p>
</li>
<li>
<p><a href="#hvactemplatezonevavheatandcool">HVACTemplate:Zone:VAV:HeatAndCool</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemvav">HVACTemplate:System:VAV</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For constant air volume systems with boilers and water-cooled chillers:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneconstantvolume">HVACTemplate:Zone:ConstantVolume</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For dual-duct systems (constant or variable air volume) with boilers and water-cooled chillers:</p>
<ul>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
<li>
<p><a href="#hvactemplatezonedualduct">HVACTemplate:Zone:DualDuct</a></p>
</li>
<li>
<p><a href="#hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a></p>
</li>
<li>
<p><a href="#hvactemplateplantchiller">HVACTemplate:Plant:Chiller</a></p>
</li>
<li>
<p><a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a></p>
</li>
<li>
<p><a href="#hvactemplateplanttower">HVACTemplate:Plant:Tower</a></p>
</li>
</ul>
<p>For dedicated outdoor air systems (DOAS) combined with a zonal template system:</p>
<ul>
<li>
<p><a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a></p>
</li>
<li>
<p><a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a></p>
</li>
</ul>
<p>One of the following for each zone served by the (DOAS) --</p>
<ul>
<li>
<p><a href="#hvactemplatezonebaseboardheat">HVACTemplate:Zone:BaseboardHeat</a></p>
</li>
<li>
<p><a href="#hvactemplatezoneptac">HVACTemplate:Zone:PTAC</a></p>
</li>
<li>
<p><a href="#hvactemplatezonepthp">HVACTemplate:Zone:PTHP</a></p>
</li>
<li>
<p><a href="#hvactemplatezonefancoil">HVACTemplate:Zone:FanCoil</a></p>
</li>
<li>
<p><a href="#hvactemplatezonewatertoairheatpump">HVACTemplate:Zone:WaterToAirHeatPump</a></p>
</li>
<li>
<p><a href="#hvactemplatezonevrf">HVACTemplate:Zone:VRF</a></p>
</li>
<li>
<p>HVACTemplate:Plant:* objects as needed (depending on the type of zonal system and the type of coils specified in the DOAS system:WaterToAirHeatPump).</p>
</li>
</ul>
<p>The <em>only</em> other HVAC related objects besides the HVACTemplate objects that need to be specified related to HVAC systems are:</p>
<ul>
<li>
<p><a href="#scheduleyear">Schedule:Year</a> or <a href="#schedulecompact">Schedule:Compact</a></p>
</li>
<li>
<p>SizingPeriod objects (one for heating and one for cooling) Note: all SizingPeriod objects can be used but for simplicity in the following descriptions, we will only reference <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a></p>
</li>
<li>
<p><a href="#simulationcontrol">SimulationControl</a></p>
</li>
<li>
<p><a href="#sizingparameters">Sizing:Parameters</a></p>
</li>
</ul>
<p>This makes the input requirements much smaller but sacrifices some of the flexibility normally found in EnergyPlus.</p>
<h2 id="hvactemplatethermostat">HVACTemplate:Thermostat<a class="headerlink" href="#hvactemplatethermostat" title="Permanent link">&para;</a></h2>
<p>Each type of HVAC template zone object may reference one of these HVAC template thermostat objects. Multiple HVAC template zones can reference the same HVAC template thermostat object. The object allows the setpoints to be specified either as a constant for the entire simulation or as schedules. Referenced schedules must be defined elsewhere in the idf. Thermostat control type is dual setpoint with deadband. This object may be omitted and the user may define zone thermostat controls directly using standard EnergyPlus objects (<a href="#zonecontrolthermostat">ZoneControl:Thermostat</a> and related objects).</p>
<h3 id="inputs">Inputs<a class="headerlink" href="#inputs" title="Permanent link">&para;</a></h3>
<h4 id="field-name">Field: Name<a class="headerlink" href="#field-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Alpha</span></div>

<p>A name used to reference this object. This name is referenced by HVACTemplate:Zone objects: i.e., <a href="#hvactemplatezoneidealloadsairsystem">HVACTemplate:Zone:IdealLoadsAirSystem</a>, <a href="#hvactemplatezonefancoil">HVACTemplate:Zone:FanCoil</a>, <a href="#hvactemplatezoneunitary">HVACTemplate:Zone:Unitary</a>, <a href="#hvactemplatezonevav">HVACTemplate:Zone:VAV</a> or <a href="#hvactemplatezonevavfanpowered">HVACTemplate:Zone:VAV:FanPowered</a> objects.</p>
<h4 id="field-heating-setpoint-schedule-name">Field: Heating Setpoint Schedule Name<a class="headerlink" href="#field-heating-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a heating setpoint schedule that has values that change at different times of the day or year. If a constant set point is needed simply leave this field blank and use the next field. The values in the schedule are in degrees C.</p>
<h4 id="field-constant-heating-setpoint">Field: Constant Heating Setpoint<a class="headerlink" href="#field-constant-heating-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the heating setpoint temperature in degrees C if constant throughout the year. If the previous field is used this field should be left blank and will be ignored.</p>
<h4 id="field-cooling-setpoint-schedule-name">Field: Cooling Setpoint Schedule Name<a class="headerlink" href="#field-cooling-setpoint-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a cooling setpoint schedule that has values that change at different times of the day or year. If a constant set point is needed simply leave this field blank and use the next field. The values in the schedule are in degrees C.</p>
<h4 id="field-constant-cooling-setpoint">Field: Constant Cooling Setpoint<a class="headerlink" href="#field-constant-cooling-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span></div>

<p>Enter the cooling setpoint temperature in degrees C if constant throughout the year. If the previous field is used this field should be left blank and will be ignored.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-0-1"><a id="__codelineno-0-1" name="__codelineno-0-1" href="#__codelineno-0-1"></a><span class="nc">HVACTemplate:Thermostat</span><span class="p">,</span>
</span><span id="__span-0-2"><a id="__codelineno-0-2" name="__codelineno-0-2" href="#__codelineno-0-2"></a>  <span class="s">Office</span> <span class="s">Thermostat</span><span class="p">,</span>     <span class="c1">!- Thermostat Name</span>
</span><span id="__span-0-3"><a id="__codelineno-0-3" name="__codelineno-0-3" href="#__codelineno-0-3"></a>  <span class="s">Htg-SetP-Sch</span><span class="p">,</span>          <span class="c1">!- Heating Setpoint Schedule</span>
</span><span id="__span-0-4"><a id="__codelineno-0-4" name="__codelineno-0-4" href="#__codelineno-0-4"></a>  <span class="p">,</span>                      <span class="c1">!- Constant Heating Setpoint {C}</span>
</span><span id="__span-0-5"><a id="__codelineno-0-5" name="__codelineno-0-5" href="#__codelineno-0-5"></a>  <span class="s">Clg-SetP-Sch</span><span class="p">,</span>          <span class="c1">!- Cooling Setpoint Schedule</span>
</span><span id="__span-0-6"><a id="__codelineno-0-6" name="__codelineno-0-6" href="#__codelineno-0-6"></a>  <span class="p">;</span>                      <span class="c1">!- Constant Cooling Setpoint {C}</span>
</span></code></pre></div>
<h2 id="hvactemplatezoneidealloadsairsystem">HVACTemplate:Zone:IdealLoadsAirSystem<a class="headerlink" href="#hvactemplatezoneidealloadsairsystem" title="Permanent link">&para;</a></h2>
<p>This object provides an ideal system to supply conditioned air to the zone that meets all the load requirements and consumes no energy. It is often used for load calculations, an evaluation where the load components of the building are all that is being investigated, or as the first step to a more realistic model of a building.</p>
<p>This component can be operated with infinite or finite heating and cooling capacity. For either mode -- infinite or limited capacity -- the user can also specify on/off schedules for heating and cooling and outdoor air controls. There are also optional controls for dehumidification, humidification, economizer, and heat recovery. This component may be used in combination with other HVAC equipment serving the same zone.</p>
<p>This component can be thought of as an ideal unit that mixes air at the zone exhaust condition with the specified amount of outdoor air and then adds or removes heat and moisture at 100% efficiency in order to produce a supply air stream at the specified conditions. The energy required to condition the supply air is metered and reported as <a href="#districtheating">DistrictHeating</a> and <a href="#districtcooling">DistrictCooling</a>.</p>
<h3 id="inputs_1">Inputs<a class="headerlink" href="#inputs_1" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name">Field: Zone Name<a class="headerlink" href="#field-zone-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:IdealLoadsAirSystem objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-system-availability-schedule-name">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. There are additional schedules fields for heating and cooling operation.</p>
<h4 id="field-maximum-heating-supply-air-temperature">Field: Maximum Heating Supply Air Temperature<a class="headerlink" href="#field-maximum-heating-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, < 100.0</span></div>

<p>The maximum air temperature (degrees C) of the air used for heating the zone. The default is 50C (122F).</p>
<h4 id="field-minimum-cooling-supply-air-temperature">Field: Minimum Cooling Supply Air Temperature<a class="headerlink" href="#field-minimum-cooling-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 13.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > -100.0, < 50.0</span></div>

<p>The minimum air temperature (degrees C) of the air used for cooling the zone. The default is 13C (55.4F).</p>
<h4 id="field-maximum-heating-supply-air-humidity-ratio">Field: Maximum Heating Supply Air Humidity Ratio<a class="headerlink" href="#field-maximum-heating-supply-air-humidity-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> kgWater/kgDryAir</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0156</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>The maximum humidity ratio (kg of water per kg of dry air) of the hot supply air. The default is 0.0156 kgWater/kgDryAir which corresponds to a 20%RH at 50C (122F) dry bulb.</p>
<h4 id="field-minimum-cooling-supply-air-humidity-ratio">Field: Minimum Cooling Supply Air Humidity Ratio<a class="headerlink" href="#field-minimum-cooling-supply-air-humidity-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> kgWater/kgDryAir</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0077</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>The minimum humidity ratio (kg of water per kg of dry air) of the cool supply air. The default is 0.0077 kgWater/kgDryAir which corresponds to a 10C (50F) dew point.</p>
<h4 id="field-heating-limit">Field: Heating Limit<a class="headerlink" href="#field-heating-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLimit</span></div>
<div class="field-choices"><code class="pill-choice">LimitCapacity</code> <code class="pill-choice">LimitFlowRate</code> <code class="pill-choice">LimitFlowRateAndCapacity</code> <code class="pill-choice">NoLimit</code></div>

<p>The input must be either <em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>. <em>LimitFlowRate</em> means that the heating supply air flow rate will be limited to the value specified in the next input field. <em>LimitCapacity</em> means that the sensible heating capacity will be limited to the value specified in the Maximum Sensible Heating Capacity field. <em>LimitFlowRateAndCapacity</em> means that both flow rate and capacity will be limited. <em>NoLimit</em> (the default) means that there will not be any limit on the heating supply air flow rate or capacity and the subsequent two fields will be ignored.</p>
<h4 id="field-maximum-heating-air-flow-rate">Field: Maximum Heating Air Flow Rate<a class="headerlink" href="#field-maximum-heating-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The maximum heating supply air flow rate in cubic meters per second if heating limit is set to <em>LimitFlowRate or LimitFlowRateAndCapacity</em> <em>.</em> This field may be autosized. This field is ignored if heating limit is set to <em>NoLimit</em> or <em>LimitCapacity</em>. If blank, there is no limit.</p>
<h4 id="field-maximum-sensible-heating-capacity">Field: Maximum Sensible Heating Capacity<a class="headerlink" href="#field-maximum-sensible-heating-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The maximum allowed sensible heating capacity in Watts if Heating Limit is set to <em>LimitCapacity</em> or <em>LimitFlowRateAndCapacity</em>. This field may be autosized. If blank, there is no limit. If Heating Limit <em>is set to NoLimit</em> or <em>LimitFlowRate</em>, this field is ignored.</p>
<h4 id="field-cooling-limit">Field: Cooling Limit<a class="headerlink" href="#field-cooling-limit" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoLimit</span></div>
<div class="field-choices"><code class="pill-choice">LimitCapacity</code> <code class="pill-choice">LimitFlowRate</code> <code class="pill-choice">LimitFlowRateAndCapacity</code> <code class="pill-choice">NoLimit</code></div>

<p>The input must be either <em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>. <em>LimitFlowrate</em> means that the cooling supply air flow rate will be limited to the value specified in the next input field. <em>LimitCapacity</em> means that the total cooling capacity will be limited to the value specified in the Maximum Total Cooling Capacity field. <em>LimitFlowRateAndCapacity</em> means that both flow rate and capacity will be limited. <em>NoLimit</em> (the default) means that there will not be any limit on the cooling supply air flow rate or capacity and the subsequent two fields will be ignored.</p>
<h4 id="field-maximum-cooling-air-flow-rate">Field: Maximum Cooling Air Flow Rate<a class="headerlink" href="#field-maximum-cooling-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The maximum cooling supply air flow rate in cubic meters per second if Cooling Limit is set to <em>LimitFlowRate</em> or <em>LimitFlowRateAndCapacity.</em> This field may be autosized. This field is ignored if cooling limit is set to <em>NoLimit</em> or <em>LimitCapacity</em>. If blank, there is no limit. If <em>Cooling Limit is set to NoLimit,</em> this field is ignored<em>.</em> This field is required if Outdoor Air Control Type is <em>TemperatureEconomizer</em> in order to establish an upper limit on outdoor air flow when the economizer is active<em>.</em></p>
<h4 id="field-maximum-total-cooling-capacity">Field: Maximum Total Cooling Capacity<a class="headerlink" href="#field-maximum-total-cooling-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>The maximum allowed total (sensible plus latent) cooling capacity in Watts if Cooling Limit is set to <em>LimitCapacity</em> or <em>LimitFlowRateAndCapacity</em>. This field may be autosized. If blank, there is no limit. If Cooling Limit <em>is set to NoLimit</em> or <em>LimitFlowRate,</em> this field is ignored<em>.</em></p>
<h4 id="field-heating-availability-schedule-name">Field: Heating Availability Schedule Name<a class="headerlink" href="#field-heating-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of a schedule (ref: Schedule) that denotes whether heating is available. A schedule value greater than 0 (usually 1 is used) indicates that heating and humidification are available. A value less than or equal to 0 (usually 0 is used) denotes that heating and humidification are not available. If blank, heating and humidification are always available.</p>
<h4 id="field-cooling-availability-schedule-name">Field: Cooling Availability Schedule Name<a class="headerlink" href="#field-cooling-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>The name of a schedule (ref: Schedule) that denotes whether cooling is available. A schedule value greater than 0 (usually 1 is used) indicates that cooling and dehumidification are available. A value less than or equal to 0 (usually 0 is used) denotes that cooling and dehumidification is not available. If blank, cooling and dehumidification are always available.</p>
<h4 id="field-dehumidification-control-type">Field: Dehumidification Control Type<a class="headerlink" href="#field-dehumidification-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ConstantSensibleHeatRatio</span></div>
<div class="field-choices"><code class="pill-choice">ConstantSensibleHeatRatio</code> <code class="pill-choice">ConstantSupplyHumidityRatio</code> <code class="pill-choice">Humidistat</code> <code class="pill-choice">None</code></div>

<p>Select from <em>ConstantSensibleHeatRatio</em>, <em>Humidistat, None, or ConstantSupplyHumidityRatio</em>. <em>ConstantSensibleHeatRatio</em> (the default) means that the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using a constant sensible heat ratio (SHR) (see next field). <em>Humidistat</em> means that there is a <a href="#zonecontrolhumidistat">ZoneControl:Humidistat</a> for this zone and the ideal loads system will attempt to meet the humidistat request (i.e. will dehumidify according to the Dehumidifying Relative Humidity Schedule in the <a href="#zonecontrolhumidistat">ZoneControl:Humidistat</a> object). <em>None</em> means that there is no dehumidification. <em>ConstantSupplyHumidityRatio</em> means that during cooling the supply air will always be at the Minimum Cooling Supply Humidity Ratio. For <em>ConstantSensibleHeatRatio</em> and <em>Humidistat</em>, if the mixed air humidity ratio is less than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.</p>
<p>The selected dehumidification control type is always applied when the unit is in cooling mode. If the unit is in deadband mode (not actively heating the supply air) control type <em>Humidistat</em> will be active. If the unit is in heating mode, control type <em>Humidistat</em> will be active if the Humidification Control Type field below is set to <em>Humidistat</em> or <em>None</em>.</p>
<p>This allows the ideal loads system to heat and dehumidify at the same time.</p>
<h4 id="field-cooling-sensible-heat-ratio">Field: Cooling Sensible Heat Ratio<a class="headerlink" href="#field-cooling-sensible-heat-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>When the Dehumidification Control Type is set to <em>ConstantSensibleHeatRatio</em> the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using the value of Cooling Sensible Heat Ratio (SHR), where SHR = Sensible Cooling divided by Total Cooling (sensible plus latent). The default is 0.7. If Dehumidification Control Type is set to something other than <em>ConstantSensibleHeatRatio</em> then this field will be ignored.</p>
<h4 id="field-dehumidification-setpoint">Field: Dehumidification Setpoint<a class="headerlink" href="#field-dehumidification-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat relative humidity setpoint for dehumidification in percent (0 to 100). The default is 60%. This field is used only when the Dehumidification Control Type = <em>Humidistat.</em></p>
<h4 id="field-humidification-control-type">Field: Humidification Control Type<a class="headerlink" href="#field-humidification-control-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">ConstantSupplyHumidityRatio</code> <code class="pill-choice">Humidistat</code> <code class="pill-choice">None</code></div>

<p>Select from <em>None</em>, <em>Humidistat, or ConstantSupplyHumidityRatio</em>. <em>None</em> means that there is no humidification. <em>Humidistat</em> means that there is a <a href="#zonecontrolhumidistat">ZoneControl:Humidistat</a> for this zone and the ideal loads system will attempt to meet the humidistat request (i.e., humidify according to the Humidifying Relative Humidity Setpoint Schedule in the <a href="#zonecontrolhumidistat">ZoneControl:Humidistat</a> object). <em>ConstantSupplyHumidityRatio</em> means that during heating the supply air will always be at the Maximum Heating Supply Humidity Ratio. The default is <em>None</em>. For <em>Humidistat</em>, if the mixed air humidity ratio is greater than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.</p>
<p>The selected humidification control type is always applied when the unit is in heating mode. If the unit is in deadband mode (not actively heating the supply air) control type <em>Humidistat</em> will be active. If the unit is in cooling mode, control type <em>Humidistat</em> will be active if the Dehumidification Control Type field above is set to <em>Humidistat</em> or <em>None</em>.</p>
<p>This allows the ideal loads system to cool and humidify at the same time.</p>
<h4 id="field-humidification-setpoint">Field: Humidification Setpoint<a class="headerlink" href="#field-humidification-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> percent</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 100.0</span></div>

<p>This field specifies the zone humidistat relative humidity setpoint for humidification in percent (0 to 100). The default is 30%. This field is used only when the Humidification Control Type = <em>Humidistat.</em></p>
<h4 id="field-outdoor-air-method">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">None</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>None, Flow/Zone</em>, <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>None</em> means there is no outdoor air provided by this system. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>None.</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object referenced in the Design Specification Outdoor Air Object Name field below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if Outdoor Air Method is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum.</em></p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if Outdoor Air Method is <em>Flow/Area, Sum</em> or <em>Maximum</em>. The default is 0.0.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if Outdoor Air Method is <em>Flow/Zone, Sum</em> or <em>Maximum</em>. The default is 0.0.</p>
<h4 id="field-design-specification-outdoor-air-object-name">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the outdoor air requirements and schedule for this system. The outdoor air flow rate may also be affected by the next two fields, Demand Controlled Ventilation Type and Outdoor Air Economizer Type. If this field is blank, this system will have no outdoor air, and all outdoor air control and heat recovery options will be ignored..</p>
<h4 id="field-demand-controlled-ventilation-type">Field: Demand Controlled Ventilation Type<a class="headerlink" href="#field-demand-controlled-ventilation-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">CO2Setpoint</code> <code class="pill-choice">None</code> <code class="pill-choice">OccupancySchedule</code></div>

<p>This field, along with the Design Specification Outdoor Air Object (if used) specifies how the minimum outdoor air flow rate is calculated. The choices are: <em>None, OccupancySchedule or CO2Setpoint</em>. The default is <em>None</em>.</p>
<ul>
<li>
<p>None means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).</p>
</li>
<li>
<p>OccupancySchedule means that the current occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).</p>
</li>
<li>
<p>CO2Setpoint means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field). In addition, the minimum outdoor air flow rate may be increased if necessary to maintain the level of indoor air carbon dioxide at or below the setpoint defined in a <a href="#zonecontrolcontaminantcontroller">ZoneControl:ContaminantController</a> object (the user must add this to the idf file along with other related inputs).</p>
</li>
</ul>
<h4 id="field-outdoor-air-economizer-type">Field: Outdoor Air Economizer Type<a class="headerlink" href="#field-outdoor-air-economizer-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> NoEconomizer</span></div>
<div class="field-choices"><code class="pill-choice">DifferentialDryBulb</code> <code class="pill-choice">DifferentialEnthalpy</code> <code class="pill-choice">NoEconomizer</code></div>

<p>This field specifies if there is an outdoor air economizer. The choices are: <em>NoEconomizer, DifferentialDryBulb,</em> or <em>DifferentialEnthalpy</em>. The default is <em>NoEconomizer</em>. <em>DifferentialDryBulb</em> and <em>DifferentialEnthalpy</em> mean that the economizer will increase the outdoor air flow rate above the minimum outdoor air flow (see fields Design Specification Outdoor Air Object Name and Demand Controlled Ventilation Type) when there is a cooling load and the outdoor air temperature or enthalpy is below the zone exhaust air temperature or enthalpy. The <em>DifferentialDryBulb</em> and <em>DifferentialEnthalpy</em> options require that the Maximum Cooling Air Flow Rate be specified which will be used as the limit for maximum outdoor air flow rate.</p>
<h4 id="field-heat-recovery-type">Field: Heat Recovery Type<a class="headerlink" href="#field-heat-recovery-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Enthalpy</code> <code class="pill-choice">None</code> <code class="pill-choice">Sensible</code></div>

<p>Select from <em>None</em>, <em>Sensible</em>, or <em>Enthalpy</em>. <em>None</em> means that there is no heat recovery. <em>Sensible</em> means that there is sensible heat recovery whenever the zone exhaust air temperature is more favorable than the outdoor air temperature. <em>Enthalpy</em> means that there is latent and sensible heat recovery whenever the zone exhaust air enthalpy is more favorable than the outdoor air enthalpy. The default is <em>None</em>.</p>
<h4 id="field-sensible-heat-recovery-effectiveness">Field: Sensible Heat Recovery Effectiveness<a class="headerlink" href="#field-sensible-heat-recovery-effectiveness" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The sensible heat recovery effectiveness, where effectiveness is defined as the change in supply temperature divided by the difference in entering supply and relief air temperatures. The default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness">Field: Latent Heat Recovery Effectiveness<a class="headerlink" href="#field-latent-heat-recovery-effectiveness" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> dimensionless</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.65</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>The latent heat recovery effectiveness, where effectiveness is defined as the change in supply humidity ratio divided by the difference in entering supply and relief air humidity ratios. The default is 0.65.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-1-1"><a id="__codelineno-1-1" name="__codelineno-1-1" href="#__codelineno-1-1"></a><span class="nc">HVACTemplate:Zone:IdealLoadsAirSystem</span><span class="p">,</span>
</span><span id="__span-1-2"><a id="__codelineno-1-2" name="__codelineno-1-2" href="#__codelineno-1-2"></a>  <span class="s">Zone</span> <span class="mi">1</span><span class="p">,</span>                  <span class="c1">!- Zone Name</span>
</span><span id="__span-1-3"><a id="__codelineno-1-3" name="__codelineno-1-3" href="#__codelineno-1-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Thermostat Name</span>
</span><span id="__span-1-4"><a id="__codelineno-1-4" name="__codelineno-1-4" href="#__codelineno-1-4"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-1-5"><a id="__codelineno-1-5" name="__codelineno-1-5" href="#__codelineno-1-5"></a>  <span class="mi">50</span><span class="p">,</span>                      <span class="c1">!- Maximum Heating Supply Air Temperature {C}</span>
</span><span id="__span-1-6"><a id="__codelineno-1-6" name="__codelineno-1-6" href="#__codelineno-1-6"></a>  <span class="mi">13</span><span class="p">,</span>                      <span class="c1">!- Minimum Cooling Supply Air Temperature {C}</span>
</span><span id="__span-1-7"><a id="__codelineno-1-7" name="__codelineno-1-7" href="#__codelineno-1-7"></a>  <span class="mf">0.0156</span><span class="p">,</span>         <span class="c1">!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}</span>
</span><span id="__span-1-8"><a id="__codelineno-1-8" name="__codelineno-1-8" href="#__codelineno-1-8"></a>  <span class="mf">0.0077</span><span class="p">,</span>         <span class="c1">!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}</span>
</span><span id="__span-1-9"><a id="__codelineno-1-9" name="__codelineno-1-9" href="#__codelineno-1-9"></a>  <span class="s">NoLimit</span><span class="p">,</span>                 <span class="c1">!- Heating Limit</span>
</span><span id="__span-1-10"><a id="__codelineno-1-10" name="__codelineno-1-10" href="#__codelineno-1-10"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Heating Air Flow Rate {m3/s}</span>
</span><span id="__span-1-11"><a id="__codelineno-1-11" name="__codelineno-1-11" href="#__codelineno-1-11"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Sensible Heating Capacity {W}</span>
</span><span id="__span-1-12"><a id="__codelineno-1-12" name="__codelineno-1-12" href="#__codelineno-1-12"></a>  <span class="s">NoLimit</span><span class="p">,</span>                 <span class="c1">!- Cooling Limit</span>
</span><span id="__span-1-13"><a id="__codelineno-1-13" name="__codelineno-1-13" href="#__codelineno-1-13"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Cooling Air Flow Rate {m3/s}</span>
</span><span id="__span-1-14"><a id="__codelineno-1-14" name="__codelineno-1-14" href="#__codelineno-1-14"></a>  <span class="p">,</span>                        <span class="c1">!- Maximum Total Cooling Capacity {W}</span>
</span><span id="__span-1-15"><a id="__codelineno-1-15" name="__codelineno-1-15" href="#__codelineno-1-15"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Availability Schedule Name</span>
</span><span id="__span-1-16"><a id="__codelineno-1-16" name="__codelineno-1-16" href="#__codelineno-1-16"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Availability Schedule Name</span>
</span><span id="__span-1-17"><a id="__codelineno-1-17" name="__codelineno-1-17" href="#__codelineno-1-17"></a>  <span class="s">ConstantSensibleHeatRatio</span><span class="p">,</span>  <span class="c1">!- Dehumidification Control Type</span>
</span><span id="__span-1-18"><a id="__codelineno-1-18" name="__codelineno-1-18" href="#__codelineno-1-18"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Cooling Sensible Heat Ratio</span>
</span><span id="__span-1-19"><a id="__codelineno-1-19" name="__codelineno-1-19" href="#__codelineno-1-19"></a>  <span class="mi">60</span><span class="p">,</span>                      <span class="c1">!- Dehumidification Setpoint {percent}</span>
</span><span id="__span-1-20"><a id="__codelineno-1-20" name="__codelineno-1-20" href="#__codelineno-1-20"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Humidification Control Type</span>
</span><span id="__span-1-21"><a id="__codelineno-1-21" name="__codelineno-1-21" href="#__codelineno-1-21"></a>  <span class="mi">30</span><span class="p">,</span>                      <span class="c1">!- Humidification Setpoint {percent}</span>
</span><span id="__span-1-22"><a id="__codelineno-1-22" name="__codelineno-1-22" href="#__codelineno-1-22"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-1-23"><a id="__codelineno-1-23" name="__codelineno-1-23" href="#__codelineno-1-23"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-1-24"><a id="__codelineno-1-24" name="__codelineno-1-24" href="#__codelineno-1-24"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-1-25"><a id="__codelineno-1-25" name="__codelineno-1-25" href="#__codelineno-1-25"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-1-26"><a id="__codelineno-1-26" name="__codelineno-1-26" href="#__codelineno-1-26"></a>  <span class="p">,</span>                        <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-1-27"><a id="__codelineno-1-27" name="__codelineno-1-27" href="#__codelineno-1-27"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Demand Controlled Ventilation Type</span>
</span><span id="__span-1-28"><a id="__codelineno-1-28" name="__codelineno-1-28" href="#__codelineno-1-28"></a>  <span class="s">NoEconomizer</span><span class="p">,</span>            <span class="c1">!- Outdoor Air Economizer Type</span>
</span><span id="__span-1-29"><a id="__codelineno-1-29" name="__codelineno-1-29" href="#__codelineno-1-29"></a>  <span class="s">None</span><span class="p">,</span>                    <span class="c1">!- Heat Recovery Type</span>
</span><span id="__span-1-30"><a id="__codelineno-1-30" name="__codelineno-1-30" href="#__codelineno-1-30"></a>  <span class="mf">0.70</span><span class="p">,</span>                    <span class="c1">!- Sensible Heat Recovery Effectiveness</span>
</span><span id="__span-1-31"><a id="__codelineno-1-31" name="__codelineno-1-31" href="#__codelineno-1-31"></a>  <span class="mf">0.65</span><span class="p">;</span>                    <span class="c1">!- Latent Heat Recovery Effectiveness</span>
</span></code></pre></div>
<h2 id="hvactemplatezonebaseboardheat">HVACTemplate:Zone:BaseboardHeat<a class="headerlink" href="#hvactemplatezonebaseboardheat" title="Permanent link">&para;</a></h2>
<p>This object simulates a hot water or electric thermostatically controlled baseboard heating system. This object includes optional fields to combine the baseboard heat with a dedicated outdoor air system. If the zone is also served by another HVAC system, such as a PTAC or unitary air handler, then do not use this object. Instead, use the HVACTemplate:Zone:* object for the forced air system and use the baseboard heating fields in that object.</p>
<h3 id="inputs_2">Inputs<a class="headerlink" href="#inputs_2" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_1">Field: Zone Name<a class="headerlink" href="#field-zone-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_1">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple <a href="#hvactemplatezoneidealloadsairsystem">HVACTemplate:Zone:IdealLoadsAirSystem</a> objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that detailed thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-zone-heating-sizing-factor">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating load will be multiplied by the number input in this field when the Baseboard Heating Capacity is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-baseboard-heating-type">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code></div>

<p>This field specifies the type of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
</ul>
<p>The default choice is <em>HotWater</em>.</p>
<h4 id="field-baseboard-heating-availability-schedule-name">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the fan coil system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the fan coil system.</p>
<h4 id="field-dedicated-outdoor-air-system-name">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the DOAS will provide ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the following outdoor air fields are ignored.</p>
<h4 id="field-outdoor-air-method_1">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_1">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if Outdoor Air Method is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum.</em></p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_1">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if Outdoor Air Method is <em>Flow/Area, Sum</em> or <em>Maximum</em>. The default is 0.0.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_1">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if Outdoor Air Method is <em>Flow/Zone, Sum</em> or <em>Maximum</em>. The default is 0.0.</p>
<h4 id="field-design-specification-outdoor-air-object-name_1">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when Outdoor Air Method * = DetailedSpecification*.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when Outdoor Air Method * = DetailedSpecification*.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-2-1"><a id="__codelineno-2-1" name="__codelineno-2-1" href="#__codelineno-2-1"></a><span class="nc">HVACTemplate:Zone:BaseboardHeat</span><span class="p">,</span>
</span><span id="__span-2-2"><a id="__codelineno-2-2" name="__codelineno-2-2" href="#__codelineno-2-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>          <span class="c1">!- Zone Name</span>
</span><span id="__span-2-3"><a id="__codelineno-2-3" name="__codelineno-2-3" href="#__codelineno-2-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>         <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-2-4"><a id="__codelineno-2-4" name="__codelineno-2-4" href="#__codelineno-2-4"></a>  <span class="p">,</span>                  <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-2-5"><a id="__codelineno-2-5" name="__codelineno-2-5" href="#__codelineno-2-5"></a>  <span class="s">HotWater</span><span class="p">,</span>          <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-2-6"><a id="__codelineno-2-6" name="__codelineno-2-6" href="#__codelineno-2-6"></a>  <span class="p">,</span>                  <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-2-7"><a id="__codelineno-2-7" name="__codelineno-2-7" href="#__codelineno-2-7"></a>  <span class="s">Autosize</span><span class="p">;</span>          <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-2-8"><a id="__codelineno-2-8" name="__codelineno-2-8" href="#__codelineno-2-8"></a>  <span class="p">,</span>                  <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-2-9"><a id="__codelineno-2-9" name="__codelineno-2-9" href="#__codelineno-2-9"></a>  <span class="s">flow/person</span><span class="p">,</span>       <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-2-10"><a id="__codelineno-2-10" name="__codelineno-2-10" href="#__codelineno-2-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>           <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-2-11"><a id="__codelineno-2-11" name="__codelineno-2-11" href="#__codelineno-2-11"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-2-12"><a id="__codelineno-2-12" name="__codelineno-2-12" href="#__codelineno-2-12"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-2-13"><a id="__codelineno-2-13" name="__codelineno-2-13" href="#__codelineno-2-13"></a>  <span class="p">,</span>                  <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-2-14"><a id="__codelineno-2-14" name="__codelineno-2-14" href="#__codelineno-2-14"></a>  <span class="p">;</span>                  <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span></code></pre></div>
<h2 id="hvactemplatezonefancoil">HVACTemplate:Zone:FanCoil<a class="headerlink" href="#hvactemplatezonefancoil" title="Permanent link">&para;</a></h2>
<p>This object simulates a 4 pipe fan coil unit with hot water heating coil, chilled water cooling coil, and an outdoor air mixer. The coils are served directly by <a href="#hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</a> and <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> objects. No HVACTemplate:System object is required. Reference <a href="#zonehvacfourpipefancoil">ZoneHVAC:FourPipeFanCoil</a> for more details about the fan coil model.</p>
<h3 id="inputs_3">Inputs<a class="headerlink" href="#inputs_3" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_2">Field: Zone Name<a class="headerlink" href="#field-zone-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_2">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-supply-air-maximum-flow-rate">Field: Supply Air Maximum Flow Rate<a class="headerlink" href="#field-supply-air-maximum-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a> and cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. Note that the zone must have a thermostat specified in order to autosize the flow rate. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s.</p>
<h4 id="field-zone-heating-sizing-factor_1">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_2">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_2">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_2">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_2">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-system-availability-schedule-name_1">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Fan coil systems are modeled with continuous fan operation, so this is also the supply fan operating schedule. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-supply-fan-total-efficiency">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="supply-fan-delta-pressure">Supply Fan Delta Pressure<a class="headerlink" href="#supply-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction">Field: Supply Fan Motor in Air Stream Fraction<a class="headerlink" href="#field-supply-fan-motor-in-air-stream-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 1.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cooling-coil-type">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ChilledWater</span></div>
<div class="field-choices"><code class="pill-choice">ChilledWater</code> <code class="pill-choice">ChilledWaterDetailedFlatModel</code> <code class="pill-choice">HeatExchangerAssistedChilledWater</code></div>

<p>There are three coil types available:</p>
<ul>
<li>
<p><em>ChilledWater</em> uses the <a href="#coilcoolingwater">Coil:Cooling:Water</a> object with the DetailedAnalysis option. This is the preferred coil model for most applications.</p>
</li>
<li>
<p><em>ChilledWaterDetailedFlatModel</em> uses the <a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a> object. This option is available for special applications.</p>
</li>
<li>
<p><em>HeatExchangerAssistedChilledWater</em> uses CoilSystem:Cooling:Water:HeatExchangerAssisted with Coil:Cooling:Water for enhanced dehumidification.</p>
</li>
</ul>
<p>The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-design-setpoint">Field: Cooling Coil Design Setpoint<a class="headerlink" href="#field-cooling-coil-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

<p>This is the design supply air temperature in C used to size the cooling supply air flow and the cooling coil. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 14<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-heating-coil-type">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> HotWater</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code></div>

<p>There are two types available, <em>HotWater</em> and <em>Electric</em>. The default is <em>HotWater</em>.</p>
<h4 id="field-heating-coil-availability-schedule-name">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-design-setpoint">Field: Heating Coil Design Setpoint<a class="headerlink" href="#field-heating-coil-design-setpoint" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>This is the design supply air temperature in C used to size the heating supply air flow and the heating coil. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-dedicated-outdoor-air-system-name_1">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. For this fancoil system (ref. <a href="#zonehvacfourpipefancoil">ZoneHVAC:FourPipeFanCoil</a>):, the "Capacity Control Method" will be set to CyclingFan if a DOAS system is specified. If this field is blank, then the zone served by this fancoil system will not be served by a DOAS, and the fancoil Capacity Control Method will be ConstantFanVariableFlow.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Cooling Coil Design Setpoint will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-design-specification-outdoor-air-object-name_2">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_1">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-fan-coil-capacity-control-method">Field: Fan Coil Capacity Control Method<a class="headerlink" href="#field-fan-coil-capacity-control-method" title="Permanent link">&para;</a></h4>
<p>This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are:</p>
<ul>
<li>
<p><em>ConstantFanVariableFlow</em>: The fan speed is held constant to produce a fixed air flow rate whenever the unit is scheduled on. The hot water or chilled flow rate is varied so that the unit output matches the zone heating or cooling requirement.</p>
</li>
<li>
<p><em>CyclingFan</em>: The fan speed is chosen so that the unit capacity is greater than or equal to the heating / cooling load and the fan is cycled to match unit output with the load.</p>
</li>
<li>
<p><em>VariableFanVariableFlow</em>: Both air and water flow rates are varied to match the load.</p>
</li>
<li>
<p><em>VariableFanConstantFlow</em>: The water flow rate is at full flow and the fan speed varies to meet the load.</p>
</li>
<li>
<p><em>MultiSpeedFan</em>: The water flow rate is at full flow when there is load or fully closed when there is no load and the supply air flow rate is varied by varying the fan speed in order to match the load.</p>
</li>
<li>
<p><em>ASHRAE90VariableFan</em>: The fan air flow rate is reduced according to the low speed supply air flow ratio when the zone sensible load is less than the zone sensible load multiplied by the low speed supply air flow ratio.</p>
</li>
</ul>
<p>The default is <em>ConstantFanVariableFlow</em> except when a Dedicated Outdoor Air System is specified (see above) the default is <em>CyclingFan</em>.</p>
<h4 id="field-low-speed-supply-air-flow-ratio">Field: Low Speed Supply Air Flow Ratio<a class="headerlink" href="#field-low-speed-supply-air-flow-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.33</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numerical field specifies the ratio of the low speed flow rate to the maximum supply air flow rate. Its value should be less than <em>Medium Speed Supply Air Flow Ratio.</em> If left blank, the default value is 0.33. This field is ignored if the capacity control method selected is not <em>CyclingFan</em>.</p>
<h4 id="field-medium-speed-supply-air-flow-ratio">Field: Medium Speed Supply Air Flow Ratio<a class="headerlink" href="#field-medium-speed-supply-air-flow-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.66</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>This numerical field specifies the ratio of the medium speed flow rate to the maximum supply air flow rate. Its value should be greater than the <em>Low Speed Supply Air Flow Ratio</em> but less than 1.If left blank, the default value is 0.66. This field is ignored if the capacity control method selected is not <em>CyclingFan</em>.</p>
<h4 id="field-outdoor-air-schedule-name">Field: Outdoor Air Schedule Name<a class="headerlink" href="#field-outdoor-air-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<h4 id="the-name-of-a-schedule-whose-values-00-to-10-are-used-as-multipliers-to-alter-the-outdoor-air-flow-rate-if-this-field-is-left-blank-the-values-will-default-to-10-this-schedule-is-ignored-if-the-zone-is-served-by-an-hvactemplate-dedicated-outdoor-air-system">The name of a schedule whose values (0.0 to 1.0) are used as multipliers to alter the outdoor air flow rate. If this field is left blank, the values will default to 1.0. This schedule is ignored if the zone is served by an HVACTemplate dedicated outdoor air system.<a class="headerlink" href="#the-name-of-a-schedule-whose-values-00-to-10-are-used-as-multipliers-to-alter-the-outdoor-air-flow-rate-if-this-field-is-left-blank-the-values-will-default-to-10-this-schedule-is-ignored-if-the-zone-is-served-by-an-hvactemplate-dedicated-outdoor-air-system" title="Permanent link">&para;</a></h4>
<h4 id="field-baseboard-heating-type_1">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_1">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_1">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the fan coil system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the fan coil system.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-3-1"><a id="__codelineno-3-1" name="__codelineno-3-1" href="#__codelineno-3-1"></a><span class="nc">HVACTemplate:Zone:FanCoil</span><span class="p">,</span>
</span><span id="__span-3-2"><a id="__codelineno-3-2" name="__codelineno-3-2" href="#__codelineno-3-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-3-3"><a id="__codelineno-3-3" name="__codelineno-3-3" href="#__codelineno-3-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-3-4"><a id="__codelineno-3-4" name="__codelineno-3-4" href="#__codelineno-3-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supply Air Maximum Flow Rate {m3/s}</span>
</span><span id="__span-3-5"><a id="__codelineno-3-5" name="__codelineno-3-5" href="#__codelineno-3-5"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-3-6"><a id="__codelineno-3-6" name="__codelineno-3-6" href="#__codelineno-3-6"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-3-7"><a id="__codelineno-3-7" name="__codelineno-3-7" href="#__codelineno-3-7"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-3-8"><a id="__codelineno-3-8" name="__codelineno-3-8" href="#__codelineno-3-8"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-3-9"><a id="__codelineno-3-9" name="__codelineno-3-9" href="#__codelineno-3-9"></a>  <span class="mf">0.0</span><span class="p">,</span>               <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-3-10"><a id="__codelineno-3-10" name="__codelineno-3-10" href="#__codelineno-3-10"></a>  <span class="mf">0.0</span><span class="p">,</span>                     <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-3-11"><a id="__codelineno-3-11" name="__codelineno-3-11" href="#__codelineno-3-11"></a>  <span class="s">FanAvailSched</span><span class="p">,</span>           <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-3-12"><a id="__codelineno-3-12" name="__codelineno-3-12" href="#__codelineno-3-12"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-3-13"><a id="__codelineno-3-13" name="__codelineno-3-13" href="#__codelineno-3-13"></a>  <span class="mi">75</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-3-14"><a id="__codelineno-3-14" name="__codelineno-3-14" href="#__codelineno-3-14"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-3-15"><a id="__codelineno-3-15" name="__codelineno-3-15" href="#__codelineno-3-15"></a>  <span class="mi">1</span><span class="p">,</span>                       <span class="c1">!- Supply Fan Motor in Air Stream Fraction</span>
</span><span id="__span-3-16"><a id="__codelineno-3-16" name="__codelineno-3-16" href="#__codelineno-3-16"></a>  <span class="s">ChilledWater</span><span class="p">,</span>            <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-3-17"><a id="__codelineno-3-17" name="__codelineno-3-17" href="#__codelineno-3-17"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-3-18"><a id="__codelineno-3-18" name="__codelineno-3-18" href="#__codelineno-3-18"></a>  <span class="mf">12.5</span><span class="p">,</span>                    <span class="c1">!- Cooling Coil Design Setpoint {C}</span>
</span><span id="__span-3-19"><a id="__codelineno-3-19" name="__codelineno-3-19" href="#__codelineno-3-19"></a>  <span class="s">HotWater</span><span class="p">,</span>                <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-3-20"><a id="__codelineno-3-20" name="__codelineno-3-20" href="#__codelineno-3-20"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-3-21"><a id="__codelineno-3-21" name="__codelineno-3-21" href="#__codelineno-3-21"></a>  <span class="mi">50</span><span class="p">,</span>                      <span class="c1">!- Heating Coil Design Setpoint {C}</span>
</span><span id="__span-3-22"><a id="__codelineno-3-22" name="__codelineno-3-22" href="#__codelineno-3-22"></a>  <span class="p">,</span>                        <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-3-23"><a id="__codelineno-3-23" name="__codelineno-3-23" href="#__codelineno-3-23"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air Temperature Input Method</span>
</span><span id="__span-3-24"><a id="__codelineno-3-24" name="__codelineno-3-24" href="#__codelineno-3-24"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-3-25"><a id="__codelineno-3-25" name="__codelineno-3-25" href="#__codelineno-3-25"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-3-26"><a id="__codelineno-3-26" name="__codelineno-3-26" href="#__codelineno-3-26"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-3-27"><a id="__codelineno-3-27" name="__codelineno-3-27" href="#__codelineno-3-27"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-3-28"><a id="__codelineno-3-28" name="__codelineno-3-28" href="#__codelineno-3-28"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-3-29"><a id="__codelineno-3-29" name="__codelineno-3-29" href="#__codelineno-3-29"></a>  <span class="s">ConstantFanVariableFlow</span><span class="p">,</span> <span class="c1">!- Fan Coil Capacity Control Method</span>
</span><span id="__span-3-30"><a id="__codelineno-3-30" name="__codelineno-3-30" href="#__codelineno-3-30"></a>  <span class="p">,</span>                        <span class="c1">!- Low Speed Supply Air Flow Ratio</span>
</span><span id="__span-3-31"><a id="__codelineno-3-31" name="__codelineno-3-31" href="#__codelineno-3-31"></a>  <span class="p">,</span>                        <span class="c1">!- Medium Speed Supply Air Flow Ratio</span>
</span><span id="__span-3-32"><a id="__codelineno-3-32" name="__codelineno-3-32" href="#__codelineno-3-32"></a>  <span class="s">OUTAIRFANCOILSCHEDULE</span><span class="p">,</span>   <span class="c1">!- Outdoor Air Schedule Name</span>
</span><span id="__span-3-33"><a id="__codelineno-3-33" name="__codelineno-3-33" href="#__codelineno-3-33"></a>  <span class="s">None</span><span class="p">,</span>        <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-3-34"><a id="__codelineno-3-34" name="__codelineno-3-34" href="#__codelineno-3-34"></a>  <span class="p">,</span>            <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-3-35"><a id="__codelineno-3-35" name="__codelineno-3-35" href="#__codelineno-3-35"></a>  <span class="s">Autosize</span><span class="p">;</span>    <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span></code></pre></div>
<h2 id="hvactemplatezoneptac">HVACTemplate:Zone:PTAC<a class="headerlink" href="#hvactemplatezoneptac" title="Permanent link">&para;</a></h2>
<p>This object simulates a packaged terminal air conditioner (PTAC) with a DX cooling coil, a heating coil (electric, gas, or hot water), and an outdoor air mixer. The optional hot water heating coil is served directly by <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> and <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> objects. No HVACTemplate:System object is required. Reference <a href="#zonehvacpackagedterminalairconditioner">ZoneHVAC:PackagedTerminalAirConditioner</a> for more details about the PTAC model.</p>
<p><a id="fig:schematic-of-a-packaged-terminal-air"></a></p>
<p><img alt="Schematic of a packaged terminal air conditioner with draw through fan placement" src="../../media/image603.png" /></p>
<p><em>Figure 201: Schematic of a packaged terminal air conditioner with draw through fan
placement</em></p>
<h3 id="inputs_4">Inputs<a class="headerlink" href="#inputs_4" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_3">Field: Zone Name<a class="headerlink" href="#field-zone-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_3">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-cooling-supply-air-flow-rate">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-heating-supply-air-flow-rate">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-no-load-supply-air-flow-rate">Field: No Load Supply Air Flow Rate<a class="headerlink" href="#field-no-load-supply-air-flow-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers.The units are in m3/s. The default is autosize.</p>
<h4 id="field-zone-heating-sizing-factor_2">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_1">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_3">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_3">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_3">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_3">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-system-availability-schedule-name_2">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_1">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 75.</p>
<h4 id="field-supply-fan-motor-efficiency_1">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-cooling-coil-type_1">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeedDX</code></div>

<p>Enter the type of cooling coil. There is currently only one choices for this field, SingleSpeedDX.</p>
<h4 id="field-cooling-coil-availability-schedule-name_1">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the cooling coil gross capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is NOT accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the sensible capacity divided by total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. The default is autosize.</p>
<h4 id="field-cooling-coil-gross-rated-cooling-cop">Field: Cooling Coil Gross Rated Cooling COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cooling-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.</p>
<h4 id="field-heating-coil-type_1">Field: Heating Coil Type<a class="headerlink" href="#field-heating-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electric</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code></div>

<p>Enter the type of heating coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>HotWater</p>
</li>
<li>
<p>Gas</p>
</li>
</ul>
<p>If HotWater is specified, then a <a href="#hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</a> and a <a href="#hvactemplateplantboiler">HVACTemplate:Plant:Boiler</a> must be included in the input file to serve this hot water coil. The default is Electric.</p>
<h4 id="field-heating-coil-availability-schedule-name_1">Field: Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heating-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-capacity">Field: Heating Coil Capacity<a class="headerlink" href="#field-heating-coil-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts. The default is autosize.</p>
<h4 id="field-gas-heating-coil-efficiency">Field: Gas Heating Coil Efficiency<a class="headerlink" href="#field-gas-heating-coil-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the heating coil type is gas.</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load">Field: Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-gas-heating-coil-parasitic-electric-load" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field applies only if the heating coil type is gas.</p>
<h4 id="field-dedicated-outdoor-air-system-name_2">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. <a href="#zonehvacpackagedterminalairconditioner">ZoneHVAC:PackagedTerminalAirConditioner</a>) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this PTAC system will not be served by a DOAS.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_1">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 14<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_1">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_1">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_1">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-design-specification-outdoor-air-object-name_3">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_2">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-baseboard-heating-type_2">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_2">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_2">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTAC system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTAC system.</p>
<h4 id="field-capacity-control-method">Field: Capacity Control Method<a class="headerlink" href="#field-capacity-control-method" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">SingleZoneVAV</code></div>

<p>This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are <strong><em>None</em></strong> or <strong><em>SingleZoneVAV</em></strong>. For <em>None</em>, the unit varies the fan and/or coil speed to meet the load. If constant fan operating mode is selected the fan operates at the design cooling or heating air flow rate while the coil modulates to meet the load. If cycling fan operating mode is selected the fan and coil modulate in unison to meet the load. For <em>SingleZoneVAV</em>, the fan air flow rate is reduced to the no load supply air flow rate when the zone sensible load is low such that the maximum supply air temperature limit is not exceeded. If the unit cannot meet the load at this lower air flow rate, the fan speed increases while maintaining the maximum supply air temperature. If the unit still cannot meet the load the unit will operate at the maximum supply air flow rate and the maximum supply air temperature limit can be exceeded. Supply air temperature limits are identified in the <a href="#zonehvacpackagedterminalairconditioner">ZoneHVAC:PackagedTerminalAirConditioner</a> input fields for Minimum Supply Air Temperature in Cooling Mode and Maximum Supply Air Temperature in Heating Mode. Additionally, specific coil types are required for the SingleZoneVAV capacity control method. The cooling coil type is <a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a> while the heating coil types are <a href="#coilheatingwater">Coil:Heating:Water</a>, <a href="#coilheatinggas-000">Coil:Heating:Fuel</a> and <a href="#coilheatingelectric">Coil:Heating:Electric</a>. If alternate coil types are used they are modeled using the load based control method.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-4-1"><a id="__codelineno-4-1" name="__codelineno-4-1" href="#__codelineno-4-1"></a><span class="nc">HVACTemplate:Zone:PTAC</span><span class="p">,</span>
</span><span id="__span-4-2"><a id="__codelineno-4-2" name="__codelineno-4-2" href="#__codelineno-4-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-4-3"><a id="__codelineno-4-3" name="__codelineno-4-3" href="#__codelineno-4-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-4-4"><a id="__codelineno-4-4" name="__codelineno-4-4" href="#__codelineno-4-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-4-5"><a id="__codelineno-4-5" name="__codelineno-4-5" href="#__codelineno-4-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-4-6"><a id="__codelineno-4-6" name="__codelineno-4-6" href="#__codelineno-4-6"></a>  <span class="p">,</span>                        <span class="c1">!- No Load Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-4-7"><a id="__codelineno-4-7" name="__codelineno-4-7" href="#__codelineno-4-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-4-8"><a id="__codelineno-4-8" name="__codelineno-4-8" href="#__codelineno-4-8"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-4-9"><a id="__codelineno-4-9" name="__codelineno-4-9" href="#__codelineno-4-9"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-4-10"><a id="__codelineno-4-10" name="__codelineno-4-10" href="#__codelineno-4-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-4-11"><a id="__codelineno-4-11" name="__codelineno-4-11" href="#__codelineno-4-11"></a>  <span class="p">,</span>                  <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-4-12"><a id="__codelineno-4-12" name="__codelineno-4-12" href="#__codelineno-4-12"></a>  <span class="p">,</span>                        <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-4-13"><a id="__codelineno-4-13" name="__codelineno-4-13" href="#__codelineno-4-13"></a>  <span class="p">,</span>                        <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-4-14"><a id="__codelineno-4-14" name="__codelineno-4-14" href="#__codelineno-4-14"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-4-15"><a id="__codelineno-4-15" name="__codelineno-4-15" href="#__codelineno-4-15"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-4-16"><a id="__codelineno-4-16" name="__codelineno-4-16" href="#__codelineno-4-16"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-4-17"><a id="__codelineno-4-17" name="__codelineno-4-17" href="#__codelineno-4-17"></a>  <span class="mi">75</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-4-18"><a id="__codelineno-4-18" name="__codelineno-4-18" href="#__codelineno-4-18"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-4-19"><a id="__codelineno-4-19" name="__codelineno-4-19" href="#__codelineno-4-19"></a>  <span class="s">SingleSpeedDX</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-4-20"><a id="__codelineno-4-20" name="__codelineno-4-20" href="#__codelineno-4-20"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-4-21"><a id="__codelineno-4-21" name="__codelineno-4-21" href="#__codelineno-4-21"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-4-22"><a id="__codelineno-4-22" name="__codelineno-4-22" href="#__codelineno-4-22"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-4-23"><a id="__codelineno-4-23" name="__codelineno-4-23" href="#__codelineno-4-23"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-4-24"><a id="__codelineno-4-24" name="__codelineno-4-24" href="#__codelineno-4-24"></a>  <span class="s">Electric</span><span class="p">,</span>                <span class="c1">!- Heating Coil Type</span>
</span><span id="__span-4-25"><a id="__codelineno-4-25" name="__codelineno-4-25" href="#__codelineno-4-25"></a>  <span class="p">,</span>                        <span class="c1">!- Heating Coil Availability Schedule Name</span>
</span><span id="__span-4-26"><a id="__codelineno-4-26" name="__codelineno-4-26" href="#__codelineno-4-26"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Coil Capacity {W}</span>
</span><span id="__span-4-27"><a id="__codelineno-4-27" name="__codelineno-4-27" href="#__codelineno-4-27"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Gas Heating Coil Efficiency</span>
</span><span id="__span-4-28"><a id="__codelineno-4-28" name="__codelineno-4-28" href="#__codelineno-4-28"></a>  <span class="p">,</span>                        <span class="c1">!- Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-4-29"><a id="__codelineno-4-29" name="__codelineno-4-29" href="#__codelineno-4-29"></a>  <span class="p">,</span>                        <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-4-30"><a id="__codelineno-4-30" name="__codelineno-4-30" href="#__codelineno-4-30"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air Temperature Input Method</span>
</span><span id="__span-4-31"><a id="__codelineno-4-31" name="__codelineno-4-31" href="#__codelineno-4-31"></a>  <span class="mf">14.0</span><span class="p">,</span>        <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-4-32"><a id="__codelineno-4-32" name="__codelineno-4-32" href="#__codelineno-4-32"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-4-33"><a id="__codelineno-4-33" name="__codelineno-4-33" href="#__codelineno-4-33"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-4-34"><a id="__codelineno-4-34" name="__codelineno-4-34" href="#__codelineno-4-34"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-4-35"><a id="__codelineno-4-35" name="__codelineno-4-35" href="#__codelineno-4-35"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-4-36"><a id="__codelineno-4-36" name="__codelineno-4-36" href="#__codelineno-4-36"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-4-37"><a id="__codelineno-4-37" name="__codelineno-4-37" href="#__codelineno-4-37"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-4-38"><a id="__codelineno-4-38" name="__codelineno-4-38" href="#__codelineno-4-38"></a>  <span class="s">None</span><span class="p">,</span>        <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-4-39"><a id="__codelineno-4-39" name="__codelineno-4-39" href="#__codelineno-4-39"></a>  <span class="p">,</span>            <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-4-40"><a id="__codelineno-4-40" name="__codelineno-4-40" href="#__codelineno-4-40"></a>  <span class="s">Autosize</span><span class="p">,</span>    <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-4-41"><a id="__codelineno-4-41" name="__codelineno-4-41" href="#__codelineno-4-41"></a>  <span class="s">None</span><span class="p">;</span>        <span class="c1">!- Capacity Control Method</span>
</span></code></pre></div>
<h2 id="hvactemplatezonepthp">HVACTemplate:Zone:PTHP<a class="headerlink" href="#hvactemplatezonepthp" title="Permanent link">&para;</a></h2>
<p>This object simulates a packaged terminal air-to-air heat pump (PTHP) with a DX cooling coil, a DX air-to-air heat pump heating coil, a supplemental heating coil (electric or gas), and an outdoor air mixer. No HVACTemplate:System object is required. Reference <a href="#zonehvacpackagedterminalheatpump">ZoneHVAC:PackagedTerminalHeatPump</a> for more details about the PTHP model.</p>
<p><a id="fig:schematic-of-a-packaged-terminal-heat-pump"></a></p>
<p><img alt="Schematic of a packaged terminal heat pump (draw through fan placement)" src="../../media/image604.png" /></p>
<p><em>Figure 202: Schematic of a packaged terminal heat pump (draw through fan placement)</em></p>
<h3 id="inputs_5">Inputs<a class="headerlink" href="#inputs_5" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_4">Field: Zone Name<a class="headerlink" href="#field-zone-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_4">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-cooling-supply-air-flow-rate_1">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-heating-supply-air-flow-rate_1">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-no-load-supply-air-flow-rate_1">Field: No Load Supply Air Flow Rate<a class="headerlink" href="#field-no-load-supply-air-flow-rate_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-zone-heating-sizing-factor_3">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_2">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_4">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_4">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_4">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_4">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-system-availability-schedule-name_3">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_1">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement_1">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_2">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_1">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 75.</p>
<h4 id="field-supply-fan-motor-efficiency_2">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-cooling-coil-type_2">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDX</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeedDX</code></div>

<p>Enter the type of cooling coil. There is currently only one choices for this field, SingleSspeedDX.</p>
<h4 id="field-cooling-coil-availability-schedule-name_2">Field: Cooling Coil Availability Schedule Name<a class="headerlink" href="#field-cooling-coil-availability-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_1">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the gross cooling coil total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_1">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the gross sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross", i.e., the effect of supply air fan heat is not accounted for. The default is autosize.</p>
<h4 id="field-cooling-coil-gross-rated-cop">Field: Cooling Coil Gross Rated COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. The gross COP should not account for the supply air fan.</p>
<h4 id="field-heat-pump-heating-coil-type">Field: Heat Pump Heating Coil Type<a class="headerlink" href="#field-heat-pump-heating-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SingleSpeedDXHeatPump</span></div>
<div class="field-choices"><code class="pill-choice">SingleSpeedDXHeatPump</code></div>

<p>Enter the type of heat pump heating coil. There is currently only one choices for this field, SingleSpeedDXHeatPump.</p>
<h4 id="field-heat-pump-heating-coil-availability-schedule-name">Field: Heat Pump Heating Coil Availability Schedule Name<a class="headerlink" href="#field-heat-pump-heating-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-capacity">Field: Heat Pump Heating Coil Gross Rated Capacity<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gorss rated capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-cop">Field: Heat Pump Heating Coil Gross Rated COP<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-cop" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.75</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75.</p>
<h4 id="field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature">Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> -8.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ -20.0</span></div>

<p>This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for PTHP compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.</p>
<h4 id="field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature">Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 5.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 7.22</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.</p>
<h4 id="field-heat-pump-defrost-strategy">Field: Heat Pump Defrost Strategy<a class="headerlink" href="#field-heat-pump-defrost-strategy" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> ReverseCycle</span></div>
<div class="field-choices"><code class="pill-choice">Resistive</code> <code class="pill-choice">ReverseCycle</code></div>

<p>This alpha field has two choices: <em>ReverseCycle</em> or <em>Resistive</em>. If the <em>ReverseCycle</em> strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a <em>Resistive</em> defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is <em>ReverseCycle</em>.</p>
<h4 id="field-heat-pump-defrost-control">Field: Heat Pump Defrost Control<a class="headerlink" href="#field-heat-pump-defrost-control" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Timed</span></div>
<div class="field-choices"><code class="pill-choice">OnDemand</code> <code class="pill-choice">Timed</code></div>

<p>This alpha field has two choices: <em>Timed</em> or <em>OnDemand</em>. If <em>Timed</em> control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For <em>Timed</em> defrost control, the fractional amount of time the unit is in defrost is entered in the input field "Defrost Time Period Fraction" described below. If <em>OnDemand</em> defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field "Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature" described above. If this input field is left blank, the default defrost control is <em>Timed</em>.</p>
<h4 id="field-heat-pump-defrost-time-period-fraction">Field: Heat Pump Defrost Time Period Fraction<a class="headerlink" href="#field-heat-pump-defrost-time-period-fraction" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.058333</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to "timed" defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-supplemental-heating-coil-type">Field: Supplemental Heating Coil Type<a class="headerlink" href="#field-supplemental-heating-coil-type" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electric</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">Gas</code> <code class="pill-choice">HotWater</code></div>

<p>Enter the type of supplemental heating coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<p>The default is Electric.</p>
<h4 id="field-supplemental-heating-coil-availability-schedule-name">Field: Supplemental Heating Coil Availability Schedule Name<a class="headerlink" href="#field-supplemental-heating-coil-availability-schedule-name" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period</p>
<h4 id="field-supplemental-heating-coil-capacity">Field: Supplemental Heating Coil Capacity<a class="headerlink" href="#field-supplemental-heating-coil-capacity" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is autosize.</p>
<h4 id="field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature">Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature<a class="headerlink" href="#field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 21.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≤ 21.0</span></div>

<p>This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-supplemental-gas-heating-coil-efficiency">Field: Supplemental Gas Heating Coil Efficiency<a class="headerlink" href="#field-supplemental-gas-heating-coil-efficiency" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.8</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 1.0</span></div>

<p>Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-supplemental-gas-heating-coil-parasitic-electric-load">Field: Supplemental Gas Heating Coil Parasitic Electric Load<a class="headerlink" href="#field-supplemental-gas-heating-coil-parasitic-electric-load" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W (W)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-dedicated-outdoor-air-system-name_3">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. <a href="#zonehvacpackagedterminalheatpump">ZoneHVAC:PackagedTerminalHeatPump</a>) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this PTHP system will not be served by a DOAS.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_2">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_1">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 14<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference_2">Field: Zone Cooling Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-difference_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 11.11</span></div>

<p>The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 11.11 deltaC.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method_2">Field: Zone Heating Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-input-method_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the heating design supply air temperature. <em>SupplyAirTemperature</em> means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. <em>TemperatureDifference</em> means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-heating-design-supply-air-temperature_1">Field: Zone Heating Design Supply Air Temperature<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 50.0</span></div>

<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>SupplyAirTemperature.</em> The default is 50<span class="arithmatex">\(^{o}\)</span>C.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference_2">Field: Zone Heating Design Supply Air Temperature Difference<a class="headerlink" href="#field-zone-heating-design-supply-air-temperature-difference_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> deltaC</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 30.0</span></div>

<p>The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is <em>TemperatureDifference.</em> The default is 30 deltaC.</p>
<h4 id="field-design-specification-outdoor-air-object-name_4">Field: Design Specification Outdoor Air Object Name<a class="headerlink" href="#field-design-specification-outdoor-air-object-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object which specifies the design outdoor air flow rate for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name_3">Field: Design Specification Zone Air Distribution Object Name<a class="headerlink" href="#field-design-specification-zone-air-distribution-object-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This alpha field specifies the name of a <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object which specifies the air distribution effectiveness for the zone. This field is used only when <em>Outdoor Air Method = DetailedSpecification</em>.</p>
<h4 id="field-baseboard-heating-type_3">Field: Baseboard Heating Type<a class="headerlink" href="#field-baseboard-heating-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code> <code class="pill-choice">None</code></div>

<p>This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default choice is None.</p>
<h4 id="field-baseboard-heating-availability-schedule-name_3">Field: Baseboard Heating Availability Schedule Name<a class="headerlink" href="#field-baseboard-heating-availability-schedule-name_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.</p>
<h4 id="field-baseboard-heating-capacity_3">Field: Baseboard Heating Capacity<a class="headerlink" href="#field-baseboard-heating-capacity_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTHP system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTHP system.</p>
<h4 id="field-capacity-control-method_1">Field: Capacity Control Method<a class="headerlink" href="#field-capacity-control-method_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> None</span></div>
<div class="field-choices"><code class="pill-choice">None</code> <code class="pill-choice">SingleZoneVAV</code></div>

<p>This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are <strong><em>None</em></strong> or <strong><em>SingleZoneVAV</em></strong>. For <em>None</em>, the unit varies the fan and/or coil speed to meet the load. If constant fan operating mode is selected the fan operates at the design cooling or heating air flow rate while the coil modulates to meet the load. If cycling fan operating mode is selected the fan and coil modulate in unison to meet the load. For <em>SingleZoneVAV</em>, the fan air flow rate is reduced to the no load supply air flow rate when the zone sensible load is low such that the maximum supply air temperature limit is not exceeded. If the unit cannot meet the load at this lower air flow rate, the fan speed increases while maintaining the maximum supply air temperature. If the unit still cannot meet the load the unit will operate at the maximum supply air flow rate and the maximum supply air temperature limit can be exceeded. Supply air temperature limits are identified in the <a href="#zonehvacpackagedterminalheatpump">ZoneHVAC:PackagedTerminalHeatPump</a> input fields for Minimum Supply Air Temperature in Cooling Mode and Maximum Supply Air Temperature in Heating Mode. Additionally, specific coil types are required for the SingleZoneVAV capacity control method. The cooling coil type is <a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a> while the heating coil type is <a href="#coilheatingdxsinglespeed">Coil:Heating:DX:SingleSpeed</a>.</p>
<p>As shown in an IDF:</p>
<div class="language-idf highlight"><pre><span></span><code><span id="__span-5-1"><a id="__codelineno-5-1" name="__codelineno-5-1" href="#__codelineno-5-1"></a><span class="nc">HVACTemplate:Zone:PTHP</span><span class="p">,</span>
</span><span id="__span-5-2"><a id="__codelineno-5-2" name="__codelineno-5-2" href="#__codelineno-5-2"></a>  <span class="s">SPACE1-1</span><span class="p">,</span>                <span class="c1">!- Zone Name</span>
</span><span id="__span-5-3"><a id="__codelineno-5-3" name="__codelineno-5-3" href="#__codelineno-5-3"></a>  <span class="s">All</span> <span class="s">Zones</span><span class="p">,</span>               <span class="c1">!- Template Thermostat Name</span>
</span><span id="__span-5-4"><a id="__codelineno-5-4" name="__codelineno-5-4" href="#__codelineno-5-4"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-5-5"><a id="__codelineno-5-5" name="__codelineno-5-5" href="#__codelineno-5-5"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heating Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-5-6"><a id="__codelineno-5-6" name="__codelineno-5-6" href="#__codelineno-5-6"></a>  <span class="p">,</span>                        <span class="c1">!- No Load Supply Air Flow Rate {m3/s}</span>
</span><span id="__span-5-7"><a id="__codelineno-5-7" name="__codelineno-5-7" href="#__codelineno-5-7"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Heating Sizing Factor</span>
</span><span id="__span-5-8"><a id="__codelineno-5-8" name="__codelineno-5-8" href="#__codelineno-5-8"></a>  <span class="p">,</span>                        <span class="c1">!- Zone Cooling Sizing Factor</span>
</span><span id="__span-5-9"><a id="__codelineno-5-9" name="__codelineno-5-9" href="#__codelineno-5-9"></a>  <span class="s">flow/person</span><span class="p">,</span>             <span class="c1">!- Outdoor Air Method</span>
</span><span id="__span-5-10"><a id="__codelineno-5-10" name="__codelineno-5-10" href="#__codelineno-5-10"></a>  <span class="mf">0.00944</span><span class="p">,</span>                 <span class="c1">!- Outdoor Air Flow Rate per Person {m3/s}</span>
</span><span id="__span-5-11"><a id="__codelineno-5-11" name="__codelineno-5-11" href="#__codelineno-5-11"></a>  <span class="p">,</span>                  <span class="c1">!- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}</span>
</span><span id="__span-5-12"><a id="__codelineno-5-12" name="__codelineno-5-12" href="#__codelineno-5-12"></a>  <span class="p">,</span>                        <span class="c1">!- Outdoor Air Flow Rate per Zone {m3/s}</span>
</span><span id="__span-5-13"><a id="__codelineno-5-13" name="__codelineno-5-13" href="#__codelineno-5-13"></a>  <span class="p">,</span>                        <span class="c1">!- System Availability Schedule Name</span>
</span><span id="__span-5-14"><a id="__codelineno-5-14" name="__codelineno-5-14" href="#__codelineno-5-14"></a>  <span class="p">,</span>                        <span class="c1">!- Supply Fan Operating Mode Schedule Name</span>
</span><span id="__span-5-15"><a id="__codelineno-5-15" name="__codelineno-5-15" href="#__codelineno-5-15"></a>  <span class="s">DrawThrough</span><span class="p">,</span>             <span class="c1">!- Supply Fan Placement</span>
</span><span id="__span-5-16"><a id="__codelineno-5-16" name="__codelineno-5-16" href="#__codelineno-5-16"></a>  <span class="mf">0.7</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Total Efficiency</span>
</span><span id="__span-5-17"><a id="__codelineno-5-17" name="__codelineno-5-17" href="#__codelineno-5-17"></a>  <span class="mi">75</span><span class="p">,</span>                      <span class="c1">!- Supply Fan Delta Pressure {Pa}</span>
</span><span id="__span-5-18"><a id="__codelineno-5-18" name="__codelineno-5-18" href="#__codelineno-5-18"></a>  <span class="mf">0.9</span><span class="p">,</span>                     <span class="c1">!- Supply Fan Motor Efficiency</span>
</span><span id="__span-5-19"><a id="__codelineno-5-19" name="__codelineno-5-19" href="#__codelineno-5-19"></a>  <span class="s">SingleSpeedDX</span><span class="p">,</span>           <span class="c1">!- Cooling Coil Type</span>
</span><span id="__span-5-20"><a id="__codelineno-5-20" name="__codelineno-5-20" href="#__codelineno-5-20"></a>  <span class="p">,</span>                        <span class="c1">!- Cooling Coil Availability Schedule Name</span>
</span><span id="__span-5-21"><a id="__codelineno-5-21" name="__codelineno-5-21" href="#__codelineno-5-21"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Total Capacity {W}</span>
</span><span id="__span-5-22"><a id="__codelineno-5-22" name="__codelineno-5-22" href="#__codelineno-5-22"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Cooling Coil Gross Rated Sensible Heat Ratio</span>
</span><span id="__span-5-23"><a id="__codelineno-5-23" name="__codelineno-5-23" href="#__codelineno-5-23"></a>  <span class="mi">3</span><span class="p">,</span>                       <span class="c1">!- Cooling Coil Gross Rated COP</span>
</span><span id="__span-5-24"><a id="__codelineno-5-24" name="__codelineno-5-24" href="#__codelineno-5-24"></a>  <span class="s">SingleSpeedDXHeatPump</span><span class="p">,</span>   <span class="c1">!- Heat Pump Heating Coil Type</span>
</span><span id="__span-5-25"><a id="__codelineno-5-25" name="__codelineno-5-25" href="#__codelineno-5-25"></a>  <span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Availability Schedule Name</span>
</span><span id="__span-5-26"><a id="__codelineno-5-26" name="__codelineno-5-26" href="#__codelineno-5-26"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Heat Pump Heating Coil Gross Rated Capacity {W}</span>
</span><span id="__span-5-27"><a id="__codelineno-5-27" name="__codelineno-5-27" href="#__codelineno-5-27"></a>  <span class="mf">2.75</span><span class="p">,</span>                    <span class="c1">!- Heat Pump Heating Coil Gross Rated COP</span>
</span><span id="__span-5-28"><a id="__codelineno-5-28" name="__codelineno-5-28" href="#__codelineno-5-28"></a>  <span class="mi">-8</span><span class="p">,</span>         <span class="c1">!- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-5-29"><a id="__codelineno-5-29" name="__codelineno-5-29" href="#__codelineno-5-29"></a>  <span class="mi">5</span><span class="p">,</span>          <span class="c1">!- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-5-30"><a id="__codelineno-5-30" name="__codelineno-5-30" href="#__codelineno-5-30"></a>  <span class="s">ReverseCycle</span><span class="p">,</span>            <span class="c1">!- Heat Pump Defrost Strategy</span>
</span><span id="__span-5-31"><a id="__codelineno-5-31" name="__codelineno-5-31" href="#__codelineno-5-31"></a>  <span class="s">Timed</span><span class="p">,</span>                   <span class="c1">!- Heat Pump Defrost Control</span>
</span><span id="__span-5-32"><a id="__codelineno-5-32" name="__codelineno-5-32" href="#__codelineno-5-32"></a>  <span class="mf">0.058333</span><span class="p">,</span>                <span class="c1">!- Heat Pump Defrost Time Period Fraction</span>
</span><span id="__span-5-33"><a id="__codelineno-5-33" name="__codelineno-5-33" href="#__codelineno-5-33"></a>  <span class="s">Electric</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Type</span>
</span><span id="__span-5-34"><a id="__codelineno-5-34" name="__codelineno-5-34" href="#__codelineno-5-34"></a>  <span class="p">,</span>           <span class="c1">!- Supplemental Heating Coil Availability Schedule Name</span>
</span><span id="__span-5-35"><a id="__codelineno-5-35" name="__codelineno-5-35" href="#__codelineno-5-35"></a>  <span class="k">autosize</span><span class="p">,</span>                <span class="c1">!- Supplemental Heating Coil Capacity {W}</span>
</span><span id="__span-5-36"><a id="__codelineno-5-36" name="__codelineno-5-36" href="#__codelineno-5-36"></a>  <span class="mi">21</span><span class="p">,</span>     <span class="c1">!- Supplemental Heating Coil Max Outdoor Dry-Bulb Temperature {C}</span>
</span><span id="__span-5-37"><a id="__codelineno-5-37" name="__codelineno-5-37" href="#__codelineno-5-37"></a>  <span class="mf">0.8</span><span class="p">,</span>                     <span class="c1">!- Supplemental Gas Heating Coil Efficiency</span>
</span><span id="__span-5-38"><a id="__codelineno-5-38" name="__codelineno-5-38" href="#__codelineno-5-38"></a>  <span class="p">,</span>          <span class="c1">!- Supplemental Gas Heating Coil Parasitic Electric Load {W}</span>
</span><span id="__span-5-39"><a id="__codelineno-5-39" name="__codelineno-5-39" href="#__codelineno-5-39"></a>  <span class="p">,</span>                        <span class="c1">!- Dedicated Outdoor Air System Name</span>
</span><span id="__span-5-40"><a id="__codelineno-5-40" name="__codelineno-5-40" href="#__codelineno-5-40"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Cooling Design Supply Air Temperature Input Method</span>
</span><span id="__span-5-41"><a id="__codelineno-5-41" name="__codelineno-5-41" href="#__codelineno-5-41"></a>  <span class="mf">14.0</span><span class="p">,</span>        <span class="c1">!- Zone Cooling Design Supply Air Temperature {C]</span>
</span><span id="__span-5-42"><a id="__codelineno-5-42" name="__codelineno-5-42" href="#__codelineno-5-42"></a>  <span class="p">,</span>            <span class="c1">!- Zone Cooling Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-5-43"><a id="__codelineno-5-43" name="__codelineno-5-43" href="#__codelineno-5-43"></a>  <span class="s">SupplyAirTemperature</span><span class="p">,</span> <span class="c1">!- Zone Heating Design Supply Air Temperature Input Method</span>
</span><span id="__span-5-44"><a id="__codelineno-5-44" name="__codelineno-5-44" href="#__codelineno-5-44"></a>  <span class="mf">50.0</span><span class="p">,</span>        <span class="c1">!- Zone Heating Design Supply Air Temperature {C]</span>
</span><span id="__span-5-45"><a id="__codelineno-5-45" name="__codelineno-5-45" href="#__codelineno-5-45"></a>  <span class="p">,</span>            <span class="c1">!- Zone Heating Design Supply Air Temperature Difference {deltaC]</span>
</span><span id="__span-5-46"><a id="__codelineno-5-46" name="__codelineno-5-46" href="#__codelineno-5-46"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Outdoor Air Object Name</span>
</span><span id="__span-5-47"><a id="__codelineno-5-47" name="__codelineno-5-47" href="#__codelineno-5-47"></a>  <span class="p">,</span>            <span class="c1">!- Design Specification Zone Air Distribution Object Name</span>
</span><span id="__span-5-48"><a id="__codelineno-5-48" name="__codelineno-5-48" href="#__codelineno-5-48"></a>  <span class="s">None</span><span class="p">,</span>        <span class="c1">!- Baseboard Heating Type</span>
</span><span id="__span-5-49"><a id="__codelineno-5-49" name="__codelineno-5-49" href="#__codelineno-5-49"></a>  <span class="p">,</span>            <span class="c1">!- Baseboard Heating Availability Schedule Name</span>
</span><span id="__span-5-50"><a id="__codelineno-5-50" name="__codelineno-5-50" href="#__codelineno-5-50"></a>  <span class="s">Autosize</span><span class="p">,</span>    <span class="c1">!- Baseboard Heating Capacity {W}</span>
</span><span id="__span-5-51"><a id="__codelineno-5-51" name="__codelineno-5-51" href="#__codelineno-5-51"></a>  <span class="s">None</span><span class="p">;</span>        <span class="c1">!- Capacity Control Method</span>
</span></code></pre></div>
<h2 id="hvactemplatezonewatertoairheatpump">HVACTemplate:Zone:WaterToAirHeatPump<a class="headerlink" href="#hvactemplatezonewatertoairheatpump" title="Permanent link">&para;</a></h2>
<p>This object simulates the zone portion of a water source heat pump system. Often many HVACTemplate:Zone:WaterToAirHeatPump objects will be used in a building along with a single <a href="#hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</a> that contains a cooling tower and boiler.</p>
<h3 id="inputs_6">Inputs<a class="headerlink" href="#inputs_6" title="Permanent link">&para;</a></h3>
<h4 id="field-zone-name_5">Field: Zone Name<a class="headerlink" href="#field-zone-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span> <span class="field-pill pill-required pill-flag">Required</span></div>

<p>Enter the name of the zone. The name must match a building zone name used in the ZONE object.</p>
<h4 id="field-template-thermostat-name_5">Field: Template Thermostat Name<a class="headerlink" href="#field-template-thermostat-name_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of a <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object. Multiple HVACTemplate:Zone:* objects can reference the same <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a> object which makes it easier to revise the thermostat controls for portions of a building.</p>
<p>When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of <a href="#hvactemplatethermostat">HVACTemplate:Thermostat</a>.</p>
<h4 id="field-cooling-supply-air-flow-rate_2">Field: Cooling Supply Air Flow Rate<a class="headerlink" href="#field-cooling-supply-air-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the unit is operating in cooling mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-heating-supply-air-flow-rate_2">Field: Heating Supply Air Flow Rate<a class="headerlink" href="#field-heating-supply-air-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when the unit is operating in heating mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating <a href="#sizingperioddesignday">SizingPeriod:DesignDay</a>. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-no-load-supply-air-flow-rate_2">Field: No Load Supply Air Flow Rate<a class="headerlink" href="#field-no-load-supply-air-flow-rate_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., the coil is off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). . By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will <em>not</em> be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.</p>
<h4 id="field-zone-heating-sizing-factor_4">Field: Zone Heating Sizing Factor<a class="headerlink" href="#field-zone-heating-sizing-factor_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-zone-cooling-sizing-factor_3">Field: Zone Cooling Sizing Factor<a class="headerlink" href="#field-zone-cooling-sizing-factor_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from <a href="#sizingparameters">Sizing:Parameters</a> will be used.</p>
<h4 id="field-outdoor-air-method_5">Field: Outdoor Air Method<a class="headerlink" href="#field-outdoor-air-method_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Flow/Person</span></div>
<div class="field-choices"><code class="pill-choice">DetailedSpecification</code> <code class="pill-choice">Flow/Area</code> <code class="pill-choice">Flow/Person</code> <code class="pill-choice">Flow/Zone</code> <code class="pill-choice">Maximum</code> <code class="pill-choice">Sum</code></div>

<p>The input must be either <em>Flow/Zone</em>, or <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Sum</em>, <em>Maximum or DetailedSpecification</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow</em> as the zone design outdoor air flow rate. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the maximum occupancy to calculate a zone design outdoor air flow rate. <em>Flow/Area</em> means the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> to calculated a zone design outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be added to obtain the zone design outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area</em> and <em>Outdoor Air Flow per Zone</em> will be used for the zone design outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<p><em>DetailedSpecification</em> means that the outdoor air specifications will be taken from a <a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a> or <a href="#designspecificationoutdoorairspacelist">DesignSpecification:OutdoorAir:SpaceList</a> object and optional <a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a> object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.</p>
<h4 id="field-outdoor-air-flow-rate-per-person_5">Field: Outdoor Air Flow Rate per Person<a class="headerlink" href="#field-outdoor-air-flow-rate-per-person_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.00944</span></div>

<p>The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all <a href="#people">People</a> statements assigned to the zone. Occupancy schedule values are not applied. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone-floor-area_5">Field: Outdoor Air Flow Rate per Zone Floor Area<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone-floor-area_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s-m2</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air volumetric flow rate per square meter of floor area (units are m<span class="arithmatex">\(^{3}\)</span>/s-m<span class="arithmatex">\(^{2}\)</span>). This input is multiplied by the zone area to obtain a flow rate. This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-rate-per-zone_5">Field: Outdoor Air Flow Rate per Zone<a class="headerlink" href="#field-outdoor-air-flow-rate-per-zone_5" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> m3/s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.0</span></div>

<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>.</p>
<h4 id="field-system-availability-schedule-name_4">Field: System Availability Schedule Name<a class="headerlink" href="#field-system-availability-schedule-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.</p>
<h4 id="field-supply-fan-operating-mode-schedule-name_2">Field: Supply Fan Operating Mode Schedule Name<a class="headerlink" href="#field-supply-fan-operating-mode-schedule-name_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.</p>
<h4 id="field-supply-fan-placement_2">Field: Supply Fan Placement<a class="headerlink" href="#field-supply-fan-placement_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> DrawThrough</span></div>
<div class="field-choices"><code class="pill-choice">BlowThrough</code> <code class="pill-choice">DrawThrough</code></div>

<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_3">Field: Supply Fan Total Efficiency<a class="headerlink" href="#field-supply-fan-total-efficiency_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.7</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_2">Field: Supply Fan Delta Pressure<a class="headerlink" href="#field-supply-fan-delta-pressure_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> Pa (inH2O)</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 75.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<span class="arithmatex">\(^{o}\)</span> C at sea level, 101325 Pa. The default is 75.</p>
<h4 id="field-supply-fan-motor-efficiency_3">Field: Supply Fan Motor Efficiency<a class="headerlink" href="#field-supply-fan-motor-efficiency_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.9</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0, ≤ 1.0</span></div>

<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-cooling-coil-type_3">Field: Cooling Coil Type<a class="headerlink" href="#field-cooling-coil-type_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Coil:Cooling:WaterToAirHeatPump:EquationFit</span></div>
<div class="field-choices"><code class="pill-choice">Coil:Cooling:WaterToAirHeatPump:EquationFit</code></div>

<p>Enter the type of cooling coil. There is currently only one choices for this field, <a href="#coilcoolingwatertoairheatpumpequationfit">Coil:Cooling:WaterToAirHeatPump:EquationFit</a>.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_2">Field: Cooling Coil Gross Rated Total Capacity<a class="headerlink" href="#field-cooling-coil-gross-rated-total-capacity_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize. If a value is specified for this field, it is recommended that the Cooling Coil Rated Sensible Heat Ratio also be specified (see below for more details).</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_2">Field: Cooling Coil Gross Rated Sensible Heat Ratio<a class="headerlink" href="#field-cooling-coil-gross-rated-sensible-heat-ratio_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be "gross" , i.e., the effect of supply air fan heat is not accounted for. The default is autosize. If the Cooling Coil Rated Capacity is autosized, this field should also be autosized (any value specified for Cooling Coil Rate Sensibe Heat Ratio will be ignored). If the Cooling Coil Rated Capacity has a specified value, then this field should also have a specified value. This is because the <a href="#coilcoolingwatertoairheatpumpequationfit">Coil:Cooling:WaterToAirHeatPump:EquationFit</a> object has fields for Rated Total Cooling Capacity and Rated Sensible Cooling Capacity. If this field is autosized, a specified value for Cooling Coil Rated Capacity will not be used when the coil object sensible capacity is autosized.</p>
<h4 id="field-cooling-coil-gross-rated-cop_1">Field: Cooling Coil Gross Rated COP<a class="headerlink" href="#field-cooling-coil-gross-rated-cop_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 3.5</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.5.</p>
<h4 id="field-heat-pump-heating-coil-type_1">Field: Heat Pump Heating Coil Type<a class="headerlink" href="#field-heat-pump-heating-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Coil:Heating:WaterToAirHeatPump:EquationFit</span></div>
<div class="field-choices"><code class="pill-choice">Coil:Heating:WaterToAirHeatPump:EquationFit</code></div>

<p>Enter the type of heat pump heating coil. There is currently only one choices for this field, <a href="#coilheatingwatertoairheatpumpequationfit">Coil:Heating:WaterToAirHeatPump:EquationFit</a>.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-capacity_1">Field: Heat Pump Heating Coil Gross Rated Capacity<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gross capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load heating capacity, in watts of the DX heat pump unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). Capacity should be the "gross", i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-cop_1">Field: Heat Pump Heating Coil Gross Rated COP<a class="headerlink" href="#field-heat-pump-heating-coil-gross-rated-cop_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W/W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 4.2</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> > 0.0</span></div>

<p>Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 4.2.</p>
<h4 id="field-supplemental-heating-coil-availability-schedule-name_1">Field: Supplemental Heating Coil Availability Schedule Name<a class="headerlink" href="#field-supplemental-heating-coil-availability-schedule-name_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period</p>
<h4 id="field-supplemental-heating-coil-capacity_1">Field: Supplemental Heating Coil Capacity<a class="headerlink" href="#field-supplemental-heating-coil-capacity_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> W</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Autosize</span> <span class="field-pill pill-flag">Autosizable</span></div>

<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is autosize.</p>
<h4 id="field-maximum-cycling-rate">Field: Maximum Cycling Rate<a class="headerlink" href="#field-maximum-cycling-rate" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> cycles/hr</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 2.5</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 5.0</span></div>

<p>This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50% run time fraction. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../media/image605.png" /></p>
<h4 id="field-heat-pump-time-constant">Field: Heat Pump Time Constant<a class="headerlink" href="#field-heat-pump-time-constant" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 500.0</span></div>

<p>This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../media/image606.png" /></p>
<h4 id="field-fraction-of-on-cycle-power-use">Field: Fraction of On-Cycle Power Use<a class="headerlink" href="#field-fraction-of-on-cycle-power-use" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 0.01</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0, ≤ 0.05</span></div>

<p>This numeric field contains the fraction of on-cycle power use to adjust the part load fraction based on the off-cycle power consumption due to crankcase heaters, controls, fans, and etc. Suggested value values are below (Henderson et al. 1999):</p>
<p><img alt="" src="../../media/image607.png" /></p>
<h4 id="field-heat-pump-fan-delay-time">Field: Heat Pump Fan Delay Time<a class="headerlink" href="#field-heat-pump-fan-delay-time" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> s</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 60.0</span> <span class="field-pill pill-range"><span class="pill-label">Range:</span> ≥ 0.0</span></div>

<p>This numeric field contains the time delay in seconds for the heat pump supply air fan to shut off after compressor cycle off. This value can be obtained from the manufacturer or the heat pump catalog. Suggested value is 60 seconds. This value is disregared at times when the WaterToAirHeatPump's fan operating mode schedule value is greater than 0 (i.e., continuous fan mode).</p>
<h4 id="field-dedicated-outdoor-air-system-name_4">Field: Dedicated Outdoor Air System Name<a class="headerlink" href="#field-dedicated-outdoor-air-system-name_4" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Object-List</span></div>

<p>Enter the name of an <a href="#hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</a> object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. <a href="#zonehvacwatertoairheatpump">ZoneHVAC:WaterToAirHeatPump</a>) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this water-to-air heat pump system will not be served by a DOAS.</p>
<h4 id="field-supplemental-heating-coil-type_1">Field: Supplemental Heating Coil Type<a class="headerlink" href="#field-supplemental-heating-coil-type_1" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> Electric</span></div>
<div class="field-choices"><code class="pill-choice">Electric</code> <code class="pill-choice">HotWater</code></div>

<p>Enter the type of supplemental heating coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<p>The default is Electric.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method_3">Field: Zone Cooling Design Supply Air Temperature Input Method<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature-input-method_3" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Choice</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> SupplyAirTemperature</span></div>
<div class="field-choices"><code class="pill-choice">SupplyAirTemperature</code> <code class="pill-choice">TemperatureDifference</code></div>

<p>This field selects the method for specifying the cooling design supply air temperature. <em>SupplyAirTemperature</em> means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. <em>TemperatureDifference</em> means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is <em>SupplyAirTemperature.</em></p>
<h4 id="field-zone-cooling-design-supply-air-temperature_2">Field: Zone Cooling Design Supply Air Temperature<a class="headerlink" href="#field-zone-cooling-design-supply-air-temperature_2" title="Permanent link">&para;</a></h4>
<div class="field-pills"><span class="field-pill pill-type">Real</span> <span class="field-pill pill-units"><span class="pill-label">Units:</span> C</span> <span class="field-pill pill-default"><span class="pill-label">Default:</span> 14.0</span></div>

